[TITLE]

[JUNCTIONS]
;ID	Elev	Demand	Pattern
1	949.3530206	0	todoslosdías	;
10	950.2241433	0	todoslosdías	;
100	954.7457776	0.043322402	todoslosdías	;
101	955.5383256	0.01257073	todoslosdías	;
102	955.011	0.018989081	todoslosdías	;
103	951.4551923	0.164600285	todoslosdías	;
104	953.6986537	0.046231995	todoslosdías	;
105	955.1469589	0.039289012	todoslosdías	;
106	954.6877241	0.086315995	todoslosdías	;
107	950.8911905	0.098663555	todoslosdías	;
108	948.6308279	0.068420021	todoslosdías	;
109	954.2543983	0.033564815	todoslosdías	;
11	952.074586	0	todoslosdías	;
110	954.5381027	0.015031683	todoslosdías	;
111	957.3893693	0.033417216	todoslosdías	;
112	956.334774	0.077803499	todoslosdías	;
113	951.2833854	0.025739163	todoslosdías	;
114	955.968229	0.047062057	todoslosdías	;
115	958.8419634	0.025262756	todoslosdías	;
116	952.0753639	0.04732072	todoslosdías	;
117	955.8646341	0.030523698	todoslosdías	;
118	961.3680526	0.025185301	todoslosdías	;
119	959.3528344	0.003761574	todoslosdías	;
12	955.9413518	0	todoslosdías	;
120	960.6344183	0.004710005	todoslosdías	;
121	960.8343491	0	todoslosdías	;
122	961.3012327	0	todoslosdías	;
123	955.174	0.143024576	todoslosdías	;
124	955.912371	0.126177867	todoslosdías	;
125	954.5044812	0.068341108	todoslosdías	;
126	950.261	0.081789539	todoslosdías	;
127	950.6125684	0.019140855	todoslosdías	;
128	949.0897803	0.065761784	todoslosdías	;
129	950.2427033	0.123168899	todoslosdías	;
13	954.9477758	0	todoslosdías	;
130	953.0964533	0.258697797	todoslosdías	;
131	948.5626715	0.04311927	todoslosdías	;
132	946.724869	0.048241383	todoslosdías	;
133	948.174159	0.025214529	todoslosdías	;
134	948.5452035	0.064220912	todoslosdías	;
135	954.3870473	0.015689301	todoslosdías	;
136	954.987176	0.094200103	todoslosdías	;
137	953.9122587	0.03631999	todoslosdías	;
138	953.1359838	0.077942329	todoslosdías	;
139	952.96378	0.115135731	todoslosdías	;
14	955.0554856	0.004533179	todoslosdías	;
140	953.9132898	0.023089693	todoslosdías	;
141	946.5683036	0.119541772	todoslosdías	;
142	947.415624	0.070457176	todoslosdías	;
143	947.5642412	0.10983241	todoslosdías	;
144	957.4250087	0.026075279	todoslosdías	;
145	957.001659	0.055459105	todoslosdías	;
146	948.6133957	0.041264789	todoslosdías	;
147	948.6549718	0.005031507	todoslosdías	;
148	948.6940381	0.03200553	todoslosdías	;
149	948.8387947	0.078724163	todoslosdías	;
15	955.3344161	0.016750257	todoslosdías	;
150	950.017	0.014279075	todoslosdías	;
151	950.017	0.0042789	todoslosdías	;
152	950.017	0.095190913	todoslosdías	;
153	950.5160587	0.027139158	todoslosdías	;
154	951.7378307	0.019274049	todoslosdías	;
155	950.017	0.048305686	todoslosdías	;
156	949.2300133	0.107725111	todoslosdías	;
157	947.5406848	0.135587645	todoslosdías	;
158	949.2784056	0.055073303	todoslosdías	;
159	947.0847338	0.08501575	todoslosdías	;
16	955.0818367	0.012994529	todoslosdías	;
160	946.7745071	0.096533289	todoslosdías	;
161	946.9170876	0.063941792	todoslosdías	;
162	946.518642	0.028645834	todoslosdías	;
163	944.6677183	0.063704171	todoslosdías	;
164	956.6130671	0.003649048	todoslosdías	;
165	956.4544075	0.02643916	todoslosdías	;
166	949.2452991	0.084821449	todoslosdías	;
167	952.4556954	0.051006303	todoslosdías	;
168	955.2793026	0.022199717	todoslosdías	;
169	950.02	0.086978363	todoslosdías	;
17	948.169218	0.022907022	todoslosdías	;
170	949.3836912	0.074517357	todoslosdías	;
171	949.7299191	0.01483732	todoslosdías	;
172	949.9159182	0	todoslosdías	;
173	951.2922801	0.019386574	todoslosdías	;
174	950.017	0.04763053	todoslosdías	;
175	948.7633362	0.042707165	todoslosdías	;
176	949.9047622	0.031619727	todoslosdías	;
177	949.2407684	0.026443544	todoslosdías	;
178	944.9081636	0.117782278	todoslosdías	;
179	951.3330761	0.03348444	todoslosdías	;
18	947.1509392	0	todoslosdías	;
180	950.02	0.008673249	todoslosdías	;
181	949.3516454	0	todoslosdías	;
182	948.1883684	0	todoslosdías	;
183	949.0666904	0.010033787	todoslosdías	;
184	947.1515711	0.042127973	todoslosdías	;
185	946.9614129	0.051343879	todoslosdías	;
186	950.017	0.023137919	todoslosdías	;
187	951.7558174	0.020185946	todoslosdías	;
188	950.02	0	todoslosdías	;
189	957.4037673	0.036683385	todoslosdías	;
19	945.028	0	todoslosdías	;
190	956.818351	0	todoslosdías	;
191	948.686763	0.023289902	todoslosdías	;
192	948.0426847	0.036809064	todoslosdías	;
193	949.0346419	0.013985339	todoslosdías	;
194	956.6406794	0.053234896	todoslosdías	;
195	949.3483231	0.008337133	todoslosdías	;
196	949.2761337	0.034518605	todoslosdías	;
197	949.9511367	0.014885546	todoslosdías	;
198	950.017	0.0117509	todoslosdías	;
199	950.017	0.011625514	todoslosdías	;
2	949.8222741	0.015087215	todoslosdías	;
20	954.1711763	0.068978266	todoslosdías	;
200	948.6433867	0	todoslosdías	;
201	949.5150229	0.011059671	todoslosdías	;
202	949.4703202	0.00151106	todoslosdías	;
203	967.47	0.002732767	todoslosdías	;
204	952.2242546	0.030317644	todoslosdías	;
205	951.74872	0.027983831	todoslosdías	;
206	951.5977565	0.031892127	todoslosdías	;
207	947.8279962	0.032641227	todoslosdías	;
208	947.8242878	0.007090582	todoslosdías	;
209	947.7570166	0.015110597	todoslosdías	;
21	946.0030912	0.012040252	todoslosdías	;
210	948.0731468	0.031195929	todoslosdías	;
211	947.7464999	0.031491127	todoslosdías	;
212	948.08471	0	todoslosdías	;
213	947.5858952	0	todoslosdías	;
214	947.5940182	0	todoslosdías	;
215	947.5125335	0.005529835	todoslosdías	;
216	947.2596692	0	todoslosdías	;
217	947.662962	0	todoslosdías	;
218	949.1048901	0.058127571	todoslosdías	;
219	948.0421165	0.050650312	todoslosdías	;
22	952.9843615	0.010030864	todoslosdías	;
220	949.3562398	0.081907033	todoslosdías	;
221	954.849169	0.034593426	todoslosdías	;
222	956.7811725	0.041249445	todoslosdías	;
223	950.02	0.030623071	todoslosdías	;
224	957.6876335	0	todoslosdías	;
225	949.5802176	0	todoslosdías	;
226	954.48477	0.092059485	todoslosdías	;
227	951.3780349	0	todoslosdías	;
228	950.017	0.012586805	todoslosdías	;
229	950.02	0.020785108	todoslosdías	;
23	955.287766	0.007008745	todoslosdías	;
230	950.3073316	0.001012731	todoslosdías	;
231	950.4831181	0.017312886	todoslosdías	;
232	951.1002096	0.005047582	todoslosdías	;
233	950.9171593	0	todoslosdías	;
234	952.7796605	0.005240483	todoslosdías	;
235	951.4386064	0.130829026	todoslosdías	;
236	952.3809888	0.022434998	todoslosdías	;
237	950.9822585	0.024321631	todoslosdías	;
238	951.8924424	0.034995498	todoslosdías	;
239	952.155187	0.012040252	todoslosdías	;
24	951.585872	0.008728781	todoslosdías	;
240	975.5952232	0	todoslosdías	;
241	949.8642878	0.022585519	todoslosdías	;
242	956.1590484	0.016756687	todoslosdías	;
243	945.028	0.007394547	todoslosdías	;
244	960.5750041	0.142650659	todoslosdías	;
245	951.1142545	0	todoslosdías	;
246	952.456214	0	todoslosdías	;
247	945.028	0	todoslosdías	;
248	945.028	0	todoslosdías	;
249	947.0792905	0	todoslosdías	;
25	952.5969816	0.005405619	todoslosdías	;
250	945.8600668	0	todoslosdías	;
251	945.5881537	0.071597047	todoslosdías	;
252	952.41352	0	todoslosdías	;
253	943.0706907	0	todoslosdías	;
254	950.8813831	0.104777519	todoslosdías	;
255	950.745707	0	todoslosdías	;
256	950.02	0.010320216	todoslosdías	;
257	954.2287021	0.089403876	todoslosdías	;
258	951.483863	0.069243819	todoslosdías	;
259	968.7901508	0.044871603	todoslosdías	;
26	955.0072312	0	todoslosdías	;
260	948.4068567	0.020672583	todoslosdías	;
261	949.104074	0.012056326	todoslosdías	;
262	950.02	0.016126251	todoslosdías	;
263	956.3564011	0.015689301	todoslosdías	;
264	956.1347068	0.001286008	todoslosdías	;
265	950.02	0	todoslosdías	;
266	950.02	0.02677966	todoslosdías	;
267	955.3416885	0.048977331	todoslosdías	;
268	959.6861542	0.081655676	todoslosdías	;
269	950.02	0.08531057	todoslosdías	;
27	951.1667053	0	todoslosdías	;
270	959.0965252	0.010464892	todoslosdías	;
271	953.1439806	0.032429329	todoslosdías	;
272	949.1233092	0.064863041	todoslosdías	;
273	952.3081509	0	todoslosdías	;
274	951.2601663	0.062692902	todoslosdías	;
275	955.011	0.013856738	todoslosdías	;
276	954.7191472	0	todoslosdías	;
277	951.547352	0.008427738	todoslosdías	;
278	952.99816	0.035075875	todoslosdías	;
279	956.2955759	0.051063294	todoslosdías	;
28	952.1798391	0	todoslosdías	;
280	950.0419937	0.006215706	todoslosdías	;
281	957.1082833	0.032038556	todoslosdías	;
282	955.174	0	todoslosdías	;
283	955.174	0	todoslosdías	;
284	961.2603679	0.027150849	todoslosdías	;
285	954.4048026	0.023919754	todoslosdías	;
286	952.9716848	0.018132716	todoslosdías	;
287	953.9718443	0.044769161	todoslosdías	;
288	951.159924	0.006954089	todoslosdías	;
289	955.011	0.035243932	todoslosdías	;
29	950.8953516	0.110926979	todoslosdías	;
290	952.6494572	0	todoslosdías	;
291	955.174	0.030735597	todoslosdías	;
292	960.2739284	0.0078125	todoslosdías	;
293	954.9101383	0.035162095	todoslosdías	;
294	948.6840452	0.01335841	todoslosdías	;
295	960.035	0.07505027	todoslosdías	;
296	948.8359179	0.012281378	todoslosdías	;
297	948.1513367	0.005287247	todoslosdías	;
298	947.0453092	0.003761574	todoslosdías	;
299	957.6694089	0.046504543	todoslosdías	;
3	952.5277782	0.034153749	todoslosdías	;
30	950.02	0.024670168	todoslosdías	;
300	946.159487	0.065701868	todoslosdías	;
301	950.02	0	todoslosdías	;
302	949.0608535	0.052548052	todoslosdías	;
303	948.5244969	0.035654579	todoslosdías	;
304	947.2635873	0.023083848	todoslosdías	;
305	949.8347676	0.007780349	todoslosdías	;
306	949.0067314	0.00226659	todoslosdías	;
307	949.5059718	0.005240484	todoslosdías	;
308	949.3612642	0.027745627	todoslosdías	;
31	951.1350296	0.023861298	todoslosdías	;
310	951.3620526	0.012024177	todoslosdías	;
311	952.0776333	0	todoslosdías	;
312	950.017	0.02186214	todoslosdías	;
313	947.9963412	0.010701634	todoslosdías	;
314	948.4367482	0	todoslosdías	;
315	949.0478753	0.035172325	todoslosdías	;
316	949.1361059	0.022907021	todoslosdías	;
317	949.3718616	0.084106398	todoslosdías	;
318	950.017	0.023777999	todoslosdías	;
319	952.8543417	0.003825874	todoslosdías	;
32	948.9468287	0.021210367	todoslosdías	;
320	957.7220132	0.020399306	todoslosdías	;
321	949.4742647	0	todoslosdías	;
322	961.2555655	0.038983586	todoslosdías	;
323	953.4287699	0.015877525	todoslosdías	;
324	954.7210536	0.02087352	todoslosdías	;
325	952.3940477	0.011667602	todoslosdías	;
326	950.7816699	0	todoslosdías	;
327	951.9073687	0	todoslosdías	;
328	950.8823474	0.038021418	todoslosdías	;
329	952.3947439	0.007249871	todoslosdías	;
33	949.3807234	0.036297581	todoslosdías	;
330	954.686567	0.010720632	todoslosdías	;
34	948.3113484	0.019011488	todoslosdías	;
35	948.2998163	0.013567387	todoslosdías	;
36	948.7022728	0.07674254	todoslosdías	;
37	967.475797	0.01507114	todoslosdías	;
38	948.3273012	0.096976713	todoslosdías	;
39	949.0851599	0.013615612	todoslosdías	;
4	955.2437314	0.009706147	todoslosdías	;
40	949.3057558	0.015438153	todoslosdías	;
41	946.6969231	0.04744932	todoslosdías	;
42	947.5066279	0	todoslosdías	;
43	952.5871739	0.022537295	todoslosdías	;
44	952.1670604	0.288404153	todoslosdías	;
45	954.8841517	0.223958628	todoslosdías	;
46	954.7607865	0.056664738	todoslosdías	;
47	959.0110508	0.03482598	todoslosdías	;
48	953.9798112	0.046505274	todoslosdías	;
49	950.7580847	0.039120954	todoslosdías	;
5	951.1154871	0.109752327	todoslosdías	;
50	950.7642119	0.047090114	todoslosdías	;
51	951.3791005	0.075241712	todoslosdías	;
52	951.9356069	0.104960191	todoslosdías	;
53	955.462976	0.04942948	todoslosdías	;
54	956.1955391	0.016894933	todoslosdías	;
55	954.858609	0.098609064	todoslosdías	;
56	954.4404316	0.060205644	todoslosdías	;
57	956.21376	0.095076927	todoslosdías	;
58	951.7064485	0.137939832	todoslosdías	;
59	950.1762984	0	todoslosdías	;
6	950.8750965	0.006510417	todoslosdías	;
60	954.5097685	0.173188776	todoslosdías	;
61	954.2576322	0.053015689	todoslosdías	;
62	954.7281822	0.035148942	todoslosdías	;
63	957.3324974	0.0130129	todoslosdías	;
64	956.1781167	0.040538485	todoslosdías	;
65	950.5505501	0.05050505	todoslosdías	;
66	957.5699555	0.091752303	todoslosdías	;
67	948.4139296	0.067841318	todoslosdías	;
68	956.5295556	0	todoslosdías	;
69	956.5802781	0.035167941	todoslosdías	;
7	949.6183302	0.036554783	todoslosdías	;
70	955.174	0	todoslosdías	;
71	955.174	0.012987222	todoslosdías	;
72	954.1367364	0.036860211	todoslosdías	;
73	952.9393139	0.00853588	todoslosdías	;
74	949.0543579	0.086418293	todoslosdías	;
75	948.5048185	0.068551546	todoslosdías	;
76	948.0091597	0.051352647	todoslosdías	;
77	952.3543147	0.142663615	todoslosdías	;
78	954.3244629	0.037310313	todoslosdías	;
79	950.8114375	0.068035975	todoslosdías	;
8	955.4503804	0.02654321	todoslosdías	;
80	946.5184038	0.091408881	todoslosdías	;
81	952.4679054	0.057459724	todoslosdías	;
82	948.0299667	0.108042228	todoslosdías	;
83	949.546382	0.013817282	todoslosdías	;
84	951.9329353	0.043233259	todoslosdías	;
85	950.017	0.017288043	todoslosdías	;
86	950.017	0.060281637	todoslosdías	;
87	950.2641704	0.012602881	todoslosdías	;
88	950.02	0.046746398	todoslosdías	;
89	950.8227505	0.015078447	todoslosdías	;
9	952.2565388	0	todoslosdías	;
90	950.3121993	0.002523791	todoslosdías	;
91	956.7903467	0.070135672	todoslosdías	;
92	955.011	0.068478476	todoslosdías	;
93	953.4825812	0.059653246	todoslosdías	;
94	953.6771137	0.085716832	todoslosdías	;
95	954.9136081	0	todoslosdías	;
96	954.4898653	0	todoslosdías	;
97	953.3225723	0.064183501	todoslosdías	;
98	956.8384334	0	todoslosdías	;
99	952.0194404	0.136012908	todoslosdías	;

[RESERVOIRS]
;ID	Head	Pattern
331	987.5	 	;

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
1	1	170	2	76.2	0.0015	0	Open	;
10	11	245	300	76.2	0.0015	0	Open	;
100	89	59	31.69	76.2	0.0015	0	Open	;
1001	10	245	100	76.2	0.0015	0	Open	;
1002	10	27	75.58	76.2	0.0015	0	Open	;
1003	20	15	1500	76.2	0.0015	0	Open	;
1004	8	22	2	76.2	0.0015	0	Open	;
1005	50	49	23.68	76.2	0.0015	0	Open	;
1006	50	51	142	152.4	0.0015	0	Open	;
1007	56	94	120	76.2	0.0015	0	Open	;
1008	94	93	120	76.2	0.0015	0	Open	;
1009	92	275	11.42	76.2	0.0015	0	Open	;
101	90	59	5	76.2	0.0015	0	Open	;
1010	91	275	82	76.2	0.0015	0	Open	;
1011	57	267	70	76.2	0.0015	0	Open	;
1012	121	122	25	76.2	0.0015	0	Open	;
1014	198	230	50	152.4	0.0015	0	Open	;
1015	230	310	2	76.2	0.0015	0	Open	;
1016	204	310	47	152.4	0.0015	0	Open	;
1017	206	310	54	76.2	0.0015	0	Open	;
1018	55	299	90	76.2	0.0015	0	Open	;
1019	125	45	2	76.2	0.0015	0	Open	;
102	65	90	1	76.2	0.0015	0	Open	;
1020	240	331	1	76.2	0.0015	0	Open	;
1022	146	294	1	76.2	0.0015	0	Open	;
103	93	92	72	152.4	0.0015	0	Open	;
104	92	64	75	76.2	0.0015	0	Open	;
105	58	56	75	76.2	0.0015	0	Open	;
106	95	276	5.05	152.4	0.0015	0	Open	;
107	96	56	1.03	76.2	0.0015	0	Open	;
108	96	276	6.02	152.4	0.0015	0	Open	;
109	97	62	94	76.2	0.0015	0	Open	;
11	11	246	200	76.2	0.0015	0	Open	;
110	98	222	97	76.2	0.0015	0	Open	;
111	99	277	13.98	152.4	0.0015	0	Open	;
112	99	278	79	76.2	0.0015	0	Open	;
113	61	100	2	76.2	0.0015	0	Open	;
114	100	279	78	76.2	0.0015	0	Open	;
115	97	101	97	76.2	0.0015	0	Open	;
116	101	279	10	76.2	0.0015	0	Open	;
117	102	95	9.56	76.2	0.0015	0	Open	;
118	64	57	37	76.2	0.0015	0	Open	;
119	99	103	80	76.2	0.0015	0	Open	;
12	12	16	80	76.2	0.0015	0	Open	;
120	103	104	91.5	76.2	0.0015	0	Open	;
121	104	48	12.14	152.4	0.0015	0	Open	;
122	105	48	95	76.2	0.0015	0	Open	;
123	106	105	1	152.4	0.0015	0	Open	;
124	103	107	94	76.2	0.0015	0	Open	;
125	107	280	14	152.4	0.0015	0	Open	;
126	107	106	90	76.2	0.0015	0	Open	;
127	35	67	90	76.2	0.0015	0	Open	;
128	108	67	85	76.2	0.0015	0	Open	;
129	60	108	90	76.2	0.0015	0	Open	;
13	13	25	49	76.2	0.0015	0	Open	;
130	97	167	28	152.4	0.0015	0	Open	;
131	109	100	60	76.2	0.0015	0	Open	;
132	110	109	1	101.6	0.0015	0	Open	;
133	110	111	90	76.2	0.0015	0	Open	;
134	111	281	80	76.2	0.0015	0	Open	;
135	66	111	42	76.2	0.0015	0	Open	;
136	112	60	90	152.4	0.0015	0	Open	;
137	113	108	90	76.2	0.0015	0	Open	;
138	114	115	87.5	76.2	0.0015	0	Open	;
139	114	60	95	152.4	0.0015	0	Open	;
14	14	13	15.36	76.2	0.0015	0	Open	;
140	47	119	14.32	152.4	0.0015	0	Open	;
141	115	119	15.84	76.2	0.0015	0	Open	;
142	70	282	7	152.4	0.0015	0	Open	;
143	70	283	6	76.2	0.0015	0	Open	;
144	116	271	90	152.4	0.0015	0	Open	;
145	117	283	12.57	152.4	0.0015	0	Open	;
146	117	124	5	76.2	0.0015	0	Open	;
147	117	264	5	152.4	0.0015	0	Open	;
148	118	117	90	76.2	0.0015	0	Open	;
149	119	120	90	76.2	0.0015	0	Open	;
15	15	14	16.57	152.4	0.0015	0	Open	;
150	120	121	90	76.2	0.0015	0	Open	;
151	122	118	2.61	76.2	0.0015	0	Open	;
152	118	284	2.61	76.2	0.0015	0	Open	;
153	37	118	222	101.6	0.0015	0	Open	;
154	123	284	180	76.2	0.0015	0	Open	;
155	124	55	85	76.2	0.0015	0	Open	;
156	55	285	5	152.4	0.0015	0	Open	;
157	116	126	85	76.2	0.0015	0	Open	;
158	123	44	90	76.2	0.0015	0	Open	;
159	125	286	70	76.2	0.0015	0	Open	;
16	16	26	1	76.2	0.0015	0	Open	;
160	126	29	104	101.6	0.0015	0	Open	;
161	79	29	160	152.4	0.0015	0	Open	;
162	127	79	5	76.2	0.0015	0	Open	;
163	128	127	84	76.2	0.0015	0	Open	;
164	129	128	94	152.4	0.0015	0	Open	;
165	128	80	80	76.2	0.0015	0	Open	;
166	130	73	1	76.2	0.0015	0	Open	;
167	74	129	90	76.2	0.0015	0	Open	;
168	131	74	4	76.2	0.0015	0	Open	;
169	132	41	5	152.4	0.0015	0	Open	;
17	17	19	110	76.2	0.0015	0	Open	;
170	133	184	100	152.4	0.0015	0	Open	;
171	134	75	1	152.4	0.0015	0	Open	;
172	134	133	12	76.2	0.0015	0	Open	;
173	45	136	130	101.6	0.0015	0	Open	;
174	135	78	4.53	76.2	0.0015	0	Open	;
175	136	135	40	76.2	0.0015	0	Open	;
176	137	135	14	76.2	0.0015	0	Open	;
177	137	130	55	152.4	0.0015	0	Open	;
178	81	138	14	76.2	0.0015	0	Open	;
179	138	77	61	76.2	0.0015	0	Open	;
18	17	18	50.48	76.2	0.0015	0	Open	;
180	77	287	103	76.2	0.0015	0	Open	;
181	139	287	12	76.2	0.0015	0	Open	;
182	134	139	113	76.2	0.0015	0	Open	;
183	140	287	4	76.2	0.0015	0	Open	;
184	82	76	3	152.4	0.0015	0	Open	;
185	141	132	92	76.2	0.0015	0	Open	;
186	142	141	140	76.2	0.0015	0	Open	;
187	143	142	4	152.4	0.0015	0	Open	;
188	143	42	7.6	76.2	0.0015	0	Open	;
189	144	224	24	152.4	0.0015	0	Open	;
19	18	21	64.37	76.2	0.0015	0	Open	;
190	145	68	11.02	76.2	0.0015	0	Open	;
191	146	147	8.45	76.2	0.0015	0	Open	;
192	38	146	57	76.2	0.0015	0	Open	;
193	147	148	9	152.4	0.0015	0	Open	;
194	148	149	31.7	152.4	0.0015	0	Open	;
195	149	143	100	76.2	0.0015	0	Open	;
196	39	149	24	76.2	0.0015	0	Open	;
197	150	151	8.5	152.4	0.0015	0	Open	;
198	151	152	1	152.4	0.0015	0	Open	;
199	86	84	74	152.4	0.0015	0	Open	;
2	2	241	1	76.2	0.0015	0	Open	;
20	19	247	28.71	152.4	0.0015	0	Open	;
200	84	173	203	76.2	0.0015	0	Open	;
201	152	153	144	76.2	0.0015	0	Open	;
202	153	233	7	76.2	0.0015	0	Open	;
203	154	28	29	152.4	0.0015	0	Open	;
204	154	288	186	76.2	0.0015	0	Open	;
205	155	228	38	76.2	0.0015	0	Open	;
206	40	1	2	152.4	0.0015	0	Open	;
207	156	220	80	152.4	0.0015	0	Open	;
208	157	156	302	76.2	0.0015	0	Open	;
209	158	220	4	76.2	0.0015	0	Open	;
21	19	248	16.12	152.4	0.0015	0	Open	;
210	159	219	160	76.2	0.0015	0	Open	;
211	160	159	98	76.2	0.0015	0	Open	;
212	161	160	183	76.2	0.0015	0	Open	;
213	162	161	180	152.4	0.0015	0	Open	;
214	163	178	78	152.4	0.0015	0	Open	;
215	164	165	3.54	76.2	0.0015	0	Open	;
216	164	69	3.54	152.4	0.0015	0	Open	;
217	69	165	3.54	152.4	0.0015	0	Open	;
218	165	105	84	152.4	0.0015	0	Open	;
219	166	143	475	76.2	0.0015	0	Open	;
22	18	249	5.86	76.2	0.0015	0	Open	;
220	102	289	11	76.2	0.0015	0	Open	;
221	167	290	1	101.6	0.0015	0	Open	;
222	168	291	84	76.2	0.0015	0	Open	;
223	121	292	11.59	152.4	0.0015	0	Open	;
224	46	293	5.53	76.2	0.0015	0	Open	;
225	221	330	60	76.2	0.0015	0	Open	;
226	2	30	119	152.4	0.0015	0	Open	;
227	52	58	118	76.2	0.0015	0	Open	;
228	91	53	62	76.2	0.0015	0	Open	;
229	169	31	202	76.2	0.0015	0	Open	;
23	16	22	2	152.4	0.0015	0	Open	;
230	31	90	40	101.6	0.0015	0	Open	;
231	90	32	88	76.2	0.0015	0	Open	;
232	68	164	3.57	76.2	0.0015	0	Open	;
233	168	114	4	76.2	0.0015	0	Open	;
234	66	295	270	76.2	0.0015	0	Open	;
235	130	44	270	76.2	0.0015	0	Open	;
236	170	155	250	76.2	0.0015	0	Open	;
237	171	40	134	152.4	0.0015	0	Open	;
238	172	171	150	76.2	0.0015	0	Open	;
239	173	153	7	76.2	0.0015	0	Open	;
24	21	250	16.12	76.2	0.0015	0	Open	;
240	39	174	130	76.2	0.0015	0	Open	;
241	174	150	18	76.2	0.0015	0	Open	;
242	175	134	1	76.2	0.0015	0	Open	;
243	176	177	62.22	76.2	0.0015	0	Open	;
244	177	225	58	76.2	0.0015	0	Open	;
245	178	160	356	76.2	0.0015	0	Open	;
246	179	89	129	76.2	0.0015	0	Open	;
247	203	240	40	76.2	0.0015	0	Open	;
248	180	181	81.04	76.2	0.0015	0	Open	;
249	181	183	1	76.2	0.0015	0	Open	;
25	21	251	37.67	76.2	0.0015	0	Open	;
250	182	296	158.74	76.2	0.0015	0	Open	;
251	182	297	11.89	76.2	0.0015	0	Open	;
252	181	297	48.1	76.2	0.0015	0	Open	;
253	183	298	124.75	76.2	0.0015	0	Open	;
254	180	30	4	76.2	0.0015	0	Open	;
255	203	37	10	76.2	0.0015	0	Open	;
256	159	185	5	152.4	0.0015	0	Open	;
257	184	41	14.85	152.4	0.0015	0	Open	;
258	185	300	115	76.2	0.0015	0	Open	;
259	186	85	15.21	152.4	0.0015	0	Open	;
26	15	23	6	76.2	0.0015	0	Open	;
260	187	168	84	76.2	0.0015	0	Open	;
261	188	88	29	152.4	0.0015	0	Open	;
262	189	194	120	76.2	0.0015	0	Open	;
263	188	301	6	76.2	0.0015	0	Open	;
264	140	204	23	76.2	0.0015	0	Open	;
265	190	189	15	152.4	0.0015	0	Open	;
266	191	302	61	101.6	0.0015	0	Open	;
267	192	303	60	76.2	0.0015	0	Open	;
268	193	200	38.5	76.2	0.0015	0	Open	;
269	59	229	8.74	76.2	0.0015	0	Open	;
27	22	9	48	76.2	0.0015	0	Open	;
270	194	279	10	76.2	0.0015	0	Open	;
271	184	304	1	152.4	0.0015	0	Open	;
272	192	191	38.5	152.4	0.0015	0	Open	;
273	195	193	53	152.4	0.0015	0	Open	;
274	191	196	38	76.2	0.0015	0	Open	;
275	196	202	10	76.2	0.0015	0	Open	;
276	197	231	62	152.4	0.0015	0	Open	;
277	199	227	26	76.2	0.0015	0	Open	;
278	198	199	39	152.4	0.0015	0	Open	;
279	191	200	75.5	76.2	0.0015	0	Open	;
28	23	17	345	76.2	0.0015	0	Open	;
280	196	305	70	76.2	0.0015	0	Open	;
281	197	198	44.5	152.4	0.0015	0	Open	;
282	200	306	73	76.2	0.0015	0	Open	;
283	193	196	75.5	76.2	0.0015	0	Open	;
284	201	197	42	152.4	0.0015	0	Open	;
285	201	232	65	152.4	0.0015	0	Open	;
286	201	307	36.5	152.4	0.0015	0	Open	;
287	202	308	1	152.4	0.0015	0	Open	;
288	205	311	10	152.4	0.0015	0	Open	;
289	206	205	42	76.2	0.0015	0	Open	;
29	24	6	52	76.2	0.0015	0	Open	;
290	186	312	1	76.2	0.0015	0	Open	;
291	207	215	40	76.2	0.0015	0	Open	;
292	208	207	3.33	76.2	0.0015	0	Open	;
293	209	208	37.04	152.4	0.0015	0	Open	;
294	210	218	134	76.2	0.0015	0	Open	;
295	210	212	14.21	76.2	0.0015	0	Open	;
296	211	210	45.78	152.4	0.0015	0	Open	;
297	212	313	1	76.2	0.0015	0	Open	;
298	213	209	30	76.2	0.0015	0	Open	;
299	214	208	38	152.4	0.0015	0	Open	;
3	3	5	320	152.4	0.0015	0	Open	;
30	25	24	51	152.4	0.0015	0	Open	;
300	215	314	115	76.2	0.0015	0	Open	;
301	211	209	4.63	76.2	0.0015	0	Open	;
302	216	215	43	76.2	0.0015	0	Open	;
303	207	315	186	76.2	0.0015	0	Open	;
304	217	211	6.22	152.4	0.0015	0	Open	;
305	218	315	45	152.4	0.0015	0	Open	;
306	219	210	45	152.4	0.0015	0	Open	;
307	156	316	1	76.2	0.0015	0	Open	;
308	220	317	400	76.2	0.0015	0	Open	;
309	172	318	150	76.2	0.0015	0	Open	;
31	26	13	1	76.2	0.0015	0	Open	;
310	28	3	10	76.2	0.0015	0	Open	;
311	3	319	1	76.2	0.0015	0	Open	;
312	221	62	6	76.2	0.0015	0	Open	;
313	202	197	28	76.2	0.0015	0	Open	;
314	219	158	160	76.2	0.0015	0	Open	;
315	222	221	97	76.2	0.0015	0	Open	;
316	223	176	20	76.2	0.0015	0	Open	;
317	88	176	6	76.2	0.0015	0	Open	;
318	224	320	1	152.4	0.0015	0	Open	;
319	225	7	1.5	76.2	0.0015	0	Open	;
32	9	252	1	76.2	0.0015	0	Open	;
320	226	96	7.36	152.4	0.0015	0	Open	;
321	227	204	3	76.2	0.0015	0	Open	;
322	76	192	2	152.4	0.0015	0	Open	;
323	228	154	100	152.4	0.0015	0	Open	;
324	229	321	54.26	76.2	0.0015	0	Open	;
325	231	206	2	152.4	0.0015	0	Open	;
326	232	205	2	76.2	0.0015	0	Open	;
327	49	322	387	76.2	0.0015	0	Open	;
328	233	288	7	76.2	0.0015	0	Open	;
329	234	323	35	76.2	0.0015	0	Open	;
33	20	27	1500	76.2	0.0015	0	Open	;
330	235	324	179	76.2	0.0015	0	Open	;
331	236	325	50	152.4	0.0015	0	Open	;
332	237	326	20	76.2	0.0015	0	Open	;
333	237	238	100	152.4	0.0015	0	Open	;
334	238	234	23	76.2	0.0015	0	Open	;
335	234	327	60	76.2	0.0015	0	Open	;
336	236	235	33	76.2	0.0015	0	Open	;
337	235	328	40	76.2	0.0015	0	Open	;
338	238	239	12	76.2	0.0015	0	Open	;
339	239	236	52	76.2	0.0015	0	Open	;
34	27	253	100	76.2	0.0015	0	Open	;
340	239	329	1	76.2	0.0015	0	Open	;
35	28	4	100	76.2	0.0015	0	Open	;
36	5	254	146	76.2	0.0015	0	Open	;
37	29	255	5.2	152.4	0.0015	0	Open	;
38	30	256	11.19	76.2	0.0015	0	Open	;
39	31	257	94	76.2	0.0015	0	Open	;
4	4	242	218	76.2	0.0015	0	Open	;
40	32	33	4	152.4	0.0015	0	Open	;
41	33	258	100	76.2	0.0015	0	Open	;
42	32	34	84	76.2	0.0015	0	Open	;
43	34	35	1	152.4	0.0015	0	Open	;
44	35	36	4	152.4	0.0015	0	Open	;
45	36	103	96	152.4	0.0015	0	Open	;
46	37	259	35	76.2	0.0015	0	Open	;
47	38	260	1	76.2	0.0015	0	Open	;
48	39	261	40	152.4	0.0015	0	Open	;
49	40	166	2	152.4	0.0015	0	Open	;
5	5	237	100	76.2	0.0015	0	Open	;
50	41	80	92	76.2	0.0015	0	Open	;
51	42	157	5	101.6	0.0015	0	Open	;
52	43	29	60	101.6	0.0015	0	Open	;
53	44	126	70	76.2	0.0015	0	Open	;
54	45	46	22.3	76.2	0.0015	0	Open	;
55	46	123	101.5	76.2	0.0015	0	Open	;
56	47	145	78.59	76.2	0.0015	0	Open	;
57	48	109	15.8	76.2	0.0015	0	Open	;
58	49	262	70	76.2	0.0015	0	Open	;
59	51	52	68	76.2	0.0015	0	Open	;
6	6	223	80	76.2	0.0015	0	Open	;
60	52	93	44	152.4	0.0015	0	Open	;
61	53	263	40	76.2	0.0015	0	Open	;
62	54	264	90	152.4	0.0015	0	Open	;
63	55	44	51	76.2	0.0015	0	Open	;
64	57	102	65	76.2	0.0015	0	Open	;
65	58	87	46	76.2	0.0015	0	Open	;
66	59	265	14	76.2	0.0015	0	Open	;
67	51	266	68	76.2	0.0015	0	Open	;
68	60	107	84	152.4	0.0015	0	Open	;
69	61	99	88	76.2	0.0015	0	Open	;
7	7	243	200	76.2	0.0015	0	Open	;
70	62	226	140	76.2	0.0015	0	Open	;
71	63	144	2	76.2	0.0015	0	Open	;
72	64	144	55	76.2	0.0015	0	Open	;
73	65	167	72	76.2	0.0015	0	Open	;
74	66	268	42	152.4	0.0015	0	Open	;
75	67	269	92	76.2	0.0015	0	Open	;
76	68	112	10.2	76.2	0.0015	0	Open	;
77	69	270	90	152.4	0.0015	0	Open	;
78	70	71	5	152.4	0.0015	0	Open	;
79	71	271	60	152.4	0.0015	0	Open	;
8	8	244	398	76.2	0.0015	0	Open	;
80	72	116	68	76.2	0.0015	0	Open	;
81	73	129	90	76.2	0.0015	0	Open	;
82	74	175	85	152.4	0.0015	0	Open	;
83	75	82	111	76.2	0.0015	0	Open	;
84	76	38	100	76.2	0.0015	0	Open	;
85	77	272	84	76.2	0.0015	0	Open	;
86	78	138	95	76.2	0.0015	0	Open	;
87	79	130	84	76.2	0.0015	0	Open	;
88	80	131	90	76.2	0.0015	0	Open	;
89	81	129	77	76.2	0.0015	0	Open	;
9	9	188	199	152.4	0.0015	0	Open	;
90	82	141	105	152.4	0.0015	0	Open	;
91	83	86	82	76.2	0.0015	0	Open	;
92	84	273	87	76.2	0.0015	0	Open	;
93	85	151	1	152.4	0.0015	0	Open	;
94	86	186	81	76.2	0.0015	0	Open	;
95	85	274	54	76.2	0.0015	0	Open	;
96	87	169	9.98	76.2	0.0015	0	Open	;
97	88	241	205	76.2	0.0015	0	Open	;
98	30	169	11.19	76.2	0.0015	0	Open	;
99	7	179	396	76.2	0.0015	0	Open	;

[PUMPS]
;ID	Node1	Node2	Parameters

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss

[TAGS]

[DEMANDS]
;Junction	Demand	Pattern	Category

[STATUS]
;ID	Status/Setting

[PATTERNS]
;ID	M1	M2	M3	M4	M5	M6
findesemana	0.49351304769516
findesemana	0.477286219596863
findesemana	0.467885255813599
findesemana	0.457152515649796
findesemana	0.445346832275391
findesemana	0.437017261981964
findesemana	0.434098690748215
findesemana	0.4307941198349
findesemana	0.428733259439468
findesemana	0.427059173583984
findesemana	0.428604602813721
findesemana	0.428776532411575
findesemana	0.428647488355637
findesemana	0.429978132247925
findesemana	0.426651358604431
findesemana	0.43937948346138
findesemana	0.452301353216171
findesemana	0.476083874702454
findesemana	0.508529722690582
findesemana	0.532885193824768
findesemana	0.546199679374695
findesemana	0.579046726226807
findesemana	0.592799305915833
findesemana	0.648486733436584
findesemana	0.741566121578217
findesemana	0.886348187923431
findesemana	0.992662370204926
findesemana	1.08063971996307
findesemana	1.16861605644226
findesemana	1.23793768882751
findesemana	1.2930281162262
findesemana	1.38811326026916
findesemana	1.42039608955383
findesemana	1.47650480270386
findesemana	1.53402900695801
findesemana	1.58120894432068
findesemana	1.64937937259674
findesemana	1.69110691547394
findesemana	1.70102322101593
findesemana	1.73631167411804
findesemana	1.75025451183319
findesemana	1.73566675186157
findesemana	1.76145553588867
findesemana	1.74248123168945
findesemana	1.72123336791992
findesemana	1.69289231300354
findesemana	1.68269264698029
findesemana	1.61392319202423
findesemana	1.6026816368103
findesemana	1.52836227416992
findesemana	1.48349285125732
findesemana	1.45016717910767
findesemana	1.40388643741608
findesemana	1.37841415405273
findesemana	1.36147224903107
findesemana	1.36982595920563
findesemana	1.32902479171753
findesemana	1.34269404411316
findesemana	1.30438840389252
findesemana	1.30797648429871
findesemana	1.25696456432343
findesemana	1.24232566356659
findesemana	1.21184635162354
findesemana	1.2041187286377
findesemana	1.19415950775146
findesemana	1.13139688968658
findesemana	1.12972235679626
findesemana	1.08194291591644
findesemana	1.09134387969971
findesemana	1.09773969650269
findesemana	1.10555386543274
findesemana	1.09028625488281
findesemana	1.03639471530914
findesemana	1.02776563167572
findesemana	0.991361856460571
findesemana	0.994894623756409
findesemana	0.959337770938873
findesemana	0.95220160484314
findesemana	0.910526037216186
findesemana	0.887224972248077
findesemana	0.853342175483704
findesemana	0.814794778823853
findesemana	0.771822392940521
findesemana	0.759244799613953
findesemana	0.736743628978729
findesemana	0.737262010574341
findesemana	0.727295517921448
findesemana	0.704813897609711
findesemana	0.678902804851532
findesemana	0.660445809364319
findesemana	0.648701965808868
findesemana	0.618590176105499
findesemana	0.578170001506805
findesemana	0.545328438282013
findesemana	0.514462769031525
díasordinarios	0.445665180683136
díasordinarios	0.434024393558502
díasordinarios	0.426198422908783
díasordinarios	0.420039504766464
díasordinarios	0.424134284257889
díasordinarios	0.423506885766983
díasordinarios	0.420303851366043
díasordinarios	0.420386046171188
díasordinarios	0.410149246454239
díasordinarios	0.40942257642746
díasordinarios	0.409918040037155
díasordinarios	0.40501406788826
díasordinarios	0.40891033411026
díasordinarios	0.4190653860569
díasordinarios	0.422301709651947
díasordinarios	0.433034539222717
díasordinarios	0.452038824558258
díasordinarios	0.490147769451141
díasordinarios	0.528504729270935
díasordinarios	0.569420218467712
díasordinarios	0.585106313228607
díasordinarios	0.624882578849793
díasordinarios	0.649402499198914
díasordinarios	0.699954390525818
díasordinarios	0.809748530387878
díasordinarios	0.967317759990692
díasordinarios	1.10727274417877
díasordinarios	1.17679607868195
díasordinarios	1.21406936645508
díasordinarios	1.30183005332947
díasordinarios	1.39537787437439
díasordinarios	1.44684863090515
díasordinarios	1.4701646566391
díasordinarios	1.52858102321625
díasordinarios	1.55920255184174
díasordinarios	1.59515583515167
díasordinarios	1.6481374502182
díasordinarios	1.67837870121002
díasordinarios	1.71606373786926
díasordinarios	1.74287569522858
díasordinarios	1.75835692882538
díasordinarios	1.76943624019623
díasordinarios	1.74984645843506
díasordinarios	1.74542784690857
díasordinarios	1.70223343372345
díasordinarios	1.68707609176636
díasordinarios	1.64820563793182
díasordinarios	1.56328785419464
díasordinarios	1.49628329277039
díasordinarios	1.40999937057495
díasordinarios	1.34134387969971
díasordinarios	1.34104180335999
díasordinarios	1.33627939224243
díasordinarios	1.37267792224884
díasordinarios	1.37763166427612
díasordinarios	1.37799441814423
díasordinarios	1.36587536334991
díasordinarios	1.32119488716125
díasordinarios	1.30692851543427
díasordinarios	1.2681428194046
díasordinarios	1.2145791053772
díasordinarios	1.16694319248199
díasordinarios	1.16914510726929
díasordinarios	1.14485359191895
díasordinarios	1.13671278953552
díasordinarios	1.13799011707306
díasordinarios	1.15937697887421
díasordinarios	1.12610495090485
díasordinarios	1.11592173576355
díasordinarios	1.10277676582336
díasordinarios	1.0669356584549
díasordinarios	1.07197380065918
díasordinarios	1.05988430976868
díasordinarios	1.04966700077057
díasordinarios	1.02068650722504
díasordinarios	1.0109977722168
díasordinarios	0.982724726200104
díasordinarios	1.00791585445404
díasordinarios	0.963763535022736
díasordinarios	0.909070491790771
díasordinarios	0.873363733291626
díasordinarios	0.831202864646912
díasordinarios	0.802613735198975
díasordinarios	0.789536595344543
díasordinarios	0.745071232318878
díasordinarios	0.719808995723724
díasordinarios	0.684093177318573
díasordinarios	0.70009046792984
díasordinarios	0.697945117950439
díasordinarios	0.663004279136658
díasordinarios	0.625649750232697
díasordinarios	0.593044459819794
díasordinarios	0.56928825378418
díasordinarios	0.515691459178925
díasordinarios	0.481438726186752
todoslosdías	0.459117233753204
todoslosdías	0.446197986602783
todoslosdías	0.437931627035141
todoslosdías	0.43049955368042
todoslosdías	0.430177360773087
todoslosdías	0.427409470081329
todoslosdías	0.424284368753433
todoslosdías	0.42342546582222
todoslosdías	0.415457010269165
todoslosdías	0.414466828107834
todoslosdías	0.415254205465317
todoslosdías	0.41175901889801
todoslosdías	0.414538115262985
todoslosdías	0.42224457859993
todoslosdías	0.423750400543213
todoslosdías	0.434949308633804
todoslosdías	0.452270090579987
todoslosdías	0.486411333084106
todoslosdías	0.522647261619568
todoslosdías	0.558712005615234
todoslosdías	0.573703289031982
todoslosdías	0.611449539661407
todoslosdías	0.632815480232239
todoslosdías	0.684435188770294
todoslosdías	0.789209008216858
todoslosdías	0.943589866161346
todoslosdías	1.07278954982758
todoslosdías	1.1478236913681
todoslosdías	1.20026397705078
todoslosdías	1.28249192237854
todoslosdías	1.36361014842987
todoslosdías	1.43103384971619
todoslosdías	1.45632255077362
todoslosdías	1.51464533805847
todoslosdías	1.5523647069931
todoslosdías	1.59183883666992
todoslosdías	1.6488208770752
todoslosdías	1.68233096599579
todoslosdías	1.71281981468201
todoslosdías	1.74195039272308
todoslosdías	1.75596046447754
todoslosdías	1.76067209243774
todoslosdías	1.7534111738205
todoslosdías	1.74454164505005
todoslosdías	1.70791137218475
todoslosdías	1.68875730037689
todoslosdías	1.65833258628845
todoslosdías	1.5780975818634
todoslosdías	1.52699828147888
todoslosdías	1.44288599491119
todoslosdías	1.38229072093964
todoslosdías	1.37298560142517
todoslosdías	1.35584795475006
todoslosdías	1.37433981895447
todoslosdías	1.37288045883179
todoslosdías	1.37620711326599
todoslosdías	1.35506415367126
todoslosdías	1.32763171195984
todoslosdías	1.30616724491119
todoslosdías	1.27979290485382
todoslosdías	1.22678256034851
todoslosdías	1.18829917907715
todoslosdías	1.18160212039948
todoslosdías	1.16212153434753
todoslosdías	1.15325891971588
todoslosdías	1.13634562492371
todoslosdías	1.15118598937988
todoslosdías	1.11378645896912
todoslosdías	1.10916423797607
todoslosdías	1.10156714916229
todoslosdías	1.07839870452881
todoslosdías	1.07727444171906
todoslosdías	1.0534245967865
todoslosdías	1.04365646839142
todoslosdías	1.01256144046783
todoslosdías	1.00600957870483
todoslosdías	0.975247740745544
todoslosdías	0.99107426404953
todoslosdías	0.948834538459778
todoslosdías	0.902380883693695
todoslosdías	0.86722594499588
todoslosdías	0.826708853244781
todoslosdías	0.794028341770172
todoslosdías	0.781395614147186
todoslosdías	0.742622315883636
todoslosdías	0.724911570549011
todoslosdías	0.697084307670593
todoslosdías	0.701386749744415
todoslosdías	0.692129731178284
todoslosdías	0.662127673625946
todoslosdías	0.632374405860901
todoslosdías	0.600664258003235
todoslosdías	0.571955680847168
todoslosdías	0.524107575416565
todoslosdías	0.490915983915329

[CURVES]
;ID	X-Value	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency	75
Global Price	0
Demand Charge	0

[EMITTERS]
;Junction	Coefficient
1	0	;
10	0	;
100	0	;
101	0	;
102	0	;
103	0	;
104	0	;
105	0	;
106	0	;
107	0	;
108	0	;
109	0	;
11	0	;
110	0	;
111	0	;
112	0	;
113	0	;
114	0	;
115	0	;
116	0	;
117	0	;
118	0	;
119	0	;
12	0	;
120	0	;
121	0	;
122	0	;
123	0	;
124	0	;
125	0	;
126	0	;
127	0	;
128	0	;
129	0	;
13	0	;
130	0	;
131	0	;
132	0	;
133	0	;
134	0	;
135	0	;
136	0	;
137	0	;
138	0	;
139	0	;
14	0	;
140	0	;
141	0	;
142	0	;
143	0	;
144	0	;
145	0	;
146	0	;
147	0	;
148	0	;
149	0	;
15	0	;
150	0	;
151	0	;
152	0	;
153	0	;
154	0	;
155	0	;
156	0	;
157	0	;
158	0	;
159	0	;
16	0	;
160	0	;
161	0	;
162	0	;
163	0	;
164	0	;
165	0	;
166	0	;
167	0	;
168	0	;
169	0	;
17	0	;
170	0	;
171	0	;
172	0	;
173	0	;
174	0	;
175	0	;
176	0	;
177	0	;
178	0	;
179	0	;
18	0	;
180	0	;
181	0	;
182	0	;
183	0	;
184	0	;
185	0	;
186	0	;
187	0	;
188	0	;
189	0	;
19	0	;
190	0	;
191	0	;
192	0	;
193	0	;
194	0	;
195	0	;
196	0	;
197	0	;
198	0	;
199	0	;
2	0	;
20	0	;
200	0	;
201	0	;
202	0	;
203	0	;
204	0	;
205	0	;
206	0	;
207	0	;
208	0	;
209	0	;
21	0	;
210	0	;
211	0	;
212	0	;
213	0	;
214	0	;
215	0	;
216	0	;
217	0	;
218	0	;
219	0	;
22	0	;
220	0	;
221	0	;
222	0	;
223	0	;
224	0	;
225	0	;
226	0	;
227	0	;
228	0	;
229	0	;
23	0	;
230	0	;
231	0	;
232	0	;
233	0	;
234	0	;
235	0	;
236	0	;
237	0	;
238	0	;
239	0	;
24	0	;
240	0	;
241	0	;
242	0	;
243	0	;
244	0	;
245	0	;
246	0	;
247	0	;
248	0	;
249	0	;
25	0	;
250	0	;
251	0	;
252	0	;
253	0	;
254	0	;
255	0	;
256	0	;
257	0	;
258	0	;
259	0	;
26	0	;
260	0	;
261	0	;
262	0	;
263	0	;
264	0	;
265	0	;
266	0	;
267	0	;
268	0	;
269	0	;
27	0	;
270	0	;
271	0	;
272	0	;
273	0	;
274	0	;
275	0	;
276	0	;
277	0	;
278	0	;
279	0	;
28	0	;
280	0	;
281	0	;
282	0	;
283	0	;
284	0	;
285	0	;
286	0	;
287	0	;
288	0	;
289	0	;
29	0	;
290	0	;
291	0	;
292	0	;
293	0	;
294	0	;
295	0	;
296	0	;
297	0	;
298	0	;
299	0	;
3	0	;
30	0	;
300	0	;
301	0	;
302	0	;
303	0	;
304	0	;
305	0	;
306	0	;
307	0	;
308	0	;
31	0	;
310	0	;
311	0	;
312	0	;
313	0	;
314	0	;
315	0	;
316	0	;
317	0	;
318	0	;
319	0	;
32	0	;
320	0	;
321	0	;
322	0	;
323	0	;
324	0	;
325	0	;
326	0	;
327	0	;
328	0	;
329	0	;
33	0	;
330	0	;
34	0	;
35	0	;
36	0	;
37	0	;
38	0	;
39	0	;
4	0	;
40	0	;
41	0	;
42	0	;
43	0	;
44	0	;
45	0	;
46	0	;
47	0	;
48	0	;
49	0	;
5	0	;
50	0	;
51	0	;
52	0	;
53	0	;
54	0	;
55	0	;
56	0	;
57	0	;
58	0	;
59	0	;
6	0	;
60	0	;
61	0	;
62	0	;
63	0	;
64	0	;
65	0	;
66	0	;
67	0	;
68	0	;
69	0	;
7	0	;
70	0	;
71	0	;
72	0	;
73	0	;
74	0	;
75	0	;
76	0	;
77	0	;
78	0	;
79	0	;
8	0	;
80	0	;
81	0	;
82	0	;
83	0	;
84	0	;
85	0	;
86	0	;
87	0	;
88	0	;
89	0	;
9	0	;
90	0	;
91	0	;
92	0	;
93	0	;
94	0	;
95	0	;
96	0	;
97	0	;
98	0	;
99	0	;

[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[REACTIONS]
Order Bulk	1
Order Tank	1
Order Wall	1
Global Bulk	0
Global Wall	0
Limiting Potential	0

[REACTIONS]
;Var	Value

[MIXING]
;Tank	Model

[TIMES]
;Var	Value
Duration	00:15
Pattern Timestep	00:15
Hydraulic Timestep	00:15
Quality Timestep	0:05
Pattern Start	00:00
Report Timestep	00:15
Report Start	00:00
Start ClockTime	00:00
Statistic	None

[REPORT]
;Var	Value
Status	No
Summary	No
Page	0

[OPTIONS]
Units	LPS
HeadLoss	D-W
Specific Gravity	1
Viscosity	1
Trials	1000
Accuracy	0.001
Unbalanced	Continue 10
Pattern	1
Demand Multiplier	1
Emitter Exponent	0.5
Quality	None mg/L
Diffusivity	1
Tolerance	0.01

[COORDINATES]
;Node	X-Coord	Y-Coord
1	1101647.64	954051.6518
10	1099754.276	950564.8694
100	1101005.018	952423.7364
101	1100947.201	952359.2776
102	1100787.796	952187.2266
103	1100972.058	952541.5677
104	1101037.25	952499.1563
105	1101096.538	952575.1274
106	1101083.228	952582.4583
107	1101021.085	952621.3412
108	1100987.58	952748.5342
109	1101039.004	952478.7762
11	1099894.687	950306.7637
110	1101047.355	952470.9251
111	1101101.679	952420.0035
112	1101127.298	952653.2433
113	1101054.896	952823.3571
114	1101118.058	952781.2444
115	1101176.245	952744.9213
116	1101146.48	952979.1963
117	1101161.425	952855.978
118	1101234.797	952809.2586
119	1101189.356	952736.026
12	1100276.594	951766.4302
120	1101214.463	952776.5738
121	1101219.946	952785.9987
122	1101233.289	952807.1344
123	1101335.204	952967.176
124	1101165.32	952863.3923
125	1101374.001	953062.4338
126	1101199.799	953049.9307
127	1101346.337	953283.0547
128	1101373.397	953352.816
129	1101466.627	953313.6593
13	1100309.23	951815.1319
130	1101427.843	953232.8008
131	1101479.054	953388.4399
132	1101441.7	953525.8874
133	1101523.879	953475.9379
134	1101539.278	953467.2549
135	1101479.182	953208.2342
136	1101448.702	953162.552
137	1101465.017	953214.7359
138	1101536.311	953280.8812
139	1101633.016	953407.4693
14	1100299.231	951803.4788
140	1101646.309	953403.8677
141	1101471.888	953602.8739
142	1101523.683	953726.7672
143	1101530.266	953744.9537
144	1100819.237	952107.978
145	1101141.146	952656.6109
146	1101633.708	953711.1838
147	1101636.014	953719.3139
148	1101637.976	953728.1859
149	1101645.602	953758.9271
15	1100288.441	951790.9044
150	1101780.874	953790.5122
151	1101786.972	953793.9028
152	1101794.741	953799.0651
153	1101907.535	953870.1448
154	1102035.034	954036.4833
155	1101856.86	954034.8196
156	1101627.158	954033.4211
157	1101524.68	953751.927
158	1101640.181	954108.4885
159	1101327.587	954111.6917
16	1100312.388	951811.4923
160	1101252.471	954043.4837
161	1101362.968	953911.7832
162	1101435.489	953706.499
163	1100978.054	953727.5177
164	1101138.538	952645.3107
165	1101136.571	952642.2406
166	1101628.735	954022.4503
167	1100859.846	952414.3529
168	1101104.81	952789.9011
169	1100657.642	952258.7648
17	1100324.159	952025.348
170	1101652.355	954050.832
171	1101707.161	954251.178
172	1101726.129	954412.2947
173	1101912.91	953864.9331
174	1101772.598	953786.5855
175	1101528.415	953444.6562
176	1100479.118	952026.9627
177	1100516.473	952076.7252
178	1101008.091	953799.8141
179	1100716.989	952351.363
18	1100277.235	952044.4842
180	1100632.73	952231.657
181	1100571.827	952285.1139
182	1100543.785	952325.6711
183	1100563.946	952276.8717
184	1101466.946	953504.9694
185	1101309.856	954116.8152
186	1101793.271	953765.7018
187	1101060.229	952820.5743
188	1100465.045	952000.5298
189	1100896.752	952241.501
19	1100351.539	952194.8366
190	1100890.33	952232.7973
191	1101620.757	953553.9323
192	1101587.233	953569.9838
193	1101683.941	953631.6185
194	1100956.53	952339.3786
195	1101702.566	953685.5704
196	1101652.377	953540.1892
197	1101704.753	953540.6084
198	1101695.4	953522.3874
199	1101666.06	953459.2996
2	1100573.964	952145.5744
20	1100191.696	951673.8251
200	1101647.637	953643.1164
201	1101718.333	953587.7539
202	1101662.869	953535.734
203	1101349.131	952757.1658
204	1101692.557	953441.0269
205	1101784.281	953559.96
206	1101767.07	953523.1036
207	1101423.594	954060.9213
208	1101424.634	954063.9579
209	1101431.936	954097.8599
21	1100214.391	952058.4051
210	1101480.28	954090.0287
211	1101432.822	954102.6916
212	1101479.411	954084.9088
213	1101406.541	954103.517
214	1101388.411	954067.8132
215	1101407.227	953990.5606
216	1101367.094	953999.6892
217	1101420.795	954106.1319
218	1101609.557	954059.0926
219	1101488.037	954122.7143
22	1100325.133	951824.7741
220	1101652.073	954105.4086
221	1100841.071	952318.5646
222	1100888.5	952237.2782
223	1100458.697	952001.2822
224	1100831.862	952127.1633
225	1100551.099	952125.0363
226	1100774.147	952204.9332
227	1101688.383	953444.2622
228	1101902.2	954033.5126
229	1100780.475	952460.9347
23	1100281.7	951791.3429
230	1101744.34	953500.66
231	1101759.415	953525.2541
232	1101775.678	953563.5858
233	1101914.999	953871.7133
234	1102329.826	954298.2007
235	1102421.544	954334.4975
236	1102399.011	954306.0878
237	1102243.974	954351.2033
238	1102333.287	954324.8775
239	1102348.233	954316.9223
24	1100366.693	951886.2448
240	1101365.691	952774.6059
241	1100564.596	952133.4261
242	1102228.998	954087.0714
243	1100356.696	952257.6225
244	1100494.976	951557.2474
245	1099897.269	950533.1043
246	1100154.676	950270.3208
247	1100355.474	952223.2766
248	1100336.7	952201.1363
249	1100280.502	952049.3537
25	1100340.307	951853.5908
250	1100223.636	952071.6123
251	1100177.266	952064.8191
252	1100364.37	951864.8485
253	1099190.895	950773.4833
254	1102046.081	954369.1755
255	1101258.463	953142.2444
256	1100644.836	952222.4406
257	1100851.641	952368.9128
258	1100915.469	952481.6106
259	1101367.683	952728.0331
26	1100310.631	951813.5178
260	1101624.916	953654.733
261	1101664.654	953784.6629
262	1100492.93	952015.4897
263	1100801.732	951987.7349
264	1101154.226	952843.1501
265	1100794.091	952469.8021
266	1100570.154	952128.1637
267	1100875.612	952209.721
268	1101122.86	952372.6084
269	1101004.704	952632.2294
27	1099769.834	950638.834
270	1101212.709	952597.2381
271	1101091.042	952894.5934
272	1101499.587	953376.6583
273	1101793.374	953583.2823
274	1101839.455	953773.4551
275	1100760.34	952068.5099
276	1100775.634	952195.3148
277	1100917.399	952480.8956
278	1100888.875	952407.1494
279	1100962.2	952349.938
28	1102047.351	954053.6839
280	1101006.888	952630.713
281	1101139.347	952461.479
282	1101140.144	952869.748
283	1101150.872	952862.8062
284	1101242.091	952820.2496
285	1101195.267	952944.0314
286	1101324.486	953094.4661
287	1101643.199	953400.397
288	1101925.515	953880.6563
289	1100781.169	952177.7547
29	1101262.587	953139.0758
290	1100857.199	952409.9978
291	1101099.107	952780.1227
292	1101209.898	952791.7761
293	1101380.615	953032.243
294	1101640.119	953709.9784
295	1100982.088	952168.2297
296	1100651.464	952442.1372
297	1100535.744	952316.9183
298	1100484.953	952179.0352
299	1101274.148	952892.1686
3	1102053.605	954062.4183
30	1100635.756	952228.9806
300	1101175.985	954116.0888
301	1100469.82	951996.7675
302	1101598.535	953502.919
303	1101558.701	953504.3694
304	1101469.802	953510.4157
305	1101629.709	953474.5254
306	1101669.6	953703.2693
307	1101727.464	953619.0362
308	1101666.113	953547.3714
31	1100768.259	952421.2495
310	1101751.791	953497.3536
311	1101786.938	953569.0182
312	1101799.93	953762.4555
313	1101466.532	954088.2608
314	1101523.218	953972.7049
315	1101598.152	954024.4991
316	1101612.897	954038.3103
317	1101727.924	954515.8474
318	1101782.22	954395.3838
319	1102060.017	954058.7056
32	1100838.615	952530.8583
320	1100834.996	952131.9252
321	1100728.179	952476.5278
322	1100739.767	951582.1958
323	1102323.13	954260.5391
324	1102592.452	954276.1405
325	1102446.078	954302.9424
326	1102249.22	954360.6933
327	1102274.658	954318.2532
328	1102392.983	954354.9559
329	1102346.394	954309.746
33	1100851.498	952522.5482
330	1100817.074	952279.8187
331	1101377.436	952786.8876
34	1100882.084	952593.3744
35	1100886.803	952599.7481
36	1100898.972	952590.9685
37	1101337.46	952744.8117
38	1101617.567	953656.8706
39	1101666.646	953762.6346
4	1102142.204	954059.6935
40	1101640.324	954052.2208
41	1101438.85	953520.0501
42	1101523.045	953747.3761
43	1101312.114	953102.9792
44	1101259.381	953013.8761
45	1101386.299	953054.8284
46	1101375.888	953035.1048
47	1101181.671	952723.9477
48	1101047.263	952492.2887
49	1100554.646	951984.9893
5	1102156.978	954340.281
50	1100567.675	952004.758
51	1100629.124	952097.5456
52	1100650.576	952128.3333
53	1100781.5	951994.1211
54	1101124.557	952794.7078
55	1101210.552	952933.2854
56	1100769.424	952199.1859
57	1100827.471	952163.9005
58	1100705.129	952231.3696
59	1100785.507	952457.6867
6	1100399.78	951927.192
60	1101065.477	952694.4804
61	1100992.189	952432.5143
62	1100837.474	952321.0091
63	1100816.569	952104.0755
64	1100797.073	952131.783
65	1100797.464	952450.7398
66	1101090.85	952406.5211
67	1100937.85	952675.5115
68	1101135.479	952647.1547
69	1101139.188	952642.87
7	1100554.208	952129.3746
70	1101146.182	952865.8409
71	1101142.684	952860.0377
72	1101191.142	952949.4961
73	1101430.62	953238.9064
74	1101496.527	953377.5602
75	1101541.946	953472.1129
76	1101585.394	953570.7246
77	1101577.937	953326.4598
78	1101481.819	953211.9194
79	1101342.407	953272.3337
8	1100337.358	951812.6072
80	1101407.094	953434.3732
81	1101521.874	953289.8711
82	1101584.064	953567.7938
83	1101708.383	953755.4593
84	1101828.433	953680.3649
85	1101802.162	953786.6586
86	1101767.69	953712.2239
87	1100666.239	952253.6953
88	1100482.328	952023.4732
89	1100767.449	952431.6482
9	1100359.795	951868.6163
90	1100789.9	952455.1743
91	1100801.954	952046.0706
92	1100750.816	952074.7856
93	1100690.52	952107.1903
94	1100713.592	952131.8146
95	1100779.928	952192.6515
96	1100770.538	952198.523
97	1100884.236	952399.6636
98	1100890.173	952234.4107
99	1100929.099	952473.2371

[VERTICES]
;Link	X-Coord	Y-Coord
3	1102059.283	954070.3476
3	1102074.447	954092.6606
3	1102088.583	954129.293
3	1102091.855	954140.6301
3	1102101.658	954166.0469
3	1102135.05	954229.7572
3	1102181.575	954302.7613
3	1102176.075	954320.6223
4	1102173.747	954070.8884
4	1102183.119	954073.6541
5	1102161.416	954352.844
5	1102166.78	954367.1942
5	1102173.124	954374.3591
5	1102188.047	954373.0555
5	1102206.297	954361.1143
7	1100438.699	952202.9804
8	1100379.63	951758.2215
8	1100434.335	951665.0404
8	1100451.888	951632.7745
9	1100439.724	951969.7131
28	1100224.265	951829.7889
28	1100189.437	951932.1151
28	1100285.477	951976.4212
28	1100324.159	952025.348
33	1100018.25	951440.1217
33	1099948.281	951269.6853
33	1099878.523	951105.7978
33	1099860.64	951049.7191
33	1099829.204	950905.4103
34	1099534.867	950684.6379
34	1099477.609	950683.1956
34	1099418.144	950689.5505
34	1099369.15	950709.7368
35	1102067.386	954049.1129
35	1102077.55	954049.2616
35	1102122.536	954053.7465
36	1102090.696	954353.3976
97	1100552.093	952117.2973
98	1100653.949	952254.3343
99	1100602.865	952193.542
99	1100684.235	952302.9365
99	1100716.989	952351.363
104	1100774.237	952105.0619
105	1100762.524	952202.9954
109	1100873.666	952383.3684
109	1100854.051	952350.3417
112	1100925.402	952467.3114
114	1100968.706	952360.987
115	1100887.157	952397.7675
118	1100818.048	952154.0926
120	1100981.966	952535.6773
122	1101049.57	952495.5561
124	1100996.193	952580.9227
126	1101034.776	952612.3031
127	1100914.089	952641.639
129	1101007.98	952734.3583
133	1101055.107	952464.6116
134	1101107.248	952425.4507
135	1101097.003	952414.8178
137	1101043.673	952830.7351
144	1101138.177	952967.2713
144	1101097.488	952904.5317
148	1101219.608	952818.3299
153	1101257.285	952795.8288
154	1101271.324	952864.6159
157	1101149.932	952983.0434
158	1101263.213	953011.5633
159	1101360.206	953071.2089
160	1101210.513	953065.522
161	1101303.646	953199.7912
161	1101265.056	953142.6356
163	1101355.864	953304.7209
164	1101430.903	953328.8203
165	1101381.692	953374.0977
166	1101428.278	953234.1711
166	1101429.68	953237.0578
167	1101468.805	953318.9188
170	1101484.993	953495.4844
173	1101391.028	953061.3622
173	1101413.218	953100.3125
175	1101458.061	953178.0197
175	1101460.604	953182.5159
177	1101440.549	953226.0603
177	1101430.57	953231.0845
179	1101542.579	953288.4102
180	1101583.604	953331.5769
180	1101626.828	953380.2936
182	1101555.771	953456.6916
184	1101584.689	953569.2175
185	1101443.239	953531.195
187	1101523.683	953726.7672
192	1101629.782	953698.8303
194	1101640.588	953737.0574
195	1101584.213	953747.5885
195	1101549.895	953743.9289
199	1101790.873	953694.9333
200	1101854.463	953764.622
201	1101819.529	953815.5808
204	1102017.733	954015.473
204	1102012.598	954008.1137
204	1101955.663	953933.1062
205	1101856.86	954034.8196
205	1101884.557	954033.8065
208	1101602.176	953960.3965
210	1101329.159	954114.9741
210	1101330.299	954117.3435
210	1101342.615	954117.314
210	1101365.345	954116.1493
210	1101395.032	954114.8223
210	1101424.841	954125.7314
210	1101454.201	954127.7814
211	1101271.836	954060.6094
211	1101283.697	954068.6907
211	1101306.998	954085.4284
212	1101339.808	953935.8941
213	1101434.423	953715.8189
213	1101420.233	953762.162
213	1101412.215	953789.0491
213	1101392.386	953847.2512
213	1101376.23	953874.7843
214	1100990.435	953758.8098
216	1101140.082	952644.3229
217	1101138.218	952641.216
218	1101101.208	952582.7123
219	1101609.968	953970.3499
219	1101557.838	953825.7741
226	1100613.81	952197.2419
227	1100674.932	952171.4189
228	1100809.383	952042.0715
229	1100726.577	952357.4436
230	1100772.842	952427.7018
231	1100794.158	952462.149
231	1100834.829	952525.276
234	1101083.719	952397.9363
234	1101060.572	952362.5438
234	1101048.454	952334.032
234	1101037.074	952292.2183
234	1101030.011	952273.2366
234	1101015.404	952258.1835
234	1101005.045	952241.8843
234	1100982.088	952168.2297
235	1101404.907	953203.9131
235	1101398.715	953196.7201
235	1101321.7	953100.386
235	1101293.152	953059.82
235	1101262.969	953018.3934
236	1101789.852	954039.5627
237	1101699.592	954219.818
237	1101661.542	954114.9277
238	1101721.092	954342.6743
238	1101711.499	954269.148
239	1101909.546	953867.6232
240	1101694.485	953767.0062
240	1101756.452	953779.3527
245	1101051.428	953897.0215
245	1101092.364	953940.9882
245	1101183.633	953998.0001
245	1101194.133	954004.8277
246	1100756.75	952415.7674
248	1100598.604	952262.0659
249	1100571.827	952285.1139
250	1100636.375	952428.9116
250	1100651.464	952442.1372
1018	1101266.511	952897.4492
260	1101096.819	952794.8281
262	1100933.005	952298.7724
267	1101587.233	953569.9838
270	1100960.633	952346.9837
289	1101773.97	953536.2034
308	1101654.318	954112.8423
308	1101686.117	954193.3703
308	1101708.391	954272.2004
308	1101721.398	954372.2154
314	1101529.005	954121.2987
314	1101551.944	954134.0881
314	1101593.814	954127.1287
323	1101995.331	954039.3832
323	1102002.738	954040.5445
323	1102017.988	954040.3994
324	1100760.385	952471.9591
327	1100546.103	951973.1565
327	1100541.978	951957.3619
327	1100534.308	951937.8379
327	1100525.687	951921.5968
327	1100523.109	951914.95
327	1100521.921	951912.1315
327	1100516.969	951895.8563
327	1100515.979	951889.1592
327	1100516.917	951882.3194
327	1100517.727	951871.1972
327	1100518.537	951865.2313
327	1100519.995	951859.0923
327	1100521.395	951847.502
327	1100516.516	951830.9405
327	1100514.674	951823.3084
327	1100511.111	951808.9744
327	1100523.258	951785.6628
327	1100548.371	951757.3692
327	1100568.771	951735.1204
327	1100588.169	951723.2484
327	1100610.737	951709.085
327	1100628.79	951698.4643
327	1100641.643	951688.7991
327	1100659.719	951670.259
327	1100698.414	951630.0583
327	1100730.818	951594.4533
328	1101920.625	953872.8958
330	1102516.041	954314.8296
332	1102246.169	954358.3526
333	1102292.968	954348.6299
333	1102324.169	954329.5378
334	1102329.826	954298.2007
336	1102399.011	954306.0878
336	1102405.146	954312.1763
339	1102370.038	954308.3245

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Nodo
1101350.529	952758.0903	"Macromedición"
1101369.187	953908.6735	"Macromedición"
1100340.6679653	951817.38659663	"Macromedición"

[BACKDROP]
;Var	Val1	Val2	Val3	Val4

[END]

