[TITLE]

[JUNCTIONS]
;ID	Elev	Demand	Pattern
1	949.817	0.0169487863	todoslosdias	;
10	960.8	0	todoslosdias	;
100	921.17	0.0495163701	todoslosdias	;
1000	944.671	0.12725855045	todoslosdias	;
101	944.633	0	todoslosdias	;
102	943.178	0.31088854135	todoslosdias	;
103	947.196	0.297284455	todoslosdias	;
104	944.81	0.31909317	todoslosdias	;
105	946.775	0.2890496762	todoslosdias	;
106	944.814	0.1177854926	todoslosdias	;
107	944.91	0.1758118685	todoslosdias	;
108	946.009	0.09478765185	todoslosdias	;
109	947.164	0.0034239963	todoslosdias	;
11	960.8	0	todoslosdias	;
110	944.696	0.42919386045	todoslosdias	;
111	951.551	0.10746992035	todoslosdias	;
112	944.709	0.10320238015	todoslosdias	;
113	947.987	0.17348770125	todoslosdias	;
114	944.188	0.21296430475	todoslosdias	;
115	944.581	0.1738508485	todoslosdias	;
116	943.643	0.3081960332	todoslosdias	;
117	945.337	0.1117934973	todoslosdias	;
118	948.606	0.07576578625	todoslosdias	;
119	945.207	0.27078108865	todoslosdias	;
12	961	0	todoslosdias	;
120	946.662	0.0979263098	todoslosdias	;
121	945.028	0.24091968855	todoslosdias	;
122	945.028	0.17071737	todoslosdias	;
123	945.803	0.9078338675	todoslosdias	;
124	944.364	0.3933238617	todoslosdias	;
125	943.798	0.1182109033	todoslosdias	;
126	942.443	0.08405912585	todoslosdias	;
127	943.528	0.1447364962	todoslosdias	;
128	944.407	0.14688185705	todoslosdias	;
129	944.174	0.27431403445	todoslosdias	;
13	926.034	0.123468969	todoslosdias	;
130	944.33	0.21748951105	todoslosdias	;
131	948.436	0.12102272695	todoslosdias	;
132	950.261	0	todoslosdias	;
133	950.261	0.0140954525	todoslosdias	;
134	944.666	0.05638181355	todoslosdias	;
135	944.514	0.0461824541	todoslosdias	;
136	944.01	0.16413499905	todoslosdias	;
137	946.638	0.12719110755	todoslosdias	;
138	945.128	0.27632588335	todoslosdias	;
139	948.753	0.18047057255	todoslosdias	;
14	942.126	0.2652414805	todoslosdias	;
140	946.656	0.25811230305	todoslosdias	;
141	946.029	0.01930927005	todoslosdias	;
142	945.028	0.2099480792	todoslosdias	;
143	946.057	0	todoslosdias	;
144	947.897	0.27473424795	todoslosdias	;
145	952.961	0.08815754405	todoslosdias	;
146	952.946	0	todoslosdias	;
147	950.09	0.09952417545	todoslosdias	;
148	950.519	0.06711033955	todoslosdias	;
149	955.174	0	todoslosdias	;
15	941.784	0.5657148508	todoslosdias	;
150	948.213	0.1294322687	todoslosdias	;
151	948.49	0.20491065405	todoslosdias	;
152	947.922	0.08625878395	todoslosdias	;
153	945.212	0.03552137455	todoslosdias	;
154	947.878	0.07561326405	todoslosdias	;
155	946.549	0.5819342115	todoslosdias	;
156	949.731	0.1657733276	todoslosdias	;
157	944.713	0.1388119509	todoslosdias	;
158	947.153	0.0623686223	todoslosdias	;
159	948.356	0.08137699435	todoslosdias	;
16	941.599	0.1992766159	todoslosdias	;
160	948.157	0	todoslosdias	;
161	947.193	0.1522796711	todoslosdias	;
162	951.896	0.13627508185	todoslosdias	;
163	952.939	0.0355680677	todoslosdias	;
164	944.624	0.0953012481	todoslosdias	;
165	944.972	0.2652871264	todoslosdias	;
166	944.584	0.2629577655	todoslosdias	;
167	943.435	0.01141332455	todoslosdias	;
168	943.16	0.07053433585	todoslosdias	;
169	943.37	0.14038387315	todoslosdias	;
17	941.944	0.61058684015	todoslosdias	;
170	952.417	0.12319125865	todoslosdias	;
171	942.059	0.04919661	todoslosdias	;
172	942.98	0.2356643715	todoslosdias	;
173	942.448	0.29412289245	todoslosdias	;
174	943.651	0.2382168002	todoslosdias	;
175	943.59	0.0311583713	todoslosdias	;
176	943.522	0.16559693875	todoslosdias	;
177	944.973	0.06522714265	todoslosdias	;
178	944.984	0	todoslosdias	;
179	946.88	0.14431108905	todoslosdias	;
18	942.044	0	todoslosdias	;
180	945	0.15501886175	todoslosdias	;
181	952.431	0.1447492265	todoslosdias	;
182	950.261	0.20241528805	todoslosdias	;
183	947.032	0.1439323786	todoslosdias	;
184	948.417	0.0017690644	todoslosdias	;
185	950.091	0.0184325159	todoslosdias	;
186	946.91	0.1247216814	todoslosdias	;
187	950.63	0.24116351675	todoslosdias	;
188	946.268	0.55657069335	todoslosdias	;
189	950.702	0.22427179315	todoslosdias	;
19	942.269	0.06026234695	todoslosdias	;
190	944.785	0.3780818941	todoslosdias	;
191	949.308	0.1706603073	todoslosdias	;
192	948.901	0.0572378144	todoslosdias	;
193	945.013	0.1914948029	todoslosdias	;
194	948.337	0.14800485695	todoslosdias	;
195	948.444	0.11582966625	todoslosdias	;
196	946.354	0.25489581845	todoslosdias	;
197	945.013	0.42283767775	todoslosdias	;
198	945.013	0.26881281245	todoslosdias	;
199	944.948	0.18802757825	todoslosdias	;
2	950.02	0	todoslosdias	;
20	941.996	0	todoslosdias	;
200	945.08	0.4084880204	todoslosdias	;
201	945.013	0.43894083985	todoslosdias	;
202	944.596	0.1159022957	todoslosdias	;
204	946.449	0.29890455075	todoslosdias	;
205	946.528	0.23923363025	todoslosdias	;
206	947.116	0.25775953245	todoslosdias	;
207	946.587	0.0387793622	todoslosdias	;
208	944.136	0.0804639237	todoslosdias	;
209	944.118	0.0409478868	todoslosdias	;
21	941.854	0.4649554351	todoslosdias	;
210	944.09	0.09116132685	todoslosdias	;
211	944.074	0.65003543415	todoslosdias	;
212	943.773	0.12491882	todoslosdias	;
213	943.713	0.072474599	todoslosdias	;
214	943.59	0.16403020305	todoslosdias	;
215	945.995	0.1817571742	todoslosdias	;
216	943.388	0.19850708595	todoslosdias	;
217	944.679	0.23957083765	todoslosdias	;
218	946.5	0.2884976796	todoslosdias	;
219	944.805	0.24851472895	todoslosdias	;
22	921.194	0.006351273	todoslosdias	;
220	943.26	0	todoslosdias	;
221	945.261	0.2351663349	todoslosdias	;
223	942.819	0.00182613065	todoslosdias	;
224	942.927	0.4265646488	todoslosdias	;
225	943.545	0.04622395715	todoslosdias	;
226	942.359	0.10100790505	todoslosdias	;
227	944.382	0.35898534005	todoslosdias	;
228	943.785	0	todoslosdias	;
229	944.128	0.0757654419	todoslosdias	;
23	941.738	0.10913731275	todoslosdias	;
230	943.735	0.01866078445	todoslosdias	;
231	944.183	0	todoslosdias	;
232	943.982	0	todoslosdias	;
233	943.853	0.03598309465	todoslosdias	;
234	943.772	0	todoslosdias	;
235	944.184	0	todoslosdias	;
236	944.305	0.010956791	todoslosdias	;
237	944.32	0.0427428946	todoslosdias	;
238	944.23	0.0409167604	todoslosdias	;
239	944.107	0.1434654755	todoslosdias	;
24	941.696	0	todoslosdias	;
240	944.331	0.03743569785	todoslosdias	;
241	944.442	0.1651663486	todoslosdias	;
242	944.227	0	todoslosdias	;
243	944.308	0.7260274264	todoslosdias	;
244	945.823	0.9183263469	todoslosdias	;
245	945.013	0.1314814849	todoslosdias	;
246	944.364	0	todoslosdias	;
247	944.489	0.284777755	todoslosdias	;
248	944.366	0.224152695	todoslosdias	;
249	944.227	0.0304165065	todoslosdias	;
25	941.651	0	todoslosdias	;
250	944.281	0.10301218	todoslosdias	;
251	944.151	0	todoslosdias	;
252	948.338	0	todoslosdias	;
253	948.678	0.0535284833	todoslosdias	;
254	944.12	0.0079893247	todoslosdias	;
255	932.237	0.0042155352	todoslosdias	;
256	932.059	0.0126800408	todoslosdias	;
257	932.211	0	todoslosdias	;
258	950.02	0.01963091425	todoslosdias	;
259	961.5	0	todoslosdias	;
26	940.573	0.45647585895	todoslosdias	;
260	959.7	0	todoslosdias	;
261	960.1	0	todoslosdias	;
262	925.75	0.048224724	todoslosdias	;
263	941.909	0.4185130642	todoslosdias	;
264	941.179	0.2537077932	todoslosdias	;
265	941.907	0	todoslosdias	;
266	941.693	0	todoslosdias	;
267	935.016	0.0943485784	todoslosdias	;
268	933.205	0.05578843968	todoslosdias	;
269	941.36	0.35899943	todoslosdias	;
27	935.015	0.20075583872	todoslosdias	;
270	928.631	0.0477553296	todoslosdias	;
271	929.239	0.02387182	todoslosdias	;
272	928.824	0.0204989712	todoslosdias	;
273	933.099	0.0081299104	todoslosdias	;
274	924.546	0.037101338	todoslosdias	;
275	924.699	0.017809753	todoslosdias	;
276	922.769	0.020299932	todoslosdias	;
277	923.485	0.004454265	todoslosdias	;
278	919.885	0.0150791769	todoslosdias	;
279	916.038	0.0679608585	todoslosdias	;
28	935.016	0.11090792128	todoslosdias	;
280	919.141	0.0057331125	todoslosdias	;
281	919.324	0.0356047461	todoslosdias	;
282	920.124	0.0022714119	todoslosdias	;
283	924.992	0.016894933	todoslosdias	;
284	935.015	0.01524691392	todoslosdias	;
285	935.015	0.0364197528	todoslosdias	;
286	934.767	0.0536581088	todoslosdias	;
287	928.891	0.0700278248	todoslosdias	;
288	925.004	0.021572788	todoslosdias	;
289	922.873	0.0292824072	todoslosdias	;
29	941.73	0.778573255	todoslosdias	;
290	921.304	0.0156631428	todoslosdias	;
291	926.279	0.032801979	todoslosdias	;
292	926.264	0.035305895	todoslosdias	;
293	925.653	0.010513117	todoslosdias	;
294	925.222	0.0577427922	todoslosdias	;
295	921.046	0.0354048291	todoslosdias	;
296	920.237	0.0423177093	todoslosdias	;
297	929.61	0.0251800416	todoslosdias	;
298	916.652	0.0288194436	todoslosdias	;
299	927.453	0.025997826	todoslosdias	;
3	959.7	0	todoslosdias	;
30	941.364	0.00958719035	todoslosdias	;
300	928.065	0.028324332	todoslosdias	;
301	929.789	0.03127197952	todoslosdias	;
302	940.697	0.024030234	todoslosdias	;
303	927.005	0	todoslosdias	;
304	921.702	0.0325520829	todoslosdias	;
305	931.625	0.0765817904	todoslosdias	;
306	944.678	0.0402319654	todoslosdias	;
307	944.945	0.22388270605	todoslosdias	;
308	946.534	0	todoslosdias	;
309	945.028	0.2580915533	todoslosdias	;
31	940.67	0.06034535305	todoslosdias	;
310	945.028	0.0758570958	todoslosdias	;
311	945.028	0.3402830419	todoslosdias	;
312	945.028	0.09141034515	todoslosdias	;
313	944.287	0.11197581465	todoslosdias	;
314	946.944	0.08634179005	todoslosdias	;
315	944.598	0.017797002	todoslosdias	;
316	944.662	0	todoslosdias	;
317	948.247	0.14930701825	todoslosdias	;
318	944.233	0.2650173619	todoslosdias	;
319	944.924	0.2098048935	todoslosdias	;
32	940.623	0.01341065395	todoslosdias	;
320	944.205	0.56134250395	todoslosdias	;
321	945.028	0.064080624	todoslosdias	;
322	948.296	0.2003857921	todoslosdias	;
323	945.028	0	todoslosdias	;
324	944.669	0	todoslosdias	;
325	944.916	0.0953998174	todoslosdias	;
326	944.969	0	todoslosdias	;
327	946.771	0.3666426226	todoslosdias	;
328	948.468	0.0595931116	todoslosdias	;
329	950.787	0	todoslosdias	;
33	935.015	0.07294799808	todoslosdias	;
330	949.697	0.1734358251	todoslosdias	;
331	946.468	0	todoslosdias	;
332	944.289	0.0421151623	todoslosdias	;
333	946.689	0	todoslosdias	;
334	945.895	0.31955228795	todoslosdias	;
335	947.35	0.06534127515	todoslosdias	;
336	945.895	0	todoslosdias	;
337	943.35	0	todoslosdias	;
338	944.96	0.08109165955	todoslosdias	;
339	943.565	0.0465092884	todoslosdias	;
34	935.016	0.00870370368	todoslosdias	;
340	948.708	0.03127250735	todoslosdias	;
341	944.448	0.0916334165	todoslosdias	;
342	942.915	0.08725485715	todoslosdias	;
344	942.374	0	todoslosdias	;
345	942.311	0	todoslosdias	;
346	944.049	0.0447972938	todoslosdias	;
347	944.628	0.011230709	todoslosdias	;
348	944.521	0.09080335905	todoslosdias	;
349	944.328	0.0071333274	todoslosdias	;
35	935.016	0.08681631168	todoslosdias	;
350	944.356	0	todoslosdias	;
351	944.212	0	todoslosdias	;
352	945.876	0	todoslosdias	;
353	945.013	0.1324059617	todoslosdias	;
354	943.869	0	todoslosdias	;
355	944.644	0.191695605	todoslosdias	;
356	944.356	0	todoslosdias	;
357	944.789	0.052806715	todoslosdias	;
358	931.019	0.0102366256	todoslosdias	;
359	943.6	0	 	;
36	932.328	0.0585098672	todoslosdias	;
360	944.6	0	 	;
37	930.063	0.060715664	todoslosdias	;
38	935.015	0.02747942336	todoslosdias	;
39	928.714	0.0226442672	todoslosdias	;
4	961.5	0	todoslosdias	;
40	930.11	0.0336805552	todoslosdias	;
41	927.889	0.169500268	todoslosdias	;
42	924.994	0.109516754	todoslosdias	;
43	924.044	0.1242566289	todoslosdias	;
44	923.602	0.060132576	todoslosdias	;
45	923.247	0.0434573586	todoslosdias	;
46	923.507	0.0214646472	todoslosdias	;
47	923.392	0.0383391207	todoslosdias	;
48	923.623	0.0235085229	todoslosdias	;
49	920.056	0.0236821338	todoslosdias	;
5	961.5	0	todoslosdias	;
50	920.137	0.1273007826	todoslosdias	;
51	919.923	0.0399594897	todoslosdias	;
52	919.218	0.0616041369	todoslosdias	;
53	919.227	0.0447416883	todoslosdias	;
54	920.28	0	todoslosdias	;
55	920.358	0.0525791772	todoslosdias	;
56	920.148	0.1485427176	todoslosdias	;
57	919.551	0.0402843528	todoslosdias	;
58	924.994	0.059466189	todoslosdias	;
59	933.461	0.164669144	todoslosdias	;
6	960.2	0	todoslosdias	;
60	933.843	0.0553439472	todoslosdias	;
61	929.919	0.0534254576	todoslosdias	;
62	930.108	0.0136702672	todoslosdias	;
63	930.042	0.07223298	todoslosdias	;
64	935.015	0.02921156032	todoslosdias	;
65	925.086	0.0574850061	todoslosdias	;
66	924.549	0.0162905085	todoslosdias	;
67	924.528	0.0446180553	todoslosdias	;
68	922.547	0.0625289346	todoslosdias	;
69	922.439	0.0480350376	todoslosdias	;
7	960.1	0	todoslosdias	;
70	930.331	0.1123716328	todoslosdias	;
71	930.091	0.0931165176	todoslosdias	;
72	927.349	0.178504667	todoslosdias	;
73	926.268	0.037269395	todoslosdias	;
74	927.028	0.196148992	todoslosdias	;
75	926.962	0.080543866	todoslosdias	;
76	926.434	0.13965874	todoslosdias	;
77	925.127	0.0407565243	todoslosdias	;
78	925.084	0	todoslosdias	;
79	925.082	0.069670665	todoslosdias	;
8	953.308	0	todoslosdias	;
80	921.22	0.0829782189	todoslosdias	;
81	921.681	0.0251407305	todoslosdias	;
82	922.487	0	todoslosdias	;
83	929.285	0.163891521	todoslosdias	;
84	929.467	0.0467803024	todoslosdias	;
85	921.292	0	todoslosdias	;
86	921.75	0.0895780728	todoslosdias	;
87	921.313	0.0593781561	todoslosdias	;
88	921.273	0	todoslosdias	;
89	925.705	0.110180217	todoslosdias	;
9	961	0	todoslosdias	;
90	927.056	0.001253858	todoslosdias	;
91	927.072	0.033195088	todoslosdias	;
92	927.007	0	todoslosdias	;
93	927.909	0.004517104	todoslosdias	;
94	930.065	0.0485444728	todoslosdias	;
95	933.563	0.00497685168	todoslosdias	;
96	933.591	0.0398684772	todoslosdias	;
97	933.163	0.0128918816	todoslosdias	;
98	940.664	0	todoslosdias	;
99	941.853	0.10957308945	todoslosdias	;

[RESERVOIRS]
;ID	Head	Pattern
203	1000	 	;

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
1	6	7	1	203.2	0.0015	0.003	Open	;
10	4	12	2	76.2	0.0015	0.008	Open	;
100	76	73	300	76.2	0.0015	0.9	Open	;
1001	5	203	1	76.2	0.0015	0.004	Open	;
1002	4	203	1	76.2	0.0015	0.004	Open	;
1003	203	259	1	203.2	0.0015	0.003	Open	;
1004	2	139	85	76.2	0.0015	0.34	Open	;
1005	1	2	1.48	76.2	0.0015	0.011	Open	;
1006	2	258	11.32	76.2	0.0015	0.045	Open	;
1008	261	260	30	76.2	0.0015	0.09	Open	;
101	73	293	240	76.2	0.0015	0.72	Open	;
102	74	92	8	76.2	0.0015	0.024	Open	;
103	77	294	280	76.2	0.0015	0.84	Open	;
104	78	79	8.88	76.2	0.0015	0.032	Open	;
105	79	77	232.36	76.2	0.0015	0.697	Open	;
106	65	78	6.9	76.2	0.0015	0.021	Open	;
107	80	88	15	76.2	0.0015	0.045	Open	;
108	81	295	180	76.2	0.0015	0.54	Open	;
109	80	296	170	76.2	0.0015	0.51	Open	;
11	15	216	338	76.2	0.0015	1.352	Open	;
110	82	69	20	76.2	0.0015	0.065	Open	;
111	83	41	591	76.2	0.0015	1.773	Open	;
112	40	84	246	76.2	0.0015	0.738	Open	;
113	84	297	342	76.2	0.0015	1.026	Open	;
114	85	87	5	76.2	0.0015	0.015	Open	;
115	81	80	270	76.2	0.0015	0.81	Open	;
116	69	86	727.46	76.2	0.0015	2.182	Open	;
117	86	81	22.34	76.2	0.0015	0.067	Open	;
118	87	298	1850	76.2	0.0015	5.55	Open	;
119	88	85	10	76.2	0.0015	0.035	Open	;
12	16	263	107	76.2	0.0015	0.321	Open	;
120	89	65	170	76.2	0.0015	0.51	Open	;
121	90	74	23.26	76.2	0.0015	0.07	Open	;
122	91	299	137	76.2	0.0015	0.411	Open	;
123	92	75	14.63	76.2	0.0015	0.049	Open	;
124	93	300	159.47	76.2	0.0015	0.478	Open	;
125	84	270	249	76.2	0.0015	0.747	Open	;
126	94	301	317	76.2	0.0015	0.951	Open	;
127	95	96	9.64	76.2	0.0015	0.034	Open	;
128	96	60	672.65	76.2	0.0015	2.018	Open	;
129	97	268	7.1	76.2	0.0015	0.021	Open	;
13	17	264	167	76.2	0.0015	0.501	Open	;
130	38	284	16	76.2	0.0015	0.053	Open	;
131	28	34	18.74	76.2	0.0015	0.056	Open	;
132	98	32	14.1	76.2	0.0015	0.042	Open	;
133	99	30	125.76	76.2	0.0015	0.377	Open	;
134	89	13	100	76.2	0.0015	0.3	Open	;
135	98	302	1	76.2	0.0015	0.008	Open	;
136	90	303	1	76.2	0.0015	0.008	Open	;
137	100	56	440	76.2	0.0015	1.32	Open	;
138	57	50	427	76.2	0.0015	1.281	Open	;
139	86	304	11	76.2	0.0015	0.038	Open	;
14	18	23	115	76.2	0.0015	0.46	Open	;
140	97	305	465.63	76.2	0.0015	1.397	Open	;
141	101	164	3.71	76.2	0.0015	0.011	Open	;
143	103	243	92	76.2	0.0015	0.276	Open	;
144	104	217	86	76.2	0.0015	0.258	Open	;
145	105	218	96	76.2	0.0015	0.384	Open	;
146	106	245	85	76.2	0.0015	0.34	Open	;
147	107	191	96	76.2	0.0015	0.288	Open	;
148	108	197	90	76.2	0.0015	0.27	Open	;
149	109	206	9.23	76.2	0.0015	0.033	Open	;
15	19	99	95.36	101.6	0.0015	0.286	Open	;
150	110	306	9.94	76.2	0.0015	0.03	Open	;
151	111	161	88.5	101.6	0.0015	0.354	Open	;
152	112	307	87	76.2	0.0015	0.261	Open	;
153	113	103	91	76.2	0.0015	0.364	Open	;
154	114	128	52	76.2	0.0015	0.156	Open	;
155	115	114	97	76.2	0.0015	0.291	Open	;
156	116	169	10	76.2	0.0015	0.03	Open	;
157	7	3	94	203.2	0.0015	0	Open	;
158	1	308	97	76.2	0.0015	0.388	Open	;
159	117	142	82	76.2	0.0015	0.246	Open	;
16	20	99	33.67	101.6	0.0015	0.101	Open	;
160	118	155	93	76.2	0.0015	0.372	Open	;
161	119	123	93	76.2	0.0015	0.372	Open	;
162	120	309	45.22	76.2	0.0015	0.181	Open	;
163	121	310	60	76.2	0.0015	0.18	Open	;
164	122	311	70	76.2	0.0015	0.21	Open	;
165	122	153	52	76.2	0.0015	0.156	Open	;
166	119	152	90	76.2	0.0015	0.27	Open	;
167	123	144	90	76.2	0.0015	0.27	Open	;
168	104	312	60	76.2	0.0015	0.18	Open	;
169	124	313	85	76.2	0.0015	0.255	Open	;
17	20	265	38.8	76.2	0.0015	0.116	Open	;
170	120	314	50	76.2	0.0015	0.15	Open	;
171	125	211	188	76.2	0.0015	0.752	Open	;
172	126	171	115	76.2	0.0015	0.46	Open	;
173	127	168	88	76.2	0.0015	0.264	Open	;
174	128	315	40	76.2	0.0015	0.12	Open	;
175	129	128	60	76.2	0.0015	0.18	Open	;
176	130	316	60	76.2	0.0015	0.18	Open	;
177	131	317	44.68	76.2	0.0015	0.134	Open	;
178	132	182	4.79	76.2	0.0015	0.019	Open	;
179	133	185	12.83	76.2	0.0015	0.056	Open	;
18	21	19	83.34	101.6	0.0015	0.25	Open	;
180	106	318	43	76.2	0.0015	0.129	Open	;
181	134	319	87	76.2	0.0015	0.348	Open	;
182	135	320	80	76.2	0.0015	0.32	Open	;
183	136	135	50	76.2	0.0015	0.15	Open	;
184	137	205	87	76.2	0.0015	0.261	Open	;
185	138	200	30	76.2	0.0015	0.09	Open	;
186	125	359	2	76.2	0.0015	0	Open	;
187	360	211	150.2	76.2	0.0015	0	Open	;
188	139	140	89	76.2	0.0015	0.267	Open	;
189	140	141	1	76.2	0.0015	0.003	Open	;
19	22	100	1	76.2	0.0015	0.008	Open	;
190	141	117	13.84	76.2	0.0015	0.06	Open	;
191	142	321	100	76.2	0.0015	0.3	Open	;
192	143	141	7.3	76.2	0.0015	0.029	Open	;
193	123	215	60	76.2	0.0015	0.18	Open	;
194	144	150	11.88	76.2	0.0015	0.041	Open	;
195	139	150	83	76.2	0.0015	0.332	Open	;
196	8	145	8.47	76.2	0.0015	0.025	Open	;
197	145	181	12.8	76.2	0.0015	0.043	Open	;
198	146	163	5	76.2	0.0015	0.025	Open	;
199	147	148	5	76.2	0.0015	0.025	Open	;
2	3	149	94	203.2	0.0015	0.282	Open	;
20	23	266	7.34	76.2	0.0015	0.029	Open	;
200	148	145	90	76.2	0.0015	0.36	Open	;
201	146	170	2.5	152.4	0.0015	0.013	Open	;
202	145	146	4.78	76.2	0.0015	0.019	Open	;
203	149	146	70	203.2	0.0015	0.21	Open	;
204	150	322	89	76.2	0.0015	0.356	Open	;
205	151	322	87	76.2	0.0015	0.348	Open	;
206	152	322	10.73	76.2	0.0015	0.037	Open	;
207	119	323	10.88	76.2	0.0015	0.033	Open	;
208	153	119	0.5	76.2	0.0015	0.002	Open	;
209	153	309	85	76.2	0.0015	0.34	Open	;
21	24	15	15.65	76.2	0.0015	0.068	Open	;
210	122	121	34	76.2	0.0015	0.102	Open	;
211	121	104	85	76.2	0.0015	0.255	Open	;
212	151	147	92	76.2	0.0015	0.368	Open	;
213	154	151	14.43	76.2	0.0015	0.063	Open	;
214	120	154	28.74	76.2	0.0015	0.115	Open	;
215	155	309	90	76.2	0.0015	0.36	Open	;
216	156	147	5	76.2	0.0015	0.02	Open	;
217	155	156	85	76.2	0.0015	0.255	Open	;
218	157	155	90	76.2	0.0015	0.36	Open	;
219	157	324	6.44	76.2	0.0015	0.024	Open	;
22	24	25	13.43	76.2	0.0015	0.059	Open	;
220	158	252	13.92	76.2	0.0015	0.047	Open	;
221	159	160	1	101.6	0.0015	0.003	Open	;
222	159	113	9.04	76.2	0.0015	0.041	Closed	;
223	160	179	14.93	101.6	0.0015	0.065	Open	;
224	103	161	0.5	76.2	0.0015	0.002	Open	;
225	161	183	53	76.2	0.0015	0.217	Open	;
226	162	111	9.96	76.2	0.0015	0.045	Open	;
227	163	162	80	101.6	0.0015	0.32	Open	;
228	164	324	6.62	76.2	0.0015	0.02	Open	;
229	124	164	1	76.2	0.0015	0.004	Open	;
23	25	16	15.34	76.2	0.0015	0.061	Open	;
230	115	101	1	76.2	0.0015	0.003	Open	;
231	101	112	11.32	76.2	0.0015	0.034	Open	;
232	165	307	1	76.2	0.0015	0.008	Open	;
233	360	128	50	76.2	0.0015	0.15	Open	;
234	116	114	238	76.2	0.0015	0.714	Open	;
235	116	211	86	76.2	0.0015	0.258	Open	;
236	167	216	9.2	76.2	0.0015	0.037	Open	;
237	167	124	226	76.2	0.0015	0.904	Open	;
238	127	359	24.97	76.2	0.0015	0.1	Open	;
239	168	223	10	76.2	0.0015	0.03	Open	;
24	23	24	12.37	76.2	0.0015	0.049	Open	;
240	165	158	90	76.2	0.0015	0.27	Open	;
241	169	125	86	76.2	0.0015	0.258	Open	;
242	17	263	1	76.2	0.0015	0.008	Open	;
243	170	159	85	152.4	0.0015	0.255	Open	;
244	18	20	8.76	101.6	0.0015	0.026	Open	;
245	171	18	1	76.2	0.0015	0.004	Open	;
246	172	126	90.09	76.2	0.0015	0.275	Closed	;
247	14	102	205.36	76.2	0.0015	0.821	Open	;
248	173	224	94	101.6	0.0015	0.376	Open	;
249	171	173	76	101.6	0.0015	0.304	Open	;
25	26	27	1235	76.2	0.0015	3.705	Open	;
250	174	175	11.92	101.6	0.0015	0.053	Open	;
251	175	176	13.72	76.2	0.0015	0.055	Open	;
252	176	224	142	101.6	0.0015	0.568	Open	;
253	174	166	188	101.6	0.0015	0.752	Open	;
254	166	325	98	101.6	0.0015	0.392	Open	;
255	177	325	14.77	101.6	0.0015	0.064	Open	;
256	178	177	5	76.2	0.0015	0.02	Open	;
257	177	326	1	76.2	0.0015	0.003	Open	;
258	179	177	90	101.6	0.0015	0.36	Open	;
259	180	178	9.35	76.2	0.0015	0.028	Open	;
26	27	33	14	76.2	0.0015	0.042	Open	;
260	180	243	91	76.2	0.0015	0.273	Open	;
261	181	326	200	76.2	0.0015	0.6	Open	;
262	162	182	90	76.2	0.0015	0.36	Open	;
263	182	133	1	76.2	0.0015	0.004	Open	;
264	183	327	53	76.2	0.0015	0.212	Open	;
265	105	327	34	76.2	0.0015	0.136	Open	;
266	131	184	13.66	76.2	0.0015	0.041	Open	;
267	184	328	11.61	76.2	0.0015	0.04	Open	;
268	105	328	39.4	76.2	0.0015	0.158	Open	;
269	185	328	90	76.2	0.0015	0.36	Open	;
27	28	35	29.56	76.2	0.0015	0.094	Open	;
270	133	187	95	76.2	0.0015	0.38	Open	;
271	186	188	10.75	76.2	0.0015	0.043	Open	;
272	187	329	5.37	76.2	0.0015	0.021	Open	;
273	187	186	90	76.2	0.0015	0.36	Open	;
274	188	219	68	76.2	0.0015	0.272	Open	;
275	189	187	5	76.2	0.0015	0.025	Open	;
276	189	330	152	76.2	0.0015	0.608	Open	;
277	190	106	1	76.2	0.0015	0.004	Open	;
278	188	190	143	76.2	0.0015	0.572	Open	;
279	107	190	1	76.2	0.0015	0.003	Open	;
28	29	21	243	76.2	0.0015	0.729	Open	;
280	191	330	1	76.2	0.0015	0.008	Open	;
281	192	330	90	76.2	0.0015	0.36	Open	;
282	193	197	90	76.2	0.0015	0.27	Open	;
283	194	193	92	76.2	0.0015	0.276	Open	;
284	194	192	2	76.2	0.0015	0.011	Open	;
285	193	201	2	76.2	0.0015	0.013	Open	;
286	195	192	5	76.2	0.0015	0.025	Open	;
287	196	195	80	76.2	0.0015	0.32	Open	;
288	108	196	2	76.2	0.0015	0.011	Open	;
289	196	331	4.99	76.2	0.0015	0.015	Open	;
29	30	98	225.13	76.2	0.0015	0.675	Open	;
290	197	198	70	76.2	0.0015	0.21	Open	;
291	198	199	40	76.2	0.0015	0.12	Open	;
292	199	332	66	76.2	0.0015	0.198	Open	;
293	199	110	80	76.2	0.0015	0.24	Open	;
294	138	110	132	76.2	0.0015	0.396	Open	;
295	200	198	90	76.2	0.0015	0.27	Open	;
296	201	320	240	76.2	0.0015	0.96	Open	;
297	202	135	25.05	76.2	0.0015	0.1	Open	;
298	1000	202	44	76.2	0.0015	0.176	Open	;
299	134	202	1	76.2	0.0015	0.009	Open	;
3	8	260	205	76.2	0.0015	0.615	Open	;
30	26	31	21.86	76.2	0.0015	0.071	Open	;
300	137	196	90	76.2	0.0015	0.27	Open	;
301	137	333	3.7	76.2	0.0015	0.011	Open	;
302	205	207	1	76.2	0.0015	0.008	Open	;
303	205	334	105	76.2	0.0015	0.315	Open	;
304	206	244	133.04	76.2	0.0015	0.399	Open	;
305	109	335	22.73	76.2	0.0015	0.073	Open	;
306	207	109	111	76.2	0.0015	0.333	Open	;
308	200	204	129	76.2	0.0015	0.387	Open	;
309	208	249	32.31	76.2	0.0015	0.129	Open	;
31	31	21	252.49	76.2	0.0015	0.757	Open	;
310	209	208	4.72	76.2	0.0015	0.014	Open	;
311	210	254	21.14	76.2	0.0015	0.09	Open	;
312	360	165	150	76.2	0.0015	0.45	Open	;
313	102	359	699	76.2	0.0015	2.097	Open	;
314	212	213	32.88	76.2	0.0015	0.099	Open	;
315	213	214	70	76.2	0.0015	0.21	Open	;
316	214	172	165	76.2	0.0015	0.495	Open	;
317	215	336	3.58	76.2	0.0015	0.016	Open	;
318	216	337	7.98	76.2	0.0015	0.037	Open	;
319	180	338	10.07	76.2	0.0015	0.035	Open	;
32	27	28	795	76.2	0.0015	2.385	Open	;
320	176	339	8.78	76.2	0.0015	0.04	Open	;
321	131	340	6.03	76.2	0.0015	0.023	Open	;
322	215	143	6.4	76.2	0.0015	0.019	Open	;
323	217	157	15.57	76.2	0.0015	0.052	Open	;
324	118	253	1	76.2	0.0015	0.009	Open	;
325	130	327	93	76.2	0.0015	0.372	Open	;
326	218	188	19.01	76.2	0.0015	0.081	Open	;
327	219	341	20	76.2	0.0015	0.06	Open	;
328	17	342	240	76.2	0.0015	0.72	Open	;
329	220	167	26.11	76.2	0.0015	0.078	Open	;
33	32	26	15.03	76.2	0.0015	0.05	Open	;
330	168	169	10	76.2	0.0015	0.03	Open	;
331	221	138	1	76.2	0.0015	0.008	Open	;
332	208	320	118	76.2	0.0015	0.472	Open	;
334	220	342	80	76.2	0.0015	0.325	Open	;
335	223	344	85.1	76.2	0.0015	0.26	Open	;
336	224	226	111.2	76.2	0.0015	0.334	Open	;
337	225	224	202.8	76.2	0.0015	0.608	Open	;
338	226	345	8.36	76.2	0.0015	0.03	Open	;
339	227	246	9.22	76.2	0.0015	0.033	Open	;
34	33	267	468	76.2	0.0015	1.404	Open	;
340	228	251	105	76.2	0.0015	0.315	Open	;
341	229	238	29	76.2	0.0015	0.092	Open	;
342	230	239	105	76.2	0.0015	0.32	Open	;
343	228	230	26	76.2	0.0015	0.078	Open	;
344	231	229	35	76.2	0.0015	0.105	Open	;
345	232	346	35	76.2	0.0015	0.105	Open	;
346	233	232	33	76.2	0.0015	0.099	Open	;
347	234	228	3.24	76.2	0.0015	0.01	Open	;
348	212	233	19.98	76.2	0.0015	0.065	Open	;
349	232	229	37	76.2	0.0015	0.111	Open	;
35	34	64	9.96	76.2	0.0015	0.035	Open	;
350	235	239	25.47	76.2	0.0015	0.076	Open	;
351	235	242	14.35	76.2	0.0015	0.043	Open	;
352	236	347	84	76.2	0.0015	0.252	Open	;
353	237	348	94	76.2	0.0015	0.282	Open	;
354	238	236	37.59	76.2	0.0015	0.113	Open	;
355	238	235	44.4	76.2	0.0015	0.138	Open	;
356	237	349	4.33	76.2	0.0015	0.018	Open	;
357	239	240	57	76.2	0.0015	0.171	Open	;
358	240	241	68	76.2	0.0015	0.204	Open	;
359	241	350	46	76.2	0.0015	0.138	Open	;
36	35	38	472.44	76.2	0.0015	1.417	Open	;
360	240	350	6.8	76.2	0.0015	0.02	Open	;
361	242	351	3.99	76.2	0.0015	0.017	Open	;
362	242	350	65	76.2	0.0015	0.195	Open	;
363	243	227	477	76.2	0.0015	1.431	Open	;
364	227	210	105.8	76.2	0.0015	0.317	Open	;
365	209	212	116	76.2	0.0015	0.348	Open	;
366	237	238	24.33	76.2	0.0015	0.078	Open	;
367	244	352	1	76.2	0.0015	0.008	Open	;
368	245	353	1	76.2	0.0015	0.009	Open	;
369	233	354	17.8	76.2	0.0015	0.053	Open	;
37	36	40	303	76.2	0.0015	0.909	Open	;
370	246	236	41	76.2	0.0015	0.123	Open	;
371	233	234	41	76.2	0.0015	0.128	Open	;
372	245	193	12	76.2	0.0015	0.048	Open	;
373	244	221	177	76.2	0.0015	0.531	Open	;
374	247	355	264	76.2	0.0015	0.792	Open	;
375	248	356	80	76.2	0.0015	0.32	Open	;
376	249	250	27.87	76.2	0.0015	0.116	Open	;
377	247	357	36	76.2	0.0015	0.108	Open	;
378	248	247	48.01	76.2	0.0015	0.144	Open	;
379	250	248	53.9	76.2	0.0015	0.216	Open	;
38	37	83	240	76.2	0.0015	0.72	Open	;
380	251	235	8.58	76.2	0.0015	0.031	Open	;
381	252	160	3.8	76.2	0.0015	0.011	Open	;
382	253	252	1	76.2	0.0015	0.003	Open	;
383	254	209	3	76.2	0.0015	0.009	Open	;
384	255	257	1	76.2	0.0015	0.008	Open	;
385	36	257	6.37	76.2	0.0015	0.019	Open	;
386	256	358	192	76.2	0.0015	0.576	Open	;
387	256	257	18	76.2	0.0015	0.054	Open	;
388	14	18	15.44	76.2	0.0015	0.051	Open	;
389	204	137	31	76.2	0.0015	0.098	Open	;
39	38	268	697	76.2	0.0015	2.091	Open	;
390	13	262	160	76.2	0.0015	0.48	Open	;
4	9	12	0.5	76.2	0.0015	0.002	Open	;
40	29	269	203	76.2	0.0015	0.614	Open	;
41	39	270	63	76.2	0.0015	0.189	Open	;
42	39	271	226	76.2	0.0015	0.678	Open	;
43	39	272	280	76.2	0.0015	0.84	Open	;
44	40	94	33	76.2	0.0015	0.104	Open	;
45	36	273	190	76.2	0.0015	0.57	Open	;
46	41	93	10.53	76.2	0.0015	0.032	Open	;
47	42	58	3	76.2	0.0015	0.014	Open	;
48	43	274	320	76.2	0.0015	0.96	Open	;
49	44	275	300	76.2	0.0015	0.9	Open	;
5	6	10	8	203.2	0.0015	0.024	Open	;
50	44	276	220	76.2	0.0015	0.66	Open	;
51	45	44	326	76.2	0.0015	0.978	Open	;
52	46	45	104	76.2	0.0015	0.312	Open	;
53	47	277	180	76.2	0.0015	0.54	Open	;
54	46	48	11.2	76.2	0.0015	0.039	Open	;
55	48	43	104.8	76.2	0.0015	0.314	Open	;
56	46	47	22	76.2	0.0015	0.066	Open	;
57	49	278	180	76.2	0.0015	0.54	Open	;
58	50	51	180	76.2	0.0015	0.54	Open	;
59	51	52	943	76.2	0.0015	2.829	Open	;
6	10	259	2	203.2	0.0015	0.006	Open	;
60	52	53	2	76.2	0.0015	0.006	Open	;
61	53	279	804	76.2	0.0015	2.412	Open	;
62	52	280	80	76.2	0.0015	0.24	Open	;
63	51	281	256	76.2	0.0015	0.768	Open	;
64	54	282	25	76.2	0.0015	0.08	Open	;
65	55	100	119	76.2	0.0015	0.357	Open	;
66	56	50	380	76.2	0.0015	1.14	Open	;
67	57	49	280	76.2	0.0015	0.84	Open	;
68	49	56	460	76.2	0.0015	1.38	Open	;
69	54	55	22	76.2	0.0015	0.071	Open	;
7	11	261	5	76.2	0.0015	0.02	Open	;
70	47	54	1696	76.2	0.0015	5.088	Open	;
71	43	42	725	76.2	0.0015	2.175	Open	;
72	42	41	462	76.2	0.0015	1.386	Open	;
73	58	283	320	76.2	0.0015	0.96	Open	;
74	36	268	184.61	76.2	0.0015	0.554	Open	;
75	37	284	584	76.2	0.0015	1.752	Open	;
76	59	95	28.71	76.2	0.0015	0.086	Open	;
77	60	285	730	76.2	0.0015	2.19	Open	;
78	60	63	670	76.2	0.0015	2.01	Open	;
79	61	286	1120	76.2	0.0015	3.36	Open	;
8	12	11	3	76.2	0.0015	0.012	Open	;
80	62	63	40	76.2	0.0015	0.12	Open	;
81	63	61	520	76.2	0.0015	1.56	Open	;
82	64	59	430	76.2	0.0015	1.29	Open	;
83	63	287	450	76.2	0.0015	1.35	Open	;
84	65	67	170	76.2	0.0015	0.51	Open	;
85	66	288	313.18	76.2	0.0015	0.94	Open	;
86	67	66	6.8	76.2	0.0015	0.02	Open	;
87	68	82	17.27	76.2	0.0015	0.052	Open	;
88	67	68	480	76.2	0.0015	1.44	Open	;
89	68	289	65	76.2	0.0015	0.195	Open	;
9	9	5	2	76.2	0.0015	0.008	Open	;
90	69	290	320	76.2	0.0015	0.96	Open	;
91	59	70	602	76.2	0.0015	1.806	Open	;
92	70	71	177	76.2	0.0015	0.531	Open	;
93	71	72	716	76.2	0.0015	2.148	Open	;
94	72	90	108	76.2	0.0015	0.329	Open	;
95	73	291	40	76.2	0.0015	0.12	Open	;
96	74	13	250	76.2	0.0015	0.75	Open	;
97	75	76	209.37	76.2	0.0015	0.628	Open	;
98	76	292	70	76.2	0.0015	0.21	Open	;
99	74	91	13	76.2	0.0015	0.039	Open	;

[PUMPS]
;ID	Node1	Node2	Parameters

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss

[TAGS]

[DEMANDS]
;Junction	Demand	Pattern	Category

[STATUS]
;ID	Status/Setting

[PATTERNS]
;ID	M1	M2	M3	M4	M5	M6
findesemana	0.537765204906464
findesemana	0.533614317576091
findesemana	0.529463430245717
findesemana	0.525312542915344
findesemana	0.523131827513377
findesemana	0.520951112111409
findesemana	0.518770396709442
findesemana	0.515927990277608
findesemana	0.513085583845774
findesemana	0.51024317741394
findesemana	0.491156627734502
findesemana	0.472070078055064
findesemana	0.452983528375626
findesemana	0.452318807442983
findesemana	0.451654086510341
findesemana	0.450989365577698
findesemana	0.455754568179449
findesemana	0.460519770781199
findesemana	0.46528497338295
findesemana	0.463845252990723
findesemana	0.462405532598495
findesemana	0.460965812206268
findesemana	0.472533802191416
findesemana	0.484101792176565
findesemana	0.495669782161713
findesemana	0.494210968414943
findesemana	0.492752154668172
findesemana	0.491293340921402
findesemana	0.472227911154429
findesemana	0.453162481387456
findesemana	0.434097051620483
findesemana	0.440778315067291
findesemana	0.447459578514099
findesemana	0.454140841960907
findesemana	0.454140802224477
findesemana	0.454140762488047
findesemana	0.454140722751617
findesemana	0.449140896399816
findesemana	0.444141070048014
findesemana	0.439141243696213
findesemana	0.459777613480886
findesemana	0.480413983265559
findesemana	0.501050353050232
findesemana	0.490952144066493
findesemana	0.480853935082753
findesemana	0.470755726099014
findesemana	0.472026576598485
findesemana	0.473297427097956
findesemana	0.474568277597427
findesemana	0.481254706780116
findesemana	0.487941135962804
findesemana	0.494627565145493
findesemana	0.498342255751292
findesemana	0.502056946357092
findesemana	0.505771636962891
findesemana	0.518136998017629
findesemana	0.530502359072368
findesemana	0.542867720127106
findesemana	0.545089463392894
findesemana	0.547311206658681
findesemana	0.549532949924469
findesemana	0.558082262674967
findesemana	0.566631575425466
findesemana	0.575180888175964
findesemana	0.585436522960663
findesemana	0.595692157745361
findesemana	0.60594779253006
findesemana	0.626263121763865
findesemana	0.646578450997671
findesemana	0.666893780231476
findesemana	0.714207986990611
findesemana	0.761522193749746
findesemana	0.808836400508881
findesemana	0.853458205858867
findesemana	0.898080011208852
findesemana	0.942701816558838
findesemana	0.983579277992249
findesemana	1.02445673942566
findesemana	1.06533420085907
findesemana	1.10517338911692
findesemana	1.14501257737478
findesemana	1.18485176563263
findesemana	1.2078021367391
findesemana	1.23075250784556
findesemana	1.25370287895203
findesemana	1.26523824532827
findesemana	1.27677361170451
findesemana	1.28830897808075
findesemana	1.3228733142217
findesemana	1.35743765036265
findesemana	1.3920019865036
findesemana	1.39402870337168
findesemana	1.39605542023977
findesemana	1.39808213710785
findesemana	1.41961487134298
findesemana	1.4411476055781
findesemana	1.46268033981323
findesemana	1.46254968643188
findesemana	1.46241903305054
findesemana	1.46228837966919
findesemana	1.478173772494
findesemana	1.49405916531881
findesemana	1.50994455814362
findesemana	1.52120300134023
findesemana	1.53246144453685
findesemana	1.54371988773346
findesemana	1.56239159901937
findesemana	1.58106331030528
findesemana	1.59973502159119
findesemana	1.61197066307068
findesemana	1.62420630455017
findesemana	1.63644194602966
findesemana	1.64315442244212
findesemana	1.64986689885457
findesemana	1.65657937526703
findesemana	1.66314554214478
findesemana	1.66971170902252
findesemana	1.67627787590027
findesemana	1.68600459893545
findesemana	1.69573132197062
findesemana	1.7054580450058
findesemana	1.70524613062541
findesemana	1.70503421624501
findesemana	1.70482230186462
findesemana	1.70392636458079
findesemana	1.70303042729695
findesemana	1.70213449001312
findesemana	1.69660683472951
findesemana	1.6910791794459
findesemana	1.68555152416229
findesemana	1.6885861158371
findesemana	1.6916207075119
findesemana	1.69465529918671
findesemana	1.68219165007274
findesemana	1.66972800095876
findesemana	1.65726435184479
findesemana	1.63526892662049
findesemana	1.61327350139618
findesemana	1.59127807617188
findesemana	1.59316813945771
findesemana	1.59505820274353
findesemana	1.59694826602936
findesemana	1.46900840600332
findesemana	1.34106854597727
findesemana	1.21312868595123
findesemana	1.20448446273804
findesemana	1.19584023952484
findesemana	1.18719601631165
findesemana	1.17244855562846
findesemana	1.15770109494527
findesemana	1.14295363426208
findesemana	1.14507643381754
findesemana	1.14719923337301
findesemana	1.14932203292847
findesemana	1.24353218078613
findesemana	1.3377423286438
findesemana	1.43195247650146
findesemana	1.42634216944376
findesemana	1.42073186238607
findesemana	1.41512155532837
findesemana	1.40852268536886
findesemana	1.40192381540934
findesemana	1.39532494544983
findesemana	1.38439277807872
findesemana	1.3734606107076
findesemana	1.36252844333649
findesemana	1.35182885328929
findesemana	1.34112926324209
findesemana	1.33042967319489
findesemana	1.31358142693838
findesemana	1.29673318068186
findesemana	1.27988493442535
findesemana	1.28853301207224
findesemana	1.29718108971914
findesemana	1.30582916736603
findesemana	1.29181162516276
findesemana	1.2777940829595
findesemana	1.26377654075623
findesemana	1.26361966133118
findesemana	1.26346278190613
findesemana	1.26330590248108
findesemana	1.25895583629608
findesemana	1.25460577011109
findesemana	1.25025570392609
findesemana	1.2454491853714
findesemana	1.24064266681671
findesemana	1.23583614826202
findesemana	1.22542524337768
findesemana	1.21501433849335
findesemana	1.20460343360901
findesemana	1.20093750953674
findesemana	1.19727158546448
findesemana	1.19360566139221
findesemana	1.19331979751587
findesemana	1.19303393363952
findesemana	1.19274806976318
findesemana	1.18640271822611
findesemana	1.18005736668905
findesemana	1.17371201515198
findesemana	1.16206292311351
findesemana	1.15041383107503
findesemana	1.13876473903656
findesemana	1.13097655773163
findesemana	1.1231883764267
findesemana	1.11540019512177
findesemana	1.11828390757243
findesemana	1.12116762002309
findesemana	1.12405133247375
findesemana	1.12095602353414
findesemana	1.11786071459452
findesemana	1.11476540565491
findesemana	1.11572627226512
findesemana	1.11668713887532
findesemana	1.11764800548553
findesemana	1.10705777009328
findesemana	1.09646753470103
findesemana	1.08587729930878
findesemana	1.07830127080282
findesemana	1.07072524229685
findesemana	1.06314921379089
findesemana	1.06290479501088
findesemana	1.06266037623088
findesemana	1.06241595745087
findesemana	1.04736757278443
findesemana	1.03231918811798
findesemana	1.01727080345154
findesemana	1.00685532887777
findesemana	0.996439854303997
findesemana	0.986024379730225
findesemana	0.974412679672241
findesemana	0.962800979614258
findesemana	0.951189279556274
findesemana	0.942922333876292
findesemana	0.934655388196309
findesemana	0.926388442516327
findesemana	0.90455174446106
findesemana	0.882715046405792
findesemana	0.860878348350525
findesemana	0.853094855944316
findesemana	0.845311363538106
findesemana	0.837527871131897
findesemana	0.830016811688741
findesemana	0.822505752245585
findesemana	0.814994692802429
findesemana	0.806636532147725
findesemana	0.798278371493022
findesemana	0.789920210838318
findesemana	0.782865464687347
findesemana	0.775810718536377
findesemana	0.768755972385406
findesemana	0.762597481409708
findesemana	0.756438990434011
findesemana	0.750280499458313
findesemana	0.747461875279744
findesemana	0.744643251101176
findesemana	0.741824626922607
findesemana	0.737392743428548
findesemana	0.732960859934489
findesemana	0.72852897644043
findesemana	0.718950629234314
findesemana	0.709372282028199
findesemana	0.699793934822083
findesemana	0.701502998669943
findesemana	0.703212062517802
findesemana	0.704921126365662
findesemana	0.698436657587687
findesemana	0.691952188809713
findesemana	0.685467720031738
findesemana	0.680172582467397
findesemana	0.674877444903056
findesemana	0.669582307338715
findesemana	0.660637458165487
findesemana	0.651692608992259
findesemana	0.642747759819031
findesemana	0.634128987789154
findesemana	0.625510215759278
findesemana	0.616891443729401
findesemana	0.606659710407257
findesemana	0.596427977085114
findesemana	0.58619624376297
findesemana	0.578147749106089
findesemana	0.570099254449209
findesemana	0.562050759792328
findesemana	0.557228088378906
findesemana	0.552405416965485
d?sordinarios	0.476533442735672
d?sordinarios	0.475935369729996
d?sordinarios	0.475337296724319
d?sordinarios	0.474739223718643
d?sordinarios	0.471685389677683
d?sordinarios	0.468631555636724
d?sordinarios	0.465577721595764
d?sordinarios	0.464003831148147
d?sordinarios	0.462429940700531
d?sordinarios	0.460856050252914
d?sordinarios	0.459758539994557
d?sordinarios	0.458661029736201
d?sordinarios	0.457563519477844
d?sordinarios	0.456942896048228
d?sordinarios	0.456322272618611
d?sordinarios	0.455701649188995
d?sordinarios	0.455137232939402
d?sordinarios	0.454572816689809
d?sordinarios	0.454008400440216
d?sordinarios	0.453212042649587
d?sordinarios	0.452415684858958
d?sordinarios	0.451619327068329
d?sordinarios	0.451581666866938
d?sordinarios	0.451544006665548
d?sordinarios	0.451506346464157
d?sordinarios	0.451537678639094
d?sordinarios	0.451569010814031
d?sordinarios	0.451600342988968
d?sordinarios	0.451105018456777
d?sordinarios	0.450609693924586
d?sordinarios	0.450114369392395
d?sordinarios	0.450308760007222
d?sordinarios	0.45050315062205
d?sordinarios	0.450697541236877
d?sordinarios	0.45121173063914
d?sordinarios	0.451725920041402
d?sordinarios	0.452240109443665
d?sordinarios	0.45461043715477
d?sordinarios	0.456980764865876
d?sordinarios	0.459351092576981
d?sordinarios	0.463383167982102
d?sordinarios	0.467415243387222
d?sordinarios	0.471447318792343
d?sordinarios	0.474632759888967
d?sordinarios	0.47781820098559
d?sordinarios	0.481003642082214
d?sordinarios	0.485430717468261
d?sordinarios	0.489857792854309
d?sordinarios	0.494284868240356
d?sordinarios	0.504242698351542
d?sordinarios	0.514200528462728
d?sordinarios	0.524158358573914
d?sordinarios	0.53210320075353
d?sordinarios	0.540048042933146
d?sordinarios	0.547992885112762
d?sordinarios	0.563493986924489
d?sordinarios	0.578995088736216
d?sordinarios	0.594496190547943
d?sordinarios	0.599201699097951
d?sordinarios	0.60390720764796
d?sordinarios	0.608612716197968
d?sordinarios	0.623070379098257
d?sordinarios	0.637528041998545
d?sordinarios	0.651985704898834
d?sordinarios	0.662671426932017
d?sordinarios	0.6733571489652
d?sordinarios	0.684042870998383
d?sordinarios	0.704810321331024
d?sordinarios	0.725577771663666
d?sordinarios	0.746345221996307
d?sordinarios	0.793294171492258
d?sordinarios	0.84024312098821
d?sordinarios	0.887192070484161
d?sordinarios	0.934088031450907
d?sordinarios	0.980983992417654
d?sordinarios	1.0278799533844
d?sordinarios	1.06990969181061
d?sordinarios	1.11193943023681
d?sordinarios	1.15396916866302
d?sordinarios	1.18658141295115
d?sordinarios	1.21919365723927
d?sordinarios	1.2518059015274
d?sordinarios	1.26904392242431
d?sordinarios	1.28628194332123
d?sordinarios	1.30351996421814
d?sordinarios	1.31823682785034
d?sordinarios	1.33295369148255
d?sordinarios	1.34767055511475
d?sordinarios	1.36031607786815
d?sordinarios	1.37296160062154
d?sordinarios	1.38560712337494
d?sordinarios	1.39612793922424
d?sordinarios	1.40664875507355
d?sordinarios	1.41716957092285
d?sordinarios	1.42544682820638
d?sordinarios	1.43372408548991
d?sordinarios	1.44200134277344
d?sordinarios	1.45174264907837
d?sordinarios	1.4614839553833
d?sordinarios	1.47122526168823
d?sordinarios	1.47762115796407
d?sordinarios	1.48401705423991
d?sordinarios	1.49041295051575
d?sordinarios	1.50549538930257
d?sordinarios	1.5205778280894
d?sordinarios	1.53566026687622
d?sordinarios	1.54725913206736
d?sordinarios	1.55885799725851
d?sordinarios	1.57045686244965
d?sordinarios	1.57595074176789
d?sordinarios	1.58144462108612
d?sordinarios	1.58693850040436
d?sordinarios	1.59830411275228
d?sordinarios	1.6096697251002
d?sordinarios	1.62103533744812
d?sordinarios	1.63705472151438
d?sordinarios	1.65307410558065
d?sordinarios	1.66909348964691
d?sordinarios	1.67300625642141
d?sordinarios	1.6769190231959
d?sordinarios	1.6808317899704
d?sordinarios	1.68072533607483
d?sordinarios	1.68061888217926
d?sordinarios	1.68051242828369
d?sordinarios	1.68233994642893
d?sordinarios	1.68416746457418
d?sordinarios	1.68599498271942
d?sordinarios	1.67687408129374
d?sordinarios	1.66775317986806
d?sordinarios	1.65863227844238
d?sordinarios	1.65542169411977
d?sordinarios	1.65221110979716
d?sordinarios	1.64900052547455
d?sordinarios	1.63665767510732
d?sordinarios	1.62431482474009
d?sordinarios	1.61197197437286
d?sordinarios	1.60458731651306
d?sordinarios	1.59720265865326
d?sordinarios	1.58981800079346
d?sordinarios	1.57289433479309
d?sordinarios	1.55597066879273
d?sordinarios	1.53904700279236
d?sordinarios	1.52540783087413
d?sordinarios	1.51176865895589
d?sordinarios	1.49812948703766
d?sordinarios	1.47280152638753
d?sordinarios	1.44747356573741
d?sordinarios	1.42214560508728
d?sordinarios	1.40474534034729
d?sordinarios	1.3873450756073
d?sordinarios	1.36994481086731
d?sordinarios	1.36523572603862
d?sordinarios	1.36052664120992
d?sordinarios	1.35581755638123
d?sordinarios	1.35160342852275
d?sordinarios	1.34738930066427
d?sordinarios	1.34317517280579
d?sordinarios	1.34110585848491
d?sordinarios	1.33903654416402
d?sordinarios	1.33696722984314
d?sordinarios	1.3420653740565
d?sordinarios	1.34716351826986
d?sordinarios	1.35226166248322
d?sordinarios	1.34696249167125
d?sordinarios	1.34166332085927
d?sordinarios	1.3363641500473
d?sordinarios	1.33257448673248
d?sordinarios	1.32878482341766
d?sordinarios	1.32499516010284
d?sordinarios	1.31958015759786
d?sordinarios	1.31416515509287
d?sordinarios	1.30875015258789
d?sordinarios	1.30153878529866
d?sordinarios	1.29432741800944
d?sordinarios	1.28711605072021
d?sordinarios	1.27671643098195
d?sordinarios	1.26631681124369
d?sordinarios	1.25591719150543
d?sordinarios	1.24072269598643
d?sordinarios	1.22552820046743
d?sordinarios	1.21033370494843
d?sordinarios	1.21089390913646
d?sordinarios	1.21145411332448
d?sordinarios	1.21201431751251
d?sordinarios	1.19820622603098
d?sordinarios	1.18439813454946
d?sordinarios	1.17059004306793
d?sordinarios	1.15433784325917
d?sordinarios	1.13808564345042
d?sordinarios	1.12183344364166
d?sordinarios	1.1243892510732
d?sordinarios	1.12694505850474
d?sordinarios	1.12950086593628
d?sordinarios	1.13018091519674
d?sordinarios	1.13086096445719
d?sordinarios	1.13154101371765
d?sordinarios	1.13885764280955
d?sordinarios	1.14617427190145
d?sordinarios	1.15349090099335
d?sordinarios	1.14680111408234
d?sordinarios	1.14011132717132
d?sordinarios	1.13342154026031
d?sordinarios	1.12084277470906
d?sordinarios	1.10826400915782
d?sordinarios	1.09568524360657
d?sordinarios	1.09012897809347
d?sordinarios	1.08457271258036
d?sordinarios	1.07901644706726
d?sordinarios	1.08256185054779
d?sordinarios	1.08610725402832
d?sordinarios	1.08965265750885
d?sordinarios	1.08805966377258
d?sordinarios	1.08646667003632
d?sordinarios	1.08487367630005
d?sordinarios	1.07908109823863
d?sordinarios	1.0732885201772
d?sordinarios	1.06749594211578
d?sordinarios	1.06405945618947
d?sordinarios	1.06062297026316
d?sordinarios	1.05718648433685
d?sordinarios	1.04994388421376
d?sordinarios	1.04270128409068
d?sordinarios	1.03545868396759
d?sordinarios	1.03366041183472
d?sordinarios	1.03186213970184
d?sordinarios	1.03006386756897
d?sordinarios	1.01511931419373
d?sordinarios	1.00017476081848
d?sordinarios	0.985230207443237
d?sordinarios	0.981738070646922
d?sordinarios	0.978245933850606
d?sordinarios	0.974753797054291
d?sordinarios	0.963081359863281
d?sordinarios	0.951408922672272
d?sordinarios	0.939736485481262
d?sordinarios	0.922357976436615
d?sordinarios	0.904979467391968
d?sordinarios	0.887600958347321
d?sordinarios	0.874309360980988
d?sordinarios	0.861017763614655
d?sordinarios	0.847726166248322
d?sordinarios	0.836056749025981
d?sordinarios	0.82438733180364
d?sordinarios	0.812717914581299
d?sordinarios	0.805629849433899
d?sordinarios	0.798541784286499
d?sordinarios	0.791453719139099
d?sordinarios	0.784217735131582
d?sordinarios	0.776981751124064
d?sordinarios	0.769745767116547
d?sordinarios	0.762080053488414
d?sordinarios	0.75441433986028
d?sordinarios	0.746748626232147
d?sordinarios	0.73907987276713
d?sordinarios	0.731411119302114
d?sordinarios	0.723742365837097
d?sordinarios	0.715161422888438
d?sordinarios	0.706580479939778
d?sordinarios	0.697999536991119
d?sordinarios	0.691720803578694
d?sordinarios	0.68544207016627
d?sordinarios	0.679163336753845
d?sordinarios	0.683561007181803
d?sordinarios	0.687958677609762
d?sordinarios	0.69235634803772
d?sordinarios	0.685609082380931
d?sordinarios	0.678861816724141
d?sordinarios	0.672114551067352
d?sordinarios	0.66169919570287
d?sordinarios	0.651283840338389
d?sordinarios	0.640868484973907
d?sordinarios	0.623723228772481
d?sordinarios	0.606577972571055
d?sordinarios	0.589432716369629
d?sordinarios	0.583658496538798
d?sordinarios	0.577884276707967
d?sordinarios	0.572110056877136
d?sordinarios	0.558544218540191
d?sordinarios	0.544978380203247
d?sordinarios	0.531412541866302
d?sordinarios	0.521072427431742
d?sordinarios	0.510732312997182
d?sordinarios	0.500392198562622
d?sordinarios	0.492603093385696
d?sordinarios	0.484813988208771
todoslosdias	0.494724839925766
todoslosdias	0.492982496817907
todoslosdias	0.491240153710047
todoslosdias	0.489497810602188
todoslosdias	0.486701607704163
todoslosdias	0.483905404806137
todoslosdias	0.481109201908112
todoslosdias	0.479162524143855
todoslosdias	0.477215846379598
todoslosdias	0.475269168615341
todoslosdias	0.469262778759003
todoslosdias	0.463256388902664
todoslosdias	0.457249999046326
todoslosdias	0.456617554028829
todoslosdias	0.455985109011332
todoslosdias	0.455352663993835
todoslosdias	0.456044832865397
todoslosdias	0.456737001736959
todoslosdias	0.457429170608521
todoslosdias	0.456464012463888
todoslosdias	0.455498854319255
todoslosdias	0.454533696174622
todoslosdias	0.457817494869232
todoslosdias	0.461101293563843
todoslosdias	0.464385092258453
todoslosdias	0.463978042205175
todoslosdias	0.463570992151896
todoslosdias	0.463163942098618
todoslosdias	0.457777788241705
todoslosdias	0.452391634384791
todoslosdias	0.447005480527878
todoslosdias	0.448693593343099
todoslosdias	0.45038170615832
todoslosdias	0.452069818973541
todoslosdias	0.452450295289357
todoslosdias	0.452830771605174
todoslosdias	0.45321124792099
todoslosdias	0.453886985778809
todoslosdias	0.454562723636627
todoslosdias	0.455238461494446
todoslosdias	0.463445176680883
todoslosdias	0.47165189186732
todoslosdias	0.479858607053757
todoslosdias	0.479689836502075
todoslosdias	0.479521065950394
todoslosdias	0.479352295398712
todoslosdias	0.483019312222799
todoslosdias	0.486686329046885
todoslosdias	0.490353345870972
todoslosdias	0.499532779057821
todoslosdias	0.50871221224467
todoslosdias	0.517891645431519
todoslosdias	0.524688760439555
todoslosdias	0.531485875447591
todoslosdias	0.538282990455627
todoslosdias	0.552736004193624
todoslosdias	0.56718901793162
todoslosdias	0.581642031669617
todoslosdias	0.58552348613739
todoslosdias	0.589404940605164
todoslosdias	0.593286395072937
todoslosdias	0.606397350629171
todoslosdias	0.619508306185404
todoslosdias	0.632619261741638
todoslosdias	0.642975529034932
todoslosdias	0.653331796328227
todoslosdias	0.663688063621521
todoslosdias	0.684102197488149
todoslosdias	0.704516331354777
todoslosdias	0.724930465221405
todoslosdias	0.771259725093842
todoslosdias	0.817588984966278
todoslosdias	0.863918244838715
todoslosdias	0.90953274567922
todoslosdias	0.955147246519725
todoslosdias	1.00076174736023
todoslosdias	1.04334123929342
todoslosdias	1.0859207312266
todoslosdias	1.12850022315979
todoslosdias	1.16293168067932
todoslosdias	1.19736313819885
todoslosdias	1.23179459571838
todoslosdias	1.25070877869924
todoslosdias	1.26962296168009
todoslosdias	1.28853714466095
todoslosdias	1.30205210049947
todoslosdias	1.31556705633799
todoslosdias	1.32908201217651
todoslosdias	1.34835112094879
todoslosdias	1.36762022972107
todoslosdias	1.38688933849335
todoslosdias	1.39444235960643
todoslosdias	1.4019953807195
todoslosdias	1.40954840183258
todoslosdias	1.4222104549408
todoslosdias	1.43487250804901
todoslosdias	1.44753456115723
todoslosdias	1.4544822772344
todoslosdias	1.46142999331156
todoslosdias	1.46837770938873
todoslosdias	1.47754271825154
todoslosdias	1.48670772711436
todoslosdias	1.49587273597717
todoslosdias	1.51007874806722
todoslosdias	1.52428476015726
todoslosdias	1.53849077224731
todoslosdias	1.55198713143666
todoslosdias	1.56548349062602
todoslosdias	1.57897984981537
todoslosdias	1.58651765187581
todoslosdias	1.59405545393626
todoslosdias	1.6015932559967
todoslosdias	1.61151178677877
todoslosdias	1.62143031756083
todoslosdias	1.6313488483429
todoslosdias	1.64480984210968
todoslosdias	1.65827083587647
todoslosdias	1.67173182964325
todoslosdias	1.67726250489553
todoslosdias	1.68279318014781
todoslosdias	1.68832385540009
todoslosdias	1.68818803628286
todoslosdias	1.68805221716563
todoslosdias	1.6879163980484
todoslosdias	1.68887416521708
todoslosdias	1.68983193238576
todoslosdias	1.69078969955444
todoslosdias	1.68282302220662
todoslosdias	1.67485634485881
todoslosdias	1.66688966751099
todoslosdias	1.6653254032135
todoslosdias	1.66376113891602
todoslosdias	1.66219687461853
todoslosdias	1.64977530638377
todoslosdias	1.63735373814901
todoslosdias	1.62493216991425
todoslosdias	1.61415803432465
todoslosdias	1.60338389873505
todoslosdias	1.59260976314545
todoslosdias	1.58031260967255
todoslosdias	1.56801545619965
todoslosdias	1.55571830272675
todoslosdias	1.50668048858643
todoslosdias	1.45764267444611
todoslosdias	1.40860486030579
todoslosdias	1.38703481356303
todoslosdias	1.36546476682027
todoslosdias	1.34389472007751
todoslosdias	1.32876002788543
todoslosdias	1.31362533569336
todoslosdias	1.29849064350128
todoslosdias	1.29590082168579
todoslosdias	1.2933109998703
todoslosdias	1.29072117805481
todoslosdias	1.31640168031057
todoslosdias	1.34208218256632
todoslosdias	1.36776268482208
todoslosdias	1.36491147677104
todoslosdias	1.36206026871999
todoslosdias	1.35920906066895
todoslosdias	1.36105716228485
todoslosdias	1.36290526390076
todoslosdias	1.36475336551666
todoslosdias	1.35797766844431
todoslosdias	1.35120197137197
todoslosdias	1.34442627429962
todoslosdias	1.33867788314819
todoslosdias	1.33292949199677
todoslosdias	1.32718110084534
todoslosdias	1.31929318110148
todoslosdias	1.31140526135763
todoslosdias	1.30351734161377
todoslosdias	1.29972203572591
todoslosdias	1.29592672983806
todoslosdias	1.2921314239502
todoslosdias	1.28079322973887
todoslosdias	1.26945503552755
todoslosdias	1.25811684131622
todoslosdias	1.24730590979258
todoslosdias	1.23649497826894
todoslosdias	1.2256840467453
todoslosdias	1.22475961844126
todoslosdias	1.22383519013723
todoslosdias	1.22291076183319
todoslosdias	1.21185465653737
todoslosdias	1.20079855124156
todoslosdias	1.18974244594574
todoslosdias	1.17540470759074
todoslosdias	1.16106696923574
todoslosdias	1.14672923088074
todoslosdias	1.14737637837728
todoslosdias	1.14802352587382
todoslosdias	1.14867067337036
todoslosdias	1.14899118741353
todoslosdias	1.14931170145671
todoslosdias	1.14963221549988
todoslosdias	1.15282372633616
todoslosdias	1.15601523717245
todoslosdias	1.15920674800873
todoslosdias	1.15125195185344
todoslosdias	1.14329715569814
todoslosdias	1.13534235954285
todoslosdias	1.12409063180288
todoslosdias	1.11283890406291
todoslosdias	1.10158717632294
todoslosdias	1.09838120142619
todoslosdias	1.09517522652944
todoslosdias	1.09196925163269
todoslosdias	1.09353756904602
todoslosdias	1.09510588645935
todoslosdias	1.09667420387268
todoslosdias	1.09589461485545
todoslosdias	1.09511502583821
todoslosdias	1.09433543682098
todoslosdias	1.08717576662699
todoslosdias	1.080016096433
todoslosdias	1.07285642623901
todoslosdias	1.06815612316131
todoslosdias	1.06345582008362
todoslosdias	1.05875551700592
todoslosdias	1.05355703830719
todoslosdias	1.04835855960846
todoslosdias	1.04316008090973
todoslosdias	1.03754083315531
todoslosdias	1.0319215854009
todoslosdias	1.02630233764648
todoslosdias	1.01285640398661
todoslosdias	0.99941047032674
todoslosdias	0.98596453666687
todoslosdias	0.980478545029958
todoslosdias	0.974992553393046
todoslosdias	0.969506561756134
todoslosdias	0.95835284392039
todoslosdias	0.947199126084645
todoslosdias	0.936045408248901
todoslosdias	0.91774849096934
todoslosdias	0.899451573689778
todoslosdias	0.881154656410217
todoslosdias	0.86907688776652
todoslosdias	0.856999119122823
todoslosdias	0.844921350479126
todoslosdias	0.834364473819733
todoslosdias	0.823807597160339
todoslosdias	0.813250720500946
todoslosdias	0.805793027083079
todoslosdias	0.798335333665212
todoslosdias	0.790877640247345
todoslosdias	0.783695737520854
todoslosdias	0.776513834794362
todoslosdias	0.769331932067871
todoslosdias	0.762107451756795
todoslosdias	0.75488297144572
todoslosdias	0.747658491134644
todoslosdias	0.741431415081024
todoslosdias	0.735204339027405
todoslosdias	0.728977262973785
todoslosdias	0.721569975217183
todoslosdias	0.714162687460581
todoslosdias	0.706755399703979
todoslosdias	0.699534118175506
todoslosdias	0.692312836647034
todoslosdias	0.685091555118561
todoslosdias	0.688766201337179
todoslosdias	0.692440847555796
todoslosdias	0.696115493774414
todoslosdias	0.689438700675964
todoslosdias	0.682761907577515
todoslosdias	0.676085114479065
todoslosdias	0.667089283466339
todoslosdias	0.658093452453613
todoslosdias	0.649097621440887
todoslosdias	0.634365359942118
todoslosdias	0.619633098443349
todoslosdias	0.60490083694458
todoslosdias	0.598193844159444
todoslosdias	0.591486851374308
todoslosdias	0.584779858589172
todoslosdias	0.572212398052215
todoslosdias	0.559644937515259
todoslosdias	0.547077476978302
todoslosdias	0.537388781706492
todoslosdias	0.527700086434682
todoslosdias	0.518011391162872
todoslosdias	0.511189192533493
todoslosdias	0.504366993904113

[CURVES]
;ID	X-Value	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency	75
Global Price	0
Demand Charge	0

[EMITTERS]
;Junction	Coefficient
1	8E-5	;
10	8E-5	;
100	0.00018	;
1000	0.00018	;
101	0.00018	;
102	0.00018	;
103	0.00018	;
104	0.00018	;
105	0.00018	;
106	0.00018	;
107	0.00018	;
108	0.00018	;
109	0.00018	;
11	8E-5	;
110	0.00018	;
111	0.00018	;
112	0.00018	;
113	0.00018	;
114	0.00018	;
115	0.00018	;
116	0.00018	;
117	0.00018	;
118	0.00018	;
119	0.00018	;
12	8E-5	;
120	0.00018	;
121	0.00018	;
122	0.00018	;
123	0.00018	;
124	0.00018	;
125	0.00018	;
126	0.00018	;
127	0.00018	;
128	0.00018	;
129	0.00018	;
13	0.00018	;
130	0.00018	;
131	0.00018	;
132	0.00018	;
133	0.00018	;
134	0.00018	;
135	0.00018	;
136	0.00018	;
137	0.00018	;
138	0.00018	;
139	0.00018	;
14	0.00018	;
140	0.00018	;
141	0.00018	;
142	0.00018	;
143	0.00018	;
144	0.00018	;
145	0.00018	;
146	0.00018	;
147	0.00018	;
148	0.00018	;
149	0.00018	;
15	0.00018	;
150	0.00018	;
151	0.00018	;
152	0.00018	;
153	0.00018	;
154	0.00018	;
155	0.00018	;
156	0.00018	;
157	0.00018	;
158	0.00018	;
159	0.00018	;
16	0.00018	;
160	0.00018	;
161	0.00018	;
162	0.00018	;
163	0.00018	;
164	0.00018	;
165	0.00018	;
166	0.00018	;
167	0.00018	;
168	0.00018	;
169	0.00018	;
17	0.00018	;
170	0.00018	;
171	0.00018	;
172	0.00018	;
173	0.00018	;
174	0.00018	;
175	0.00018	;
176	0.00018	;
177	0.00018	;
178	0.00018	;
179	0.00018	;
18	0.00018	;
180	0.00018	;
181	0.00018	;
182	0.00018	;
183	0.00018	;
184	0.00018	;
185	0.00018	;
186	0.00018	;
187	0.00018	;
188	0.00018	;
189	0.00018	;
19	0.00018	;
190	0.00018	;
191	0.00018	;
192	0.00018	;
193	0.00018	;
194	0.00018	;
195	0.00018	;
196	0.00018	;
197	0.00018	;
198	0.00018	;
199	0.00018	;
2	8E-5	;
20	0.00018	;
200	0.00018	;
201	0.00018	;
202	0.00018	;
204	0.00018	;
205	0.00018	;
206	0.00018	;
207	0.00018	;
208	0.00018	;
209	0.00018	;
21	0.00018	;
210	0.00018	;
211	0.00018	;
212	0.00018	;
213	0.00018	;
214	0.00018	;
215	0.00018	;
216	0.00018	;
217	0.00018	;
218	0.00018	;
219	0.00018	;
22	0.00018	;
220	0.00018	;
221	0.00018	;
223	0.00018	;
224	0.00018	;
225	0.00018	;
226	0.00018	;
227	0.00018	;
228	0.00018	;
229	0.00018	;
23	0.00018	;
230	0.00018	;
231	0.00018	;
232	0.00018	;
233	0.00018	;
234	0.00018	;
235	0.00018	;
236	0.00018	;
237	0.00018	;
238	0.00018	;
239	0.00018	;
24	0.00018	;
240	0.00018	;
241	0.00018	;
242	0.00018	;
243	0.00018	;
244	0.00018	;
245	0.00018	;
246	0.00018	;
247	0.00018	;
248	0.00018	;
249	0.00018	;
25	0.00018	;
250	0.00018	;
251	0.00018	;
252	0.00018	;
253	0.00018	;
254	0.00018	;
255	0.00018	;
256	0.00018	;
257	0.00018	;
258	0.00018	;
259	0.00018	;
26	0.00018	;
260	0.00018	;
261	0.00018	;
262	0.00018	;
263	0.00018	;
264	0.00018	;
265	0.00018	;
266	0.00018	;
267	0.00018	;
268	0.00018	;
269	0.00018	;
27	0.00018	;
270	0.00018	;
271	0.00018	;
272	0.00018	;
273	0.00018	;
274	0.00018	;
275	0.00018	;
276	0.00018	;
277	0.00018	;
278	0.00018	;
279	0.00018	;
28	0.00018	;
280	0.00018	;
281	0.00018	;
282	0.00018	;
283	0.00018	;
284	0.00018	;
285	0.00018	;
286	0.00018	;
287	0.00018	;
288	0.00018	;
289	0.00018	;
29	0.00018	;
290	0.00018	;
291	0.00018	;
292	0.00018	;
293	0.00018	;
294	0.00018	;
295	0.00018	;
296	0.00018	;
297	0.00018	;
298	0.00018	;
299	0.00018	;
3	0	;
30	0.00018	;
300	0.00018	;
301	0.00018	;
302	0.00018	;
303	0.00018	;
304	0.00018	;
305	0.00018	;
306	0.00018	;
307	0.00018	;
308	0.00018	;
309	0.00018	;
31	0.00018	;
310	0.00018	;
311	0.00018	;
312	0.00018	;
313	0.00018	;
314	0.00018	;
315	0.00018	;
316	0.00018	;
317	0.00018	;
318	0.00018	;
319	0.00018	;
32	0.00018	;
320	0.00018	;
321	0.00018	;
322	0.00018	;
323	0.00018	;
324	0.00018	;
325	0.00018	;
326	0.00018	;
327	0.00018	;
328	0.00018	;
329	0.00018	;
33	0.00018	;
330	0.00018	;
331	0.00018	;
332	0.00018	;
333	0.00018	;
334	0.00018	;
335	0.00018	;
336	0.00018	;
337	0.00018	;
338	0.00018	;
339	0.00018	;
34	0.00018	;
340	0.00018	;
341	0.00018	;
342	0.00018	;
344	0.00018	;
345	0.00018	;
346	0.00018	;
347	0.00018	;
348	0.00018	;
349	0.00018	;
35	0.00018	;
350	0.00018	;
351	0.00018	;
352	0.00018	;
353	0.00018	;
354	0.00018	;
355	0.00018	;
356	0.00018	;
357	0.00018	;
358	0.00018	;
359	0	;
36	0.00018	;
360	0	;
37	0.00018	;
38	0.00018	;
39	0.00018	;
4	8E-5	;
40	0.00018	;
41	0.00018	;
42	0.00018	;
43	0.00018	;
44	0.00018	;
45	0.00018	;
46	0.00018	;
47	0.00018	;
48	0.00018	;
49	0.00018	;
5	8E-5	;
50	0.00018	;
51	0.00018	;
52	0.00018	;
53	0.00018	;
54	0.00018	;
55	0.00018	;
56	0.00018	;
57	0.00018	;
58	0.00018	;
59	0.00018	;
6	8E-5	;
60	0.00018	;
61	0.00018	;
62	0.00018	;
63	0.00018	;
64	0.00018	;
65	0.00018	;
66	0.00018	;
67	0.00018	;
68	0.00018	;
69	0.00018	;
7	8E-5	;
70	0.00018	;
71	0.00018	;
72	0.00018	;
73	0.00018	;
74	0.00018	;
75	0.00018	;
76	0.00018	;
77	0.00018	;
78	0.00018	;
79	0.00018	;
8	8E-5	;
80	0.00018	;
81	0.00018	;
82	0.00018	;
83	0.00018	;
84	0.00018	;
85	0.00018	;
86	0.00018	;
87	0.00018	;
88	0.00018	;
89	0.00018	;
9	8E-5	;
90	0.00018	;
91	0.00018	;
92	0.00018	;
93	0.00018	;
94	0.00018	;
95	0.00018	;
96	0.00018	;
97	0.00018	;
98	0.00018	;
99	0.00018	;

[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[REACTIONS]
Order Bulk	1
Order Tank	1
Order Wall	1
Global Bulk	0
Global Wall	0
Limiting Potential	0

[REACTIONS]
;Var	Value

[MIXING]
;Tank	Model

[TIMES]
;Var	Value
Duration	00:15
Pattern Timestep	00:05
Hydraulic Timestep	00:05
Quality Timestep	0:05
Pattern Start	00:00
Report Timestep	00:05
Report Start	00:00
Start ClockTime	00:00
Statistic	None

[REPORT]
;Var	Value
Status	No
Summary	No
Page	0

[OPTIONS]
Units	LPS
HeadLoss	D-W
Specific Gravity	1
Viscosity	1
Trials	1000
Accuracy	0.001
Unbalanced	Continue 10
Pattern	1
Demand Multiplier	1
Emitter Exponent	0.5
Quality	None mg/L
Diffusivity	1
Tolerance	0.01

[COORDINATES]
;Node	X-Coord	Y-Coord
1	1100796.17	952492.52
10	1101304.63	952780.25
100	1093652.54	952208.43
1000	1101163.37	953558.8
101	1100882.48	952939.92
102	1100633.15	953222.37
103	1101071.4	953032.22
104	1100836.45	952857.08
105	1101119.58	953099.84
106	1101250.9	953317.23
107	1101255.78	953310.57
108	1101386.35	953442.96
109	1101507.19	953705.68
11	1101299.8	952782.74
110	1101177.21	953563.36
111	1101135.44	952987.65
112	1100891.91	952933.65
113	1101028.31	952964.75
114	1100812.2	952986.89
115	1100874.93	952945.27
116	1100724.68	953048.07
117	1100748.07	952588.02
118	1101007.01	952938.49
119	1100862.94	952728.88
12	1101305.38	952793.19
120	1100949.05	952774.58
121	1100790.37	952785.97
122	1100823.23	952761.27
123	1100809.32	952652.79
124	1100841.01	952963.31
125	1100732.87	953152.12
126	1100489.68	953460.53
127	1100693.4	953154.1
128	1100838.92	953023.42
129	1100801.82	953047.08
13	1096491.46	954080.41
130	1101012.46	953114.05
131	1101168.09	953101.85
132	1101194.36	953042.98
133	1101196.75	953054.34
134	1101113.58	953551.06
135	1101094.12	953533.04
136	1101128.05	953487.54
137	1101434.72	953523.11
138	1101287.02	953618.45
139	1100838.15	952536.26
14	1100464.33	953339.25
140	1100771.38	952573.64
141	1100760.07	952581.12
142	1100698.89	952617.55
143	1100764.09	952587.21
144	1100874.64	952608.68
145	1101092.5	952904.06
146	1101095.04	952908.11
147	1101041.4	952829.79
148	1101046.63	952836.92
149	1101152.85	952865.91
15	1100427.64	953244.63
150	1100884.56	952602.14
151	1100984.46	952749.89
152	1100926.48	952683.98
153	1100864.34	952731
154	1100972.54	952758.02
155	1100967.2	952879.8
156	1101028.64	952839.11
157	1100891.38	952930.51
158	1101007.91	952963.41
159	1101023.54	952957.07
16	1100403.56	953225.32
160	1101021.48	952958.52
161	1101072.59	953033.87
162	1101143.66	952982.02
163	1101098.39	952912.99
164	1100880.1	952937.08
165	1100945.31	953005.5
166	1100867.17	953063.82
167	1100691.91	953066.25
168	1100647.14	953101.33
169	1100680.94	953077.53
17	1100467.13	953127.18
170	1101084.54	952915.41
171	1100452.91	953351.68
172	1100579.76	953460.06
173	1100516.858	953312.265
174	1100708.44	953174.04
175	1100698.63	953180.81
176	1100687.68	953189.07
177	1100946.69	953009.54
178	1100950.39	953014.37
179	1101009.33	952967.2
18	1100451.27	953347.49
180	1100955.79	953022.06
181	1101082.37	952911.88
182	1101190.76	953046.14
183	1101078.31	953041.75
184	1101160.25	953090.67
185	1101185.61	953060.69
186	1101187.57	953181.21
187	1101253.25	953138.28
188	1101178.58	953187.1
189	1101257.33	953143.36
19	1100443.84	953458.85
190	1101248.98	953313.47
191	1101321.87	953281.31
192	1101371.45	953357.53
193	1101287.61	953395.67
194	1101357.72	953363.59
195	1101375.72	953368.96
196	1101400.45	953437.18
197	1101318.1	953469.47
198	1101252.25	953501.4
199	1101220.99	953506.41
2	1100805.55	952486.42
20	1100443.71	953351.92
200	1101311.34	953592.2
201	1101275.01	953401.93
202	1101116.37	953544.41
203	1101321.28	952788.27
204	1101424.28	953529.7
205	1101468.17	953603.87
206	1101498.42	953708.56
207	1101472.18	953611.01
208	1100943.47	953522.67
209	1100939.11	953520.88
21	1100362.64	953425.25
210	1100943.91	953499.41
211	1100777	953122.3
212	1100832.27	953475.23
213	1100801.9	953462.65
214	1100739.82	953436.75
215	1100767.45	952592.65
216	1100684.39	953071.56
217	1100882.07	952918.03
218	1101168.02	953171.29
219	1101121.61	953222.55
22	1093653.41	952204.53
220	1100666.77	953064.32
221	1101303.38	953628.36
223	1100592.81	953136.62
224	1100592.27	953254.61
225	1100708.3	953417.63
226	1100517.95	953195.94
227	1100948.54	953395.17
228	1100802.28	953438.73
229	1100865.88	953391.38
23	1100418.43	953263.68
230	1100778.55	953429.58
231	1100896.62	953405.94
232	1100851.96	953425.59
233	1100840.31	953456.94
234	1100801.2	953441.79
235	1100838.81	953342.73
236	1100910.98	953380.39
237	1100882.36	953344.05
238	1100875.68	953367.45
239	1100816.08	953331.23
24	1100413.92	953252.16
240	1100857.23	953280.24
241	1100872.7	953233.21
242	1100843.91	953329.32
243	1101000.37	953085.02
244	1101376.35	953671.28
245	1101275.69	953370.34
246	1100939.96	953391.79
247	1100959.43	953669.94
248	1100951.55	953622.57
249	1100952.8	953552.51
25	1100409.02	953239.65
250	1100951.81	953580.36
251	1100835.76	953350.75
252	1101019.29	952955.4
253	1101011.77	952945.26
254	1100941.23	953518.75
255	1097546.11	951859.73
256	1097541.89	951838.49
257	1097540.98	951858.99
258	1100799.46	952476.89
259	1101316.92	952783.81
26	1100126.81	953302.69
260	1101255.47	952796.6
261	1101292.88	952772.19
262	1096386.23	953980.65
263	1100460.53	953138.07
264	1100375.59	952986.61
265	1100421.56	953372.22
266	1100411.56	953266.27
267	1098773.06	952428.78
268	1097706.9	951928.16
269	1100090.99	953758.9
27	1099101.24	952734.46
270	1096780	951586.63
271	1096862.26	951851.78
272	1096708.86	951894.51
273	1097413.54	952044.39
274	1095417.31	952032.23
275	1095643.55	952723.06
276	1095133.95	952966.67
277	1095154.04	952264.3
278	1093553.85	952896.96
279	1092415.3	953595.72
28	1098320.08	952783.31
280	1092642.25	952970.68
281	1092896.86	952864.07
282	1093744.97	952375.12
283	1095915.12	952751.29
284	1097882.61	952550.13
285	1098582.97	953351.1
286	1098844.17	953785.2
287	1097206.07	953808.43
288	1096089.21	954007.59
289	1095963.14	954703.99
29	1100246.34	953633.66
290	1095683.64	954726.55
291	1096413.74	953390.49
292	1096498.52	953783.78
293	1096330.15	953549.16
294	1096177.43	953734.65
295	1095735.18	955016.01
296	1095817.31	955387.44
297	1097223.05	951426.29
298	1095117.15	956746.64
299	1096856.95	953909.24
3	1101256.64	952799.36
30	1100365.74	953252.05
300	1096550.58	952405.63
301	1096983.4	951950.74
302	1100156.34	953306.03
303	1096721.22	953868.15
304	1095832.94	954960.31
305	1097909.26	951634.07
306	1101167.8	953560.17
307	1100935.62	952990.72
308	1100711.09	952542.11
309	1100912.48	952801.17
31	1100138.52	953319.82
310	1100756.26	952739.14
311	1100865.59	952817
312	1100885.9	952820.98
313	1100795.24	952894.46
314	1100976.64	952816.28
315	1100869.27	953004.07
316	1101016.92	953161.08
317	1101193.71	953138.45
318	1101214.06	953333.72
319	1101080.69	953612.18
32	1100141.79	953300.13
320	1101065.33	953497.82
321	1100631.35	952538.61
322	1100935.25	952677.79
323	1100854.05	952735.16
324	1100885.79	952933.69
325	1100935.23	953018.2
326	1100945.28	953007.71
327	1101107.44	953081.94
328	1101154.08	953080.83
329	1101257.67	953135.23
33	1099090.4	952713.83
330	1101337.33	953274.13
331	1101405.04	953435.23
332	1101195.15	953443.18
333	1101437.93	953521.27
334	1101392.39	953653.06
335	1101515.33	953726.9
336	1100764.4	952594.52
337	1100679.7	953065.1
338	1100947.87	953028.27
339	1100692.87	953196.16
34	1098299.6	952786.22
340	1101173.02	953098.37
341	1101133.71	953242.02
342	1100614.73	953078.26
344	1100521.72	953183.5
345	1100511.74	953190.34
346	1100884.22	953438.19
347	1100940.65	953302.76
348	1100903.86	953288.03
349	1100886.41	953345.58
35	1098304.36	952768.07
350	1100862.89	953279.45
351	1100840.17	953327.92
352	1101368.7	953685.47
353	1101282.5	953367.44
354	1100843.11	953454.47
355	1100975.66	953719.73
356	1100908.61	953686.92
357	1101037.51	953659.5
358	1097520.58	951687.5
359	1100705.936	953170.803
36	1097538.22	951875.93
360	1100865.023	953060.531
37	1097162.56	952474.25
38	1097909.77	952551.99
39	1096778.53	951656.01
4	1101315.5	952787.88
40	1097256.08	951748
41	1096496.12	952499.23
42	1096036.67	952493.07
43	1095378.95	952373.55
44	1095333.59	952828.86
45	1095253.25	952526.43
46	1095260.8	952411.25
47	1095237.12	952421.76
48	1095284.59	952400.49
49	1093428.36	952775.86
5	1101317.88	952791.81
50	1092996.13	952592.26
51	1092813.19	952626.49
52	1092630.01	953037.47
53	1092635.49	953054.05
54	1093763.55	952358.12
55	1093741.92	952344.2
56	1093335.54	952454.88
57	1093136.65	952997.26
58	1096036.38	952508.41
59	1097918.83	953010.04
6	1101299.25	952771.69
60	1098203.23	953591.06
61	1097725.98	954186.39
62	1097561.45	953629.65
63	1097574.52	953666.61
64	1098250.34	952800.57
65	1096262.14	954207.02
66	1096107.09	954284.74
67	1096115.68	954298.25
68	1095900.48	954695.77
69	1095893.9	954733.3
7	1101294.65	952774.62
70	1097403.3	953387.96
71	1097296.25	953302.16
72	1096778.92	953767.61
73	1096417.84	953442.14
74	1096724.11	953903.32
75	1096705.27	953889.03
76	1096556.55	953744.63
77	1096206.84	953956.68
78	1096259.77	954200.07
79	1096257.01	954192.32
8	1101098.33	952897.84
80	1095914.88	955269.55
81	1095839.2	954997.96
82	1095895.86	954713.98
83	1096917.91	952526.57
84	1097043.71	951612.87
85	1095936.32	955282.99
86	1095844.07	954960.42
87	1095946.33	955289.23
88	1095927.74	955277.62
89	1096419.63	954153.67
9	1101307.75	952797.19
90	1096736.57	953873.08
91	1096737.38	953907.89
92	1096717.97	953899.26
93	1096499.07	952489.49
94	1097245.04	951779.87
95	1097941.05	953023.12
96	1097949.09	953028.45
97	1097713.24	951924.72
98	1100154.16	953297.86
99	1100412.37	953368.85

[VERTICES]
;Link	X-Coord	Y-Coord
2	1101256.25	952799.63
2	1101236	952812.13
2	1101228.38	952816.69
2	1101161.5	952860.38
2	1101156.13	952864.06
3	1101135	952870.56
3	1101156.38	952857.38
3	1101184.88	952839.63
3	1101235.38	952808.44
5	1101304.75	952780.19
6	1101316.75	952783.56
11	1100439.19	953236.68
11	1100459.47	953222.75
11	1100476.51	953211.45
11	1100543.32	953166.33
11	1100608.99	953122.57
11	1100675.23	953078.2
12	1100424.57	953200.94
12	1100439.38	953179.89
13	1100438.38	953079.16
13	1100413.68	953038.03
13	1100406.1	953028.02
15	1100418.96	953385.57
17	1100445.9	953357.15
18	1100392.13	953443.23
18	1100404.27	953450.11
18	1100419.38	953456.9
18	1100428.67	953458.65
21	1100417.47	953250.26
23	1100406.08	953232.16
25	1100108.18	953305.05
25	1100091.99	953302.97
25	1100071.84	953296.17
25	1099992.36	953252.54
25	1099958.11	953234.95
25	1099888.95	953168.28
25	1099808.66	953086.56
25	1099758.92	953035.81
25	1099742.07	953022.09
25	1099721.9	953015.04
25	1099721.9	953015.04
25	1099678.08	953005.3
25	1099678.08	953005.3
25	1099678.08	953005.3
25	1099678.08	953005.3
25	1099639.44	953006.81
25	1099590.04	953016.24
25	1099558.3	953010.87
25	1099491.69	952983.92
25	1099457	952964.13
25	1099427.19	952933.14
25	1099410.5	952886.18
25	1099395.85	952850.05
25	1099368.19	952821.14
25	1099318.17	952816.65
25	1099266.3	952813.13
25	1099234.96	952809.38
25	1099211.34	952803.83
25	1099200.99	952798.58
25	1099200.99	952798.58
25	1099197.34	952797.48
25	1099197.34	952797.48
25	1099186.11	952792.76
25	1099186.11	952792.76
25	1099186.11	952792.76
25	1099181.62	952788.28
25	1099148.21	952766.4
25	1099148.21	952766.4
25	1099148.21	952766.4
25	1099148.21	952766.4
25	1099148.21	952766.4
26	1099099.28	952726.43
26	1099090.4	952713.83
27	1098307.95	952771.48
28	1100249.39	953631.97
28	1100253.35	953629.61
28	1100261.38	953623.37
28	1100264.29	953615.16
28	1100265.95	953603.7
28	1100269.09	953588.78
28	1100275.22	953570.51
28	1100286.22	953557.72
28	1100298.21	953548.38
28	1100311.98	953537.6
28	1100320.51	953527.22
28	1100324.38	953520.88
28	1100332.53	953501.83
28	1100345.04	953464.28
28	1100355.32	953436.94
28	1100362.64	953425.25
29	1100364.69	953246.42
29	1100329.1	953258.39
29	1100298.88	953268.87
29	1100274.65	953274.54
29	1100258.54	953279.41
29	1100258.54	953279.41
29	1100231.77	953284.96
29	1100203.42	953289.15
29	1100175.77	953293.85
29	1100162.53	953296.87
30	1100126.89	953307.46
30	1100127.32	953310.63
30	1100130.83	953316.23
31	1100231.06	953362.37
31	1100341.27	953413.14
31	1100361.75	953423.38
32	1099101.24	952734.46
32	1099024.79	952732.24
32	1098930.58	952743.3
32	1098868.9	952774.3
32	1098803.27	952808.31
32	1098759.58	952823.9
32	1098697.95	952827.53
32	1098663.55	952833.98
32	1098625.35	952840.61
32	1098551.26	952837.97
32	1098528.4	952836
32	1098503.46	952832.08
32	1098461.78	952823.78
32	1098448.86	952821.13
32	1098433.5	952818.47
32	1098408.22	952813.61
32	1098390.24	952809.8
32	1098361.45	952802.57
32	1098361.45	952802.57
32	1098361.45	952802.57
32	1098350.74	952798.98
32	1098329.49	952791.24
32	1098329.49	952791.24
32	1098320.08	952783.31
33	1100141.79	953300.13
33	1100131.73	953301.85
34	1099074.12	952699.34
34	1099062.89	952686.26
34	1099047.27	952674.13
34	1099031.42	952658.67
34	1099019.59	952650.54
34	1099006.86	952643.4
34	1098997.37	952636.06
34	1098985.89	952626.83
34	1098973.57	952617.85
34	1098938.96	952594.95
34	1098906.31	952569.15
34	1098888.23	952568.11
34	1098850.3	952571.02
34	1098844.55	952571.85
34	1098844.55	952571.85
34	1098836.92	952570.72
34	1098833.55	952569.68
34	1098833.55	952569.68
34	1098827.19	952563.21
34	1098827.19	952563.21
34	1098824.28	952559.34
34	1098820.86	952553.6
34	1098795.31	952511.52
34	1098783.92	952492.24
34	1098783.92	952492.24
34	1098783.92	952492.24
34	1098788.14	952477.67
34	1098788.14	952477.67
34	1098788.14	952477.67
34	1098789.5	952470.49
34	1098789.5	952470.49
34	1098789.5	952470.49
34	1098788.6	952458.75
34	1098788.6	952458.75
34	1098788.6	952458.75
34	1098783.72	952445.03
34	1098783.72	952445.03
34	1098783.72	952445.03
34	1098773.06	952428.78
34	1098773.06	952428.78
36	1098295.3	952759.51
36	1098287.83	952752.91
36	1098277.07	952742.61
36	1098263.06	952727.76
36	1098232.12	952697.48
36	1098232.12	952697.48
36	1098204.46	952676.74
36	1098180.2	952661.92
36	1098180.2	952661.92
36	1098141.05	952650.85
36	1098141.05	952650.85
36	1098084.85	952650.08
36	1098084.85	952650.08
36	1098029.38	952652.07
36	1098029.38	952652.07
36	1098029.38	952652.07
36	1098029.38	952652.07
36	1098008.48	952648
36	1098008.48	952648
36	1098008.48	952648
36	1098008.48	952648
36	1098008.48	952648
36	1097976.64	952624.63
36	1097976.64	952624.63
36	1097929.07	952561.58
36	1097929.07	952561.58
36	1097929.07	952561.58
37	1097538.22	951875.93
37	1097498.23	951855.37
37	1097498.23	951855.37
37	1097467.75	951840.32
37	1097435.91	951828.15
37	1097402.95	951815.59
37	1097374.77	951801.41
37	1097339.43	951781.54
37	1097305.73	951761.94
37	1097305.73	951761.94
37	1097305.73	951761.94
37	1097275.16	951758.64
37	1097256.08	951748
37	1097256.08	951748
38	1097162.56	952474.25
38	1097122.06	952480.74
38	1097103.25	952485.31
38	1097075.11	952489.51
38	1097054.22	952494
38	1097031.36	952500.07
38	1097016.98	952503.54
38	1096991.1	952504.24
38	1096974.81	952505.61
38	1096917.91	952526.57
39	1097899.72	952544.9
39	1097897.49	952542.1
39	1097884.02	952534.98
39	1097874.77	952531.55
39	1097852.77	952524.9
39	1097835.71	952519.58
39	1097835.71	952519.58
39	1097826.59	952510.89
39	1097818.47	952501.34
39	1097809.43	952471.56
39	1097807.05	952456.29
39	1097804.8	952447.02
39	1097803.33	952439.75
39	1097803.16	952429.23
39	1097803.34	952421.65
39	1097806.97	952405.36
39	1097811.47	952397.87
39	1097818.43	952381.07
39	1097828.61	952359.99
39	1097835.2	952346.91
39	1097845.46	952323.95
39	1097850.61	952307.02
39	1097848.73	952295.34
39	1097844.29	952286.01
39	1097833.71	952270.49
39	1097822.6	952258.72
39	1097814.68	952249.84
39	1097809.49	952244.08
39	1097804.81	952239.82
39	1097795.8	952229.61
39	1097784.52	952216.3
39	1097773.66	952199.75
39	1097765.88	952187.15
39	1097759.69	952177
39	1097755.53	952162.56
39	1097750.77	952148.49
39	1097747.33	952127.98
39	1097746.73	952117.5
39	1097745.68	952103.24
39	1097744.65	952091.74
39	1097744.65	952091.74
39	1097743.4	952076.33
39	1097746.89	952031.66
39	1097747.44	952026.03
39	1097747.44	952026.03
39	1097745.6	952001.91
39	1097740.05	951985.79
39	1097740.05	951985.79
39	1097740.05	951985.79
39	1097729.39	951966.8
39	1097720.64	951951.65
39	1097720.64	951951.65
39	1097720.64	951951.65
39	1097711.87	951936.8
39	1097711.87	951936.8
39	1097711.87	951936.8
40	1100203.89	953646.67
40	1100184.08	953657.4
40	1100114.31	953716.53
40	1100109.22	953722.83
40	1100100.32	953739.11
42	1096814.4	951756.57
42	1096828.64	951817.44
43	1096744.83	951705.16
43	1096660.83	951747.56
43	1096676.77	951804.14
43	1096706.9	951888.34
43	1096706.9	951888.34
44	1097245.04	951779.87
45	1097516.97	951912.17
45	1097512.97	951922.68
45	1097492.96	951946.23
45	1097487.09	951951.99
45	1097467.65	951968.04
45	1097445.38	951992.64
45	1097425.02	952015.53
45	1097425.02	952015.53
45	1097425.02	952015.53
45	1097416.66	952033.08
48	1095408.96	952207.44
48	1095411.71	952157.35
48	1095416.56	952056.77
48	1095416.56	952056.77
49	1095394.53	952799.24
49	1095470.64	952769.23
49	1095534.11	952749.58
49	1095602.48	952734.33
50	1095319.6	952888.8
50	1095234.14	952923.17
50	1095177.72	952939.97
51	1095240.71	952602.73
51	1095244.8	952622.49
51	1095261.11	952675.72
51	1095291.42	952732.16
51	1095301.88	952758.97
51	1095309.55	952776.89
51	1095333.59	952828.86
52	1095266.43	952437.01
52	1095260.41	952491.56
52	1095253.25	952526.43
52	1095253.25	952526.43
53	1095229.31	952413.71
53	1095210.3	952389.48
53	1095197.33	952366.31
54	1095260.8	952411.25
54	1095260.8	952411.25
54	1095260.8	952411.25
55	1095284.59	952400.49
55	1095309.17	952390.11
55	1095357.66	952373.73
55	1095370.58	952372.57
58	1092983.64	952587.95
58	1092962.51	952578.31
58	1092933.59	952581.2
58	1092885.48	952596.88
58	1092852.43	952608.72
58	1092813.19	952626.49
59	1092780.11	952611.39
59	1092744.29	952602.18
59	1092699.98	952604.89
59	1092653.28	952619.56
59	1092635.61	952638.29
59	1092622.88	952660.04
59	1092597.47	952673.38
59	1092574.2	952677
59	1092574.2	952677
59	1092568.45	952674.1
59	1092568.45	952674.1
59	1092554.88	952674.21
59	1092554.88	952674.21
59	1092528.59	952668.42
59	1092528.59	952668.42
59	1092528.59	952668.42
59	1092528.59	952668.42
59	1092498.76	952654.01
59	1092480.99	952636.8
59	1092462.92	952622.97
59	1092462.92	952622.97
59	1092451.48	952629.63
59	1092457.47	952653.87
59	1092458.56	952667.64
59	1092454.69	952682.66
59	1092445.38	952703.7
59	1092430.09	952734.32
59	1092434.18	952763.07
59	1092464.92	952838.4
59	1092461.38	952876.71
59	1092450.84	952895.88
59	1092542.55	953040.76
59	1092557.46	953055.94
59	1092572.13	953058.85
61	1092663.67	953165.26
61	1092667.66	953193.01
61	1092671.56	953218.36
61	1092669.86	953241.24
61	1092644.24	953267.75
61	1092644.24	953267.75
61	1092644.24	953267.75
61	1092644.24	953267.75
61	1092597.42	953290.8
61	1092550.06	953296.98
61	1092471.55	953290.54
61	1092471.55	953290.54
61	1092352.91	953346.04
62	1092621.9	953008.74
62	1092626.79	952989.6
62	1092633.5	952980.27
65	1093699.85	952294.84
65	1093671.11	952247.17
66	1093223.8	952514.58
66	1093170.65	952541.51
66	1093146.36	952543.74
66	1093126.53	952533.2
66	1093113.54	952529.03
67	1093229.92	952941.56
67	1093337.63	952856.62
68	1093428.36	952775.86
68	1093432.79	952771.4
68	1093508.89	952697.69
68	1093504.98	952679.77
70	1095237.12	952421.76
70	1095192.84	952442.56
70	1095137.5	952466.29
70	1095085.57	952487.97
70	1095027.5	952512.49
70	1094977.1	952524.75
70	1094947.05	952524.8
70	1094917.25	952516.79
70	1094869.58	952498.98
70	1094814.19	952463.24
70	1094758.56	952433.86
70	1094683.74	952432.51
70	1094583.92	952448.03
70	1094408.79	952543.26
70	1094233.59	952642.92
70	1094203.5	952650.82
70	1094179.01	952648.21
70	1094126.62	952636.18
70	1094083.64	952622.15
70	1094083.64	952622.15
70	1094083.64	952622.15
70	1094083.64	952622.15
70	1094046.43	952612.52
70	1094010.19	952595.89
70	1094010.19	952595.89
70	1093902.66	952491.32
71	1095378.95	952373.55
71	1095378.95	952373.55
71	1095378.95	952373.55
71	1095381.31	952374.19
71	1095434.41	952394.69
71	1095456.83	952402.57
71	1095471.42	952409.24
71	1095518.75	952421.2
71	1095548.57	952419.58
71	1095606.68	952416.74
71	1095766.8	952399.02
71	1095766.8	952399.02
71	1095817.88	952396.13
71	1095859.66	952392.41
71	1095899.95	952388.12
71	1095899.95	952388.12
71	1095899.95	952388.12
71	1095932.48	952393.41
71	1095932.48	952393.41
71	1095932.48	952393.41
71	1095968.7	952408.85
71	1095986.56	952423.82
71	1095998.28	952441.85
71	1096005.52	952455.94
71	1096016.83	952472.05
71	1096029.96	952488.89
71	1096029.96	952488.89
71	1096029.96	952488.89
71	1096029.96	952488.89
72	1096042.8	952493.49
72	1096042.8	952493.49
72	1096046.08	952493.79
72	1096046.08	952493.79
72	1096046.08	952493.79
72	1096046.08	952493.79
72	1096061.11	952495.33
72	1096083.42	952493.26
72	1096118.22	952491.92
72	1096130.96	952491.55
72	1096188.63	952498.88
72	1096188.63	952498.88
72	1096188.63	952498.88
72	1096188.63	952498.88
72	1096205.71	952513.77
72	1096225.69	952535.26
72	1096225.69	952535.26
72	1096225.69	952535.26
72	1096225.69	952535.26
72	1096237.24	952544.45
72	1096237.24	952544.45
72	1096244.67	952550.71
72	1096278.76	952550.97
72	1096326.29	952537.68
72	1096355.83	952527.92
72	1096379.34	952520.34
72	1096423.02	952506.08
72	1096444.42	952499.37
72	1096465.63	952495.47
72	1096480.08	952494
73	1096048.56	952549
73	1096055.9	952588.14
73	1096052.32	952607.61
73	1096025.4	952637.1
73	1095990.1	952673.86
73	1095945.6	952719.97
74	1097538.22	951875.93
74	1097538.22	951875.93
74	1097538.22	951875.93
74	1097538.22	951875.93
74	1097538.22	951875.93
74	1097573.72	951890.48
74	1097599.93	951896.55
74	1097599.93	951896.55
74	1097621.24	951899.63
74	1097632.36	951901.32
74	1097654.4	951904.73
74	1097667.38	951907.45
74	1097693.15	951916.78
74	1097702.42	951922.57
75	1097199.79	952473.4
75	1097199.79	952473.4
75	1097231.49	952476.66
75	1097231.49	952476.66
75	1097259.94	952480.45
75	1097284.83	952483.61
75	1097308.28	952485.31
75	1097308.28	952485.31
75	1097340.26	952492.74
75	1097361.36	952498.31
75	1097402.38	952506.42
75	1097402.38	952506.42
75	1097433.22	952509.78
75	1097446.33	952510.55
75	1097446.33	952510.55
75	1097466.77	952512.74
75	1097476.35	952514.66
75	1097493.35	952516.32
75	1097522.66	952518.47
75	1097546.95	952520.76
75	1097564.56	952525.51
75	1097584.45	952530.27
75	1097612.15	952539.85
75	1097662.28	952556.49
75	1097684.75	952559.88
75	1097732.94	952558.72
75	1097803.18	952554.97
75	1097834.99	952552.44
77	1098248.89	953603.95
77	1098280.63	953604.68
77	1098307.97	953612.43
77	1098341.31	953623.87
77	1098365	953617.5
77	1098365	953617.5
77	1098383.65	953609.01
77	1098403.7	953605.88
77	1098430.93	953612.14
77	1098448.64	953607.81
77	1098466.19	953593.67
77	1098489.09	953566.42
77	1098507.07	953544.98
77	1098507.07	953544.98
77	1098514.72	953516.88
77	1098511.92	953485.9
77	1098521.11	953468.31
77	1098558.3	953453.82
77	1098593.23	953445.61
77	1098605.83	953445.45
77	1098613.62	953437.74
77	1098616.04	953421.61
77	1098610.82	953388.94
77	1098605.67	953374.72
77	1098589.25	953359.55
78	1098184.51	953590.66
78	1098146.3	953578.97
78	1098115.48	953569.89
78	1098104.16	953568.26
78	1098080.34	953575.52
78	1098063.14	953584.65
78	1098044.67	953605.38
78	1098028.77	953623.76
78	1097989.33	953635.7
78	1097957.99	953645.91
78	1097931.73	953646.24
78	1097902.63	953642.28
78	1097902.63	953642.28
78	1097869.44	953634.59
78	1097825.16	953631.5
78	1097825.16	953631.5
78	1097798.55	953639.15
78	1097763.3	953660.13
78	1097695.76	953675.94
78	1097648.58	953680.16
78	1097602.59	953670
78	1097602.59	953670
78	1097602.59	953670
78	1097602.59	953670
78	1097602.59	953670
78	1097602.59	953670
78	1097574.52	953666.61
79	1098244.22	953997.84
79	1098502.24	953906.57
79	1098557.47	953900.15
79	1098618.86	953891.96
79	1098692.47	953856.51
82	1098183.62	952827.66
82	1098097.96	952881.41
82	1098005.87	952942.61
82	1097956.58	952977.66
82	1097938.56	952990.63
83	1097546.35	953673.75
83	1097508.73	953693.01
83	1097455.18	953712.91
83	1097399.75	953734.13
83	1097331.98	953756.67
84	1096262.14	954207.02
84	1096238.88	954218.45
84	1096238.88	954218.45
84	1096238.88	954218.45
84	1096200.37	954247.94
84	1096174.83	954267.03
84	1096153.48	954279.71
84	1096153.48	954279.71
84	1096125.62	954292.68
84	1096115.68	954298.25
84	1096115.68	954298.25
85	1096092.39	954075.55
85	1096092.39	954075.55
85	1096092.39	954075.55
85	1096079.74	954046.75
85	1096079.74	954046.75
87	1095898	954703
88	1096115.68	954298.25
88	1096080.82	954358.84
88	1096080.82	954358.84
88	1096064.44	954380.92
88	1095999.02	954425.55
88	1095999.02	954425.55
88	1095999.02	954425.55
88	1095975.15	954458.23
88	1095960.53	954545.8
88	1095949.79	954591.03
88	1095949.79	954591.03
88	1095949.79	954591.03
88	1095949.79	954591.03
88	1095949.79	954591.03
88	1095949.79	954591.03
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
88	1095900.48	954695.77
91	1097885.09	953050.94
91	1097835.12	953085.5
91	1097808.49	953103.14
91	1097774.22	953121.46
91	1097743.83	953135.32
91	1097743.83	953135.32
91	1097722.25	953144.85
91	1097722.25	953144.85
91	1097700.01	953161.45
91	1097673.83	953181.13
91	1097665.21	953185.4
91	1097637.75	953198.82
91	1097618.52	953206.97
91	1097593.07	953218.16
91	1097593.07	953218.16
91	1097567.55	953231.79
91	1097540.67	953247.17
91	1097523.95	953260.63
91	1097448.15	953355.7
91	1097424.2	953377.36
91	1097403.3	953387.96
91	1097403.3	953387.96
91	1097403.3	953387.96
92	1097389.06	953382.41
92	1097389.06	953382.41
92	1097382.68	953377.03
92	1097363.62	953352.23
92	1097336.09	953318.76
92	1097323.84	953303.43
92	1097323.84	953303.43
92	1097311.52	953298.71
92	1097299.53	953300.84
93	1097284.75	953308.21
93	1097284.75	953308.21
93	1097235.69	953323.96
93	1097228.94	953326.04
93	1097178.09	953334.65
93	1097163.91	953343.32
93	1097112.77	953399.51
93	1097112.77	953399.51
93	1097086.06	953426.3
93	1097086.06	953426.3
93	1097069.89	953441.68
93	1097069.89	953441.68
93	1097052.1	953458.67
93	1097052.1	953458.67
93	1097052.1	953458.67
93	1097024.57	953485.86
93	1097024.57	953485.86
93	1097016.07	953494.18
93	1096990.73	953517.75
93	1096951.81	953550.51
93	1096875.47	953614.84
93	1096852.11	953639.13
93	1096778.92	953767.61
93	1096778.92	953767.61
94	1096763.21	953800.77
94	1096752.22	953828.7
96	1096714.89	953935.18
96	1096705.47	953948
96	1096688.48	953961.03
96	1096620.01	954002.62
96	1096566.12	954036.38
97	1096685.38	953876.59
97	1096685.38	953876.59
97	1096647.49	953835.45
97	1096609.97	953796.01
97	1096609.97	953796.01
100	1096541.24	953726.66
100	1096507.38	953668.04
100	1096472.23	953612.04
100	1096440.55	953562.98
100	1096428.12	953547.15
100	1096421.09	953522.51
101	1096359.49	953440.93
103	1096208.82	953950.22
103	1096212.86	953937.6
103	1096212.86	953937.6
103	1096194.48	953931.32
103	1096194.48	953931.32
103	1096186.88	953928.64
103	1096186.88	953928.64
103	1096186.88	953928.64
103	1096181.18	953889.02
103	1096175.06	953848.63
103	1096181.87	953847.23
103	1096199.36	953835.22
103	1096199.36	953835.22
103	1096199.36	953835.22
103	1096208.43	953827.07
103	1096208.43	953827.07
103	1096221.68	953814.71
103	1096221.68	953814.71
103	1096221.68	953814.71
103	1096227.57	953799.6
103	1096227.57	953799.6
103	1096227.57	953799.6
103	1096223.55	953788.65
103	1096220.65	953782.36
103	1096203.09	953768.66
103	1096188.74	953749.54
103	1096181.48	953738.32
103	1096177.43	953734.65
105	1096247.68	954170.39
105	1096241.04	954144.05
105	1096234.89	954124.83
105	1096235.62	954116.48
105	1096242.77	954107.47
105	1096248.21	954103.46
105	1096253.93	954100.78
105	1096261.65	954097.25
105	1096261.65	954097.25
105	1096267.49	954093.78
105	1096274	954090.26
105	1096278.34	954087.17
105	1096282.18	954084.26
105	1096285.69	954078.12
105	1096286.81	954072.54
105	1096286.47	954069.74
105	1096285.38	954066.91
105	1096283.81	954063.43
105	1096279.46	954056.03
105	1096274.57	954046.04
105	1096271	954040.19
105	1096262.01	954026.73
105	1096253.1	954017.01
105	1096246.47	954008.41
105	1096239.42	954000.12
105	1096226.04	953986.03
105	1096207.35	953964.1
105	1096206.84	953956.68
110	1095895.86	954713.98
111	1096909.08	952531.63
111	1096887.45	952541.66
111	1096825.19	952568.13
111	1096814.67	952571.91
111	1096785.45	952583.51
111	1096749.73	952595.59
111	1096709.32	952603.13
111	1096663.06	952608.02
111	1096638.67	952611.09
111	1096625.96	952611.99
111	1096599.88	952613.88
111	1096589.35	952610.94
111	1096582.68	952606.6
111	1096582.68	952606.6
111	1096572.38	952594.6
111	1096572.38	952594.6
111	1096572.38	952594.6
111	1096560.44	952578.83
111	1096560.44	952578.83
111	1096560.44	952578.83
111	1096549.35	952561.47
111	1096549.35	952561.47
111	1096549.35	952561.47
111	1096543.76	952552.96
111	1096534.32	952541.16
111	1096525.53	952531.7
111	1096518.93	952523.46
111	1096518.93	952523.46
111	1096511.35	952512.02
111	1096507.3	952505.69
111	1096499.15	952500.59
111	1096499.15	952500.59
111	1096499.15	952500.59
112	1097211.41	951718.53
112	1097171.19	951693.18
112	1097171.19	951693.18
112	1097093.65	951641.88
112	1097043.71	951612.87
112	1097043.71	951612.87
112	1097043.71	951612.87
112	1097043.71	951612.87
113	1097070.17	951530.62
113	1097079.05	951492.11
113	1097094.66	951444.1
113	1097094.66	951444.1
113	1097150.39	951444.83
113	1097168.98	951430.12
113	1097168.98	951430.12
113	1097168.98	951430.12
113	1097180.47	951409.07
113	1097180.47	951409.07
113	1097189.43	951403.9
113	1097201.86	951408.79
113	1097223.05	951426.29
115	1095839.2	954997.96
115	1095839.2	954997.96
115	1095835.48	955138.91
115	1095842.57	955170.71
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
115	1095914.88	955269.55
116	1095880.85	954830.2
116	1095880.85	954830.2
116	1095880.85	954830.2
116	1095853.21	954892.58
116	1095853.21	954892.58
116	1095853.21	954892.58
116	1095853.21	954892.58
116	1095844.07	954960.42
116	1095844.07	954960.42
116	1095844.07	954960.42
116	1095844.07	954960.42
116	1095844.07	954960.42
116	1095844.07	954960.42
116	1095844.07	954960.42
116	1095844.07	954960.42
116	1095844.07	954960.42
116	1095844.07	954960.42
118	1095994.37	955326.86
118	1096002.81	955338.5
118	1096010.79	955354.65
118	1096035.73	955429.24
118	1096033.46	955439.89
118	1096025.38	955457.29
118	1095930.33	955595.47
118	1095927.44	955602.93
118	1095930.96	955612.52
118	1095961.69	955657.66
118	1095972.89	955688.9
118	1095931.35	955728.28
118	1095931.35	955728.28
118	1095931.35	955728.28
118	1095931.35	955728.28
118	1095874.44	955771.39
118	1095874.44	955771.39
118	1095874.44	955771.39
118	1095810.88	955830.61
118	1095810.88	955830.61
118	1095810.88	955830.61
118	1095705.34	955966.48
118	1095705.34	955966.48
118	1095705.34	955966.48
118	1095705.34	955966.48
118	1095705.34	955966.48
118	1095705.34	955966.48
118	1095687.91	955993.27
118	1095689.02	956007.91
118	1095689.02	956007.91
118	1095689.02	956007.91
118	1095712.21	956031.52
118	1095712.21	956031.52
118	1095735.62	956054.05
118	1095735.62	956054.05
118	1095735.62	956054.05
118	1095749.96	956064.86
118	1095749.96	956064.86
118	1095767.57	956088.23
118	1095774.75	956098.04
118	1095774.75	956098.04
118	1095774.75	956098.04
118	1095769.41	956108.07
118	1095709.43	956140.49
118	1095709.43	956140.49
118	1095676.94	956179.44
118	1095591.55	956262.63
118	1095591.55	956262.63
118	1095591.55	956262.63
118	1095591.55	956262.63
118	1095559.78	956285.94
118	1095559.78	956285.94
118	1095523.06	956313.76
118	1095523.06	956313.76
118	1095523.06	956313.76
118	1095523.06	956313.76
118	1095523.06	956313.76
118	1095523.06	956313.76
118	1095481.05	956351.92
118	1095481.05	956351.92
118	1095481.05	956351.92
118	1095481.05	956351.92
118	1095433.67	956416.47
118	1095433.67	956416.47
118	1095433.67	956416.47
118	1095396.43	956463.26
118	1095396.43	956463.26
118	1095396.43	956463.26
118	1095396.43	956463.26
118	1095396.43	956463.26
118	1095396.43	956463.26
118	1095396.43	956463.26
118	1095396.43	956463.26
118	1095384.09	956478.69
118	1095384.09	956478.69
118	1095384.09	956478.69
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095343.93	956527.7
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095307.67	956592.14
118	1095267.2	956646.56
118	1095227.01	956625.12
118	1095203.14	956684.15
118	1095187.07	956728.02
118	1095164.93	956751.42
118	1095132.76	956748
119	1095932.72	955280.74
120	1096408.58	954165.35
120	1096408.58	954165.35
120	1096377.95	954182.7
120	1096353.19	954189.61
120	1096311.28	954201.23
120	1096288.03	954202.94
120	1096276.91	954202.85
120	1096276.91	954202.85
122	1096793.24	953912.19
122	1096811.37	953914.98
124	1096499.9	952487.27
124	1096500.87	952479.82
124	1096496.4	952460.78
124	1096489.74	952431.03
124	1096489.5	952419.08
124	1096490.27	952406.07
124	1096493.32	952402.11
124	1096499.55	952401.98
124	1096525.54	952401.2
125	1097014.15	951600.6
125	1096972.41	951588.61
125	1096924.84	951575.83
125	1096890.14	951576.5
125	1096890.14	951576.5
125	1096840.06	951575.03
125	1096803.67	951580.8
125	1096780	951586.63
125	1096780	951586.63
125	1096780	951586.63
125	1096780	951586.63
125	1096780	951586.63
126	1097230.55	951816.3
126	1097230.55	951816.3
126	1097199.79	951838.81
126	1097169.27	951851.63
126	1097169.27	951851.63
126	1097128.03	951883.74
126	1097082.29	951904.52
126	1097021.41	951928.44
126	1097005.54	951936.11
126	1097005.54	951936.11
126	1096983.4	951950.74
126	1096983.4	951950.74
128	1097949.09	953028.45
128	1097975.26	953048.64
128	1097997.54	953066.11
128	1098019.08	953091.66
128	1098031.95	953115.02
128	1098011.74	953141.11
128	1098002.58	953161.52
128	1098000.99	953172.72
128	1098011.31	953190.59
128	1098043.14	953229.66
128	1098078.33	953278.49
128	1098109.9	953349.22
128	1098136.67	953401.01
128	1098145.33	953418.43
128	1098173.08	953462.31
128	1098192.43	953487.54
128	1098220.32	953533.19
128	1098203.23	953591.06
132	1100154.16	953297.86
137	1093652.54	952208.43
137	1093631.97	952195.33
137	1093583.12	952205.98
137	1093542.86	952231.26
137	1093490.9	952300.25
137	1093427.62	952370.52
137	1093388.98	952418.17
138	1093128.51	952978.14
138	1093114.75	952947.23
138	1093101.87	952917.74
138	1093094.33	952895.06
138	1093086.65	952875.53
138	1093079.97	952850.26
138	1093066.55	952822.38
138	1093059.74	952807.93
138	1093053.44	952792.63
138	1093047.66	952777.18
138	1093047.66	952777.18
138	1093041.3	952753.63
138	1093041.3	952753.63
138	1093021.78	952698.04
138	1093021.78	952698.04
138	1093012.06	952668.01
138	1093012.06	952668.01
138	1093001.72	952634.44
138	1092997.91	952621.77
138	1092994.97	952611.88
138	1092993.56	952601.28
138	1092993.73	952596.6
138	1092996.13	952592.26
140	1097735	951913.83
140	1097750.61	951905.27
140	1097768.65	951894.8
140	1097784.78	951883.83
140	1097798.5	951873.48
140	1097806.77	951865.49
140	1097813.43	951853.78
140	1097824.26	951829.49
140	1097828.4	951818.67
140	1097838.24	951796.19
140	1097841.51	951786.6
140	1097847.41	951775.34
140	1097852.11	951761.84
140	1097852.66	951757.99
140	1097852.02	951753.67
140	1097850.63	951749.77
140	1097845.76	951742.72
140	1097823.52	951723.27
140	1097817.62	951715.58
140	1097815.48	951708.87
140	1097817.35	951701.81
140	1097818.64	951699.09
140	1097828.22	951692.43
140	1097845.66	951687.02
140	1097860.2	951683.33
140	1097865.19	951682.03
140	1097876.15	951679.09
140	1097881.42	951678.37
140	1097884.95	951677.8
140	1097891.4	951677.09
140	1097903.67	951676.57
140	1097908.87	951676.44
140	1097913.05	951675.79
140	1097920.38	951673.75
188	1100833.26	952539.42
188	1100830.54	952535.32
191	1100684.07	952626.3
195	1100840.14	952539.29
200	1101084.6	952893.22
203	1101140.7	952874.25
204	1100915.13	952648.17
205	1100940.16	952685.01
209	1100896.58	952779.64
211	1100826.99	952836.65
211	1100823.33	952839.6
212	1101006.09	952779.95
215	1100933.1	952830.71
217	1100994.29	952862.39
218	1100902.01	952923.61
227	1101110.44	952931.77
234	1100783.49	953006.46
235	1100742.3	953074.13
237	1100810.52	952984.07
239	1100628.84	953113.4
241	1100683.58	953081.61
242	1100463.97	953130.93
243	1101078.45	952919.32
247	1100480.6	953328.99
247	1100497.69	953316.65
247	1100510.54	953308.19
247	1100575.16	953263.09
247	1100575.16	953263.09
248	1100578.5	953264.35
248	1100578.5	953264.35
249	1100482.39	953331.11
249	1100497.82	953320.43
249	1100514.72	953308.93
252	1100635.47	953225.02
253	1100778.9	953124.83
254	1100916.08	953030.61
258	1100959.1	953001.34
260	1100988.43	953069.53
261	1101054.69	952931.26
261	1100996.42	952973.1
262	1101148.26	952988.14
264	1101081.2	953045.74
264	1101097.54	953067.34
269	1101176.7	953066.35
270	1101201.75	953062.08
270	1101235.9	953111.31
273	1101238.63	953147.79
274	1101160.93	953198.4
276	1101274.42	953166.82
276	1101308.77	953216.11
278	1101190.93	953206.66
281	1101354.06	953314.48
281	1101337.33	953274.13
282	1101290.32	953400.77
283	1101317.72	953381.66
287	1101393.31	953416.2
290	1101292.25	953479.84
291	1101246.82	953500.14
292	1101210.78	953482.88
293	1101214.36	953509.86
293	1101205.11	953517.36
294	1101242.1	953589.76
295	1101255.62	953503.3
296	1101158.46	953454.71
297	1101098.21	953535.93
298	1101154.99	953555.14
300	1101418.83	953481.37
303	1101450.3	953612.28
304	1101472.97	953715.39
304	1101440.88	953705.68
304	1101403	953685.06
304	1101396.72	953682.39
306	1101476.87	953623.56
308	1101328.24	953581.73
309	1100943.65	953526.59
309	1100950.37	953535.28
311	1100945.42	953514.53
312	1100932.37	953014.89
314	1100808.58	953465.72
315	1100773.84	953449.45
316	1100708.47	953428.73
316	1100669.03	953432.77
316	1100585.7	953458.76
325	1101012.28	953107.31
325	1101031.2	953104.54
325	1101070.67	953094.63
325	1101101.72	953083.76
326	1101171.62	953176.6
328	1100479.35	953120.56
328	1100565.69	953091.46
328	1100614.73	953078.26
328	1100614.73	953078.26
328	1100614.73	953078.26
329	1100688.71	953063.59
330	1100680.94	953077.53
331	1101289.66	953620.2
332	1100947.76	953526.13
332	1100960.15	953541.65
332	1100989.37	953530.02
332	1101026.83	953512.6
336	1100577.42	953236.38
336	1100543.57	953212.93
357	1100818.25	953324.93
358	1100840.43	953257.96
359	1100879.61	953236.02
360	1100859.33	953278.11
363	1101009.05	953096.09
363	1101018.73	953197.49
363	1101016.08	953224.27
363	1100987	953310.61
364	1100938.09	953439.21
364	1100941.09	953481.2
364	1100942.71	953493.65
365	1100864.79	953489.57
369	1100841.56	953457.42
381	1101019.62	952955.88
381	1101020.14	952956.61
382	1101011.77	952945.26
386	1097542.12	951823.39
386	1097543.42	951807.53
386	1097546.13	951788.98
386	1097546.64	951760.45
386	1097540.75	951735.1
386	1097535.66	951719.46
386	1097530.28	951707.82
386	1097525.14	951698.36

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Nodo

[BACKDROP]
;Var	Val1	Val2	Val3	Val4

[END]

