[TITLE]

[JUNCTIONS]
;ID	Elev	Demand	Pattern
1	938.115	0.37488666844	1	;
10	940.025	0.035141412	1	;
100	940.548	0	1	;
101	940.966	0.08388028316	1	;
102	940.413	0.21291214732	1	;
103	940.231	0.1234464022	1	;
104	939.834	0.0582846121	1	;
105	939.641	0.55077432324	1	;
106	939.127	0.01598033404	1	;
107	939.328	0.0776402894	1	;
108	939.09	0.0357479385	1	;
109	938.182	0.094397502	1	;
11	940.026	0	1	;
110	939.103	0.0941113875	1	;
111	941.042	0.0834816866	1	;
112	941.025	0	1	;
113	940.851	0.11375115424	1	;
114	940.541	0.0401865948	1	;
115	940.792	0	1	;
116	940.891	0	1	;
117	941.275	0	1	;
118	939.212	0.02714570564	1	;
119	939.313	0.01003437632	1	;
12	940.025	0.0788557995	1	;
120	939.379	0.04865693288	1	;
121	940.986	0.25850186308	1	;
122	939.149	0.01196328992	1	;
123	939.211	0.022130471	1	;
124	939.507	0.0821164245	1	;
125	940.212	0	1	;
126	940.9	0.05784178032	1	;
127	940.233	0	1	;
128	940.39	0	1	;
129	940.719	0.06048077128	1	;
13	940.025	0.0407878185	1	;
130	940.935	0.0536234266	1	;
131	940.695	0	1	;
132	941.201	0	1	;
133	940.773	0	1	;
134	939.089	0.0101008523	1	;
135	939.157	0.2458144117	1	;
136	940.695	0.2069058277	1	;
137	940.639	0.0067290377	1	;
138	940.081	0.0084210049	1	;
139	940.201	0.0415935861	1	;
14	940.682	0.1015263106	1	;
140	940.026	0	1	;
141	939.827	0	1	;
142	939.675	0	1	;
143	940.915	0.02506988576	1	;
144	940.79	0.0350836651	1	;
145	940.068	0.0231256443	1	;
146	940.095	0	1	;
147	940.025	0.0339752248	1	;
148	940.026	0.0606037575	1	;
149	940.026	0.06808808228	1	;
15	933.446	0	1	;
150	939.652	0	1	;
151	939.237	0.0723994194	1	;
152	939.167	0	1	;
153	939.153	0	1	;
154	939.11	0	1	;
155	939.139	0	1	;
156	939.483	0.138406548	1	;
157	938.962	0	1	;
158	938.46	0.038821374	1	;
159	939.145	0	1	;
16	934.598	0.036322932	1	;
160	939.201	0	1	;
161	939.068	0.12800738152	1	;
162	938.817	0.18797938356	1	;
163	936.803	0.0304304176	1	;
164	937.693	0.03956651684	1	;
165	939.128	0.03179013656	1	;
166	938.852	0.01970273532	1	;
167	938.69	0.0532445984	1	;
168	938.775	0.10886831456	1	;
169	938.612	0	1	;
17	935.793	0.01639393336	1	;
170	939.614	0.0242628945	1	;
171	943.974	0	1	;
172	940.025	0.0322524465	1	;
173	940.025	0	1	;
174	939.728	0.07547834536	1	;
175	939.708	0	1	;
176	939.691	0.23967007076	1	;
177	938.67	0	1	;
178	937.449	0.18076451084	1	;
179	937.045	0.04151739068	1	;
18	934.82	0.0214558102	1	;
180	936.317	0	1	;
181	944.48	0.175268085	1	;
182	944.136	0	1	;
183	940.132	0	1	;
184	945.95	0.14476150692	1	;
185	944.315	0.20223430992	1	;
186	943.055	0.2149383435	1	;
187	943.012	0	1	;
188	942.712	0.07700209	1	;
189	940.132	0.06019527632	1	;
19	939.178	0.057317586	1	;
190	953.088	0	1	;
191	953.224	0	1	;
192	948.116	0	1	;
193	939.79	0	1	;
194	939.751	0.106785504	1	;
195	939.55	0	1	;
196	939.411	0	1	;
197	939.381	0	1	;
198	939.421	0	1	;
199	940.053	0	1	;
2	935.049	0.11930713788	1	;
20	936.192	0.1081712205	1	;
200	951.961	0.03436174312	1	;
201	942.73	0	1	;
202	942.291	0	1	;
203	938.295	0.1470159691	1	;
204	940.025	0.12832032456	1	;
205	940.037	0.16886849876	1	;
206	945.039	0.01867880028	1	;
207	935.049	0.04734256264	1	;
208	943.967	0	1	;
209	945.346	0.09009343268	1	;
21	936.314	0.144620619	1	;
210	945.529	0.05332695152	1	;
211	945.039	0.04378171076	1	;
212	945.039	0	1	;
213	942.734	0	1	;
214	942.833	0.0086998461	1	;
215	935.776	0.047208966	1	;
216	941.543	0	1	;
217	941.444	0.0576942861	1	;
218	941.741	0	1	;
219	941.965	0.07843211012	1	;
22	935.244	0.066274557	1	;
220	941.543	0	1	;
221	941.571	0	1	;
222	944.006	0.01792153608	1	;
223	942.583	0.06933046828	1	;
224	943.057	0.0912884071	1	;
225	940.661	0.2006660634	1	;
226	940.104	0.0433153545	1	;
227	940.105	0.1781607377	1	;
228	939.654	0.1520994453	1	;
229	939.878	0.0609924018	1	;
23	943.809	0.27296820448	1	;
230	938.131	0	1	;
231	938.131	0	1	;
232	938.126	0.0531308107	1	;
233	936.359	0.07485245632	1	;
234	937.913	0.0894126386	1	;
235	937.226	0.057785049	1	;
236	936.601	0.07672280632	1	;
237	937.721	0.0208015533	1	;
238	937.638	0.0205403946	1	;
239	936.473	0.02323849	1	;
24	935.429	0.01860384	1	;
240	936.007	0	1	;
241	936.083	0	1	;
242	936.024	0	1	;
243	935.499	0	1	;
244	935.469	0	1	;
245	935.385	0	1	;
246	935.496	0.02599823944	1	;
247	935.349	0	1	;
248	935.26	0	1	;
249	935.053	0	1	;
25	941.507	0	1	;
250	935.091	0	1	;
251	935.049	0	1	;
252	935.475	0	1	;
253	935.963	0.10833958456	1	;
254	936.788	0.05772831612	1	;
255	936.924	0.0535655329	1	;
256	937.946	0.0473295537	1	;
257	937.66	0.042755471	1	;
258	937.424	0	1	;
259	935.04	0.0719206518	1	;
26	937.393	0.0113971242	1	;
260	935.04	0.06341395664	1	;
261	935.173	0	1	;
262	935.434	0.00474633484	1	;
263	935.905	0	1	;
264	936.621	0.06991121584	1	;
265	936.56	0	1	;
266	936.704	0	1	;
267	935.04	0.1045450485	1	;
268	935.435	0.13948020536	1	;
269	935.04	0.1251664035	1	;
27	940.537	0.101262018	1	;
270	935.04	0.1626009015	1	;
271	935.04	0.069248676	1	;
272	935.04	0.04351108832	1	;
273	937.609	0.0264572704	1	;
274	936.907	0.1314525465	1	;
275	936.802	0.0621535684	1	;
276	936.966	0.0456252225	1	;
277	935.777	0.1074626806	1	;
278	935.618	0.0717165988	1	;
279	935.093	0.0457042377	1	;
28	940.025	0.0169029705	1	;
280	935.059	0.0070421804	1	;
281	935.161	0.0642662339	1	;
282	935.181	0	1	;
283	935.182	0.0861673725	1	;
284	935.167	0.1340262935	1	;
285	935.213	0.0167209504	1	;
286	935.273	0.0255949023	1	;
287	935.112	0.0337914742	1	;
288	938.446	0.0657752392	1	;
289	937.584	0.0676107322	1	;
29	940.026	0	1	;
290	938.865	0.1579492607	1	;
291	938.76	0.0237273465	1	;
292	937.567	0.0619827527	1	;
293	938.548	0.0130334457	1	;
294	938.628	0	1	;
295	938.918	0.0995204672	1	;
296	940.013	0.1416763117	1	;
297	940.132	0.1306024214	1	;
298	940.132	0.2222793276	1	;
299	942	0.1669605938	1	;
3	935.049	0	1	;
30	938.872	0.0439488345	1	;
300	936.636	0.0402238639	1	;
301	936.967	0.0767452609	1	;
302	938.118	0.1508082081	1	;
303	938.089	0.0139379801	1	;
304	939.135	0.1322898577	1	;
305	939.315	0.0638404151	1	;
306	940.057	0.0837326138	1	;
307	940.132	0.0613450662	1	;
308	939.96	0.0329549495	1	;
309	939.546	0.0606710236	1	;
31	938.303	0.1259462955	1	;
310	939.479	0.1532048815	1	;
311	941.857	0	1	;
312	941.694	0.01585405748	1	;
313	941.723	0.01166956024	1	;
314	941.597	0	1	;
315	940.701	0.08929484984	1	;
316	940.873	0.02503927344	1	;
317	937.19	0	1	;
318	936.929	0.0498078405	1	;
319	936.912	0.0686320335	1	;
32	937.725	0	1	;
320	938.046	0.0601986638	1	;
321	937.29	0.081376746	1	;
322	937.189	0.1019824333	1	;
323	936.09	0.1686084785	1	;
324	935.954	0	1	;
325	936.045	0.0646586006	1	;
326	935.437	0.0628623699	1	;
327	941.391	0.07261608604	1	;
328	940.132	0.0561409354	1	;
329	939.623	0.0615830996	1	;
33	937.758	0.09282991568	1	;
330	939.097	0.2303092341	1	;
331	938.672	0.0722907086	1	;
332	938.609	0.055758164	1	;
333	939.725	0.085453269	1	;
334	937.965	0.11247578496	1	;
335	937.82	0.10288026268	1	;
336	937.515	0.07082260132	1	;
337	939.013	0.0826716594	1	;
338	937.892	0.0826036464	1	;
339	938.373	0.16321462348	1	;
34	939.509	0	1	;
340	937.549	0.0864829405	1	;
341	937.488	0.0110489126	1	;
342	937.45	0	1	;
343	937.103	0.0054086535	1	;
344	937.612	0.0688533736	1	;
345	937.376	0	1	;
346	938.547	0.044504416	1	;
347	938.29	0.02599640868	1	;
348	938.058	0.04420396068	1	;
349	937.708	0	1	;
35	937.333	0	1	;
350	937.443	0.0284871584	1	;
351	937.978	0.06596554472	1	;
352	938.165	0.05937539776	1	;
353	937.497	0.22944480108	1	;
354	936.785	0.00448005768	1	;
355	936.671	0.10142900132	1	;
356	935.708	0.07655382732	1	;
357	938.726	0.0480142044	1	;
358	938.84	0	1	;
359	938.702	0.0052852245	1	;
36	938.331	0.0137576912	1	;
360	937.747	0	1	;
361	937.226	0.06826242628	1	;
362	938.694	0.02463079788	1	;
363	938.596	0	1	;
364	938.975	0	1	;
365	938.657	0	1	;
366	939.678	0.1057846132	1	;
367	939.765	0	1	;
368	944.004	0	1	;
369	935.163	0.0243048135	1	;
37	938.628	0.11722646064	1	;
370	935.715	0.0270680003	1	;
371	935.682	0.0055999471	1	;
372	935.739	0	1	;
373	936.525	0.07306262868	1	;
374	936.911	0.018384972	1	;
375	936.921	0.0267131115	1	;
376	937.083	0.0670925325	1	;
377	937.107	0	1	;
378	937.214	0	1	;
379	936.232	0.0561669163	1	;
38	939.461	0	1	;
380	936.205	0	1	;
381	935.158	0.0605697521	1	;
382	935.126	0	1	;
383	935.126	0	1	;
384	935.127	0	1	;
385	935.125	0	1	;
386	935.126	0.0082496194	1	;
387	935.04	0	1	;
388	935.04	0.0251473959	1	;
389	934.89	0.0085294495	1	;
39	935.049	0	1	;
390	934.763	0.035091826	1	;
391	935.049	0.00429155748	1	;
392	935.154	0.069649992	1	;
393	934.714	0.07725138	1	;
394	935.049	0.0754161232	1	;
395	935.049	0.0148346986	1	;
396	935.049	0.113676079	1	;
397	935.049	0.03487050792	1	;
398	935.049	0.02284865736	1	;
399	935.049	0.0552717671	1	;
4	935.049	0.14279693568	1	;
40	934.607	0	1	;
400	935.049	0.06874545092	1	;
401	935.049	0.04933186912	1	;
402	935.049	0.07792517608	1	;
403	935.049	0.2110026306	1	;
404	935.049	0.12348146012	1	;
405	936.478	0	1	;
406	936.336	0.1329775785	1	;
407	937.445	0	1	;
408	935.212	0.046467783	1	;
409	935.25	0.0735639975	1	;
41	935.049	0.0204383806	1	;
410	935.586	0.203078589	1	;
411	935.338	0.0193049625	1	;
412	935.24	0.0562485165	1	;
413	935.649	0.1631128335	1	;
414	936.724	0.0280355985	1	;
415	937.029	0.100756329	1	;
416	937.348	0.0361845126	1	;
417	935.049	0.01933671652	1	;
418	941.066	0	1	;
419	943.71	0	1	;
42	935.049	0.018660598	1	;
420	935.049	0.02881328232	1	;
421	941.664	0	1	;
422	940	0.07257399484	1	;
423	946.341	0.05127542288	1	;
424	939.372	0.0573751335	1	;
425	937.492	0.10668930908	1	;
426	938.672	0.03574346076	1	;
427	938.63	0.14397856472	1	;
428	938.249	0.0402578693	1	;
429	939.196	0.06015684368	1	;
43	935.04	0.2474350329	1	;
430	939.184	0.0926687348	1	;
431	938.775	0	1	;
432	945.039	0.1195561982	1	;
433	935.387	0.0414317211	1	;
434	937.24	0.04257152068	1	;
435	936.983	0	1	;
436	942.136	0	1	;
437	941.713	0	1	;
438	938.772	0.10432420248	1	;
439	944.53	0	1	;
44	938.319	0.06589783028	1	;
440	944.109	0	1	;
441	943.011	0	1	;
442	941.238	0.097564857	1	;
443	939.795	0.009939978	1	;
444	939.927	0	1	;
445	939.728	0	1	;
446	939.513	0	1	;
447	939.66	0.010746825	1	;
448	939.681	0	1	;
449	939.996	0	1	;
45	935.613	0.1355975955	1	;
450	941.354	0	1	;
451	940.124	0	1	;
452	941.26	0	1	;
453	941.357	0	1	;
454	940.809	0	1	;
455	940.072	0	1	;
456	940.521	0	1	;
457	940.047	0	1	;
458	940.026	0	1	;
459	940.026	0	1	;
46	936.35	0.18479795632	1	;
460	941.231	0.0184566915	1	;
461	941.186	0.021738486	1	;
462	939.606	0.0165969255	1	;
463	939.401	0	1	;
464	939.556	0	1	;
465	939.34	0	1	;
466	940.716	0.032049426	1	;
467	940.465	0.013753488	1	;
468	940.266	0	1	;
469	940.277	0.0187985955	1	;
47	937.108	0.13248244272	1	;
470	940.93	0	1	;
471	940.655	0	1	;
472	940.687	0	1	;
473	940.404	0.0049312564	1	;
474	940.214	0	1	;
475	941.118	0	1	;
476	940.886	0	1	;
477	941.074	0	1	;
478	940.193	0	1	;
479	941.17	0	1	;
48	939.702	0	1	;
480	940.708	0	1	;
481	940.457	0	1	;
482	940.273	0	1	;
483	941.043	0	1	;
484	940.616	0	1	;
485	939.107	0	1	;
486	939.095	0	1	;
487	955.17	0	1	;
488	940.803	0.46067064156	1	;
489	935.049	0.03473691276	1	;
49	951.935	0	1	;
490	935.049	0.0081285611	1	;
491	935.049	0	1	;
492	936.725	0.0337019976	1	;
493	939.086	0	1	;
494	935.789	0.00436842128	1	;
495	938.477	0.0358054365	1	;
496	935.663	0.10196685	1	;
497	935.198	0.0476540235	1	;
498	940.025	0.00878628	1	;
499	938.478	0.0679364775	1	;
5	937.946	0.15959990996	1	;
50	935.092	0.06000128532	1	;
500	937.983	0.57745006376	1	;
501	934.859	0.0423261168	1	;
502	939.619	0	1	;
503	935.04	0.0519029205	1	;
504	939.418	0	1	;
505	935.134	0.0944433325	1	;
506	935.04	0.07027305068	1	;
507	935.043	0.0434009235	1	;
508	936.668	0.05171171652	1	;
509	947.671	0.27509646372	1	;
51	935.873	0.0125464944	1	;
510	938.566	0	1	;
511	941.845	0.02349716228	1	;
512	935.04	0	1	;
513	939.829	0.0792464964	1	;
514	939.903	0	1	;
515	940.756	0	1	;
516	939.305	0.01232381644	1	;
517	941.254	0	1	;
518	940.766	0.034075756	1	;
519	939.675	0	1	;
52	939.344	0.111293006	1	;
520	940.789	0.0049892172	1	;
521	940.025	0.01311624544	1	;
522	939.154	0.0056366728	1	;
523	939.775	0.01109765716	1	;
524	938.713	0.0069073485	1	;
525	938.847	0.16100433228	1	;
526	936.337	0	1	;
527	953.984	0.10978269	1	;
528	944.479	0.013252686	1	;
529	955.779	0.11044584952	1	;
53	936.166	0.22575424348	1	;
530	939.975	0	1	;
531	939.528	0	1	;
532	950.068	0.0378956442	1	;
533	938.17	0.0161913378	1	;
534	935.362	0	1	;
535	945.039	0.00975071212	1	;
536	941.461	0	1	;
537	938.883	0	1	;
538	936.008	0.0401118333	1	;
539	936.929	0.0440868362	1	;
54	935.17	0.0676922576	1	;
540	936.506	0.0776764458	1	;
541	935.04	0.06064693976	1	;
542	935.047	0.0140726399	1	;
543	935.043	0.0542090552	1	;
544	942.788	0	1	;
545	939.577	0.0063507785	1	;
546	937.468	0.0303800904	1	;
547	937.17	0.081417303	1	;
548	938.49	0.0395206394	1	;
549	938.443	0.0944758529	1	;
55	935.075	0.01344566088	1	;
550	936.783	0.01665563732	1	;
551	935.694	0.08548909496	1	;
552	936.649	0.13864318988	1	;
553	937.635	0.15711127812	1	;
554	937.857	0.09276597376	1	;
555	937.84	0.00322644588	1	;
556	939.854	0.00925292744	1	;
557	935.574	0.021897876	1	;
558	935.04	0.03004639464	1	;
559	935.04	0.0182960646	1	;
56	935.085	0.11791924124	1	;
560	935.04	0	1	;
561	935.049	0.12748646888	1	;
562	936.623	0.1938594576	1	;
563	935.049	0	1	;
564	935.543	0.0444946485	1	;
565	935.678	0.012262212	1	;
566	935.049	0.23784319428	1	;
567	936.99	0.0551263493	1	;
568	935.049	0	1	;
569	939.853	0.0154668459	1	;
57	935.093	0.204095145	1	;
570	942.979	0.168280607	1	;
571	946.68	0	1	;
572	938.212	0	1	;
573	939.184	0.00497235156	1	;
574	935.84	0	1	;
575	937.032	0	1	;
576	940.785	0	1	;
577	941.341	0	1	;
578	940.53	0	1	;
579	941.285	0	1	;
58	935.07	0.1166050875	1	;
581	949.09	0	1	;
582	935.049	0	1	;
583	942.73	0	1	;
59	935.11	0.0536000817	1	;
6	936.885	0.01506529	1	;
60	935.125	0.0670987163	1	;
61	935.072	0.0033783442	1	;
62	935.162	0.0252330892	1	;
63	935.554	0	1	;
64	936.201	0.0490487492	1	;
65	936.042	0.0383141418	1	;
66	940.685	0.0757713561	1	;
67	940.03	0.0776767277	1	;
68	937.562	0.22035190752	1	;
69	935.045	0.0225303694	1	;
7	936.163	0	1	;
70	938.247	0.24025270532	1	;
71	935.448	0.087590145	1	;
72	938.033	0	1	;
73	936.856	0	1	;
74	937.532	0.0263865404	1	;
75	946.297	0.14733311496	1	;
76	946.29	0.02557731856	1	;
77	945.505	0	1	;
78	945.245	0.03310264348	1	;
79	942.764	0	1	;
8	935.419	0	1	;
80	945.17	0	1	;
81	944.063	0	1	;
82	943.627	0	1	;
83	940.132	0.1476057583	1	;
84	936.416	0	1	;
85	941.604	0	1	;
86	938.687	0	1	;
87	941.682	0.08497101504	1	;
88	941.621	0	1	;
89	935.04	0.095977641	1	;
9	939.09	0	1	;
90	943.653	0.0658117196	1	;
91	937.376	0.0715554136	1	;
92	940.041	0.08631979084	1	;
93	936.787	0	1	;
94	953.392	0	1	;
95	939.95	0.225533572	1	;
96	939.807	0.24923611144	1	;
97	939.892	0	1	;
98	939.807	0	1	;
99	941.238	0.0308690195	1	;

[RESERVOIRS]
;ID	Head	Pattern
580	983	 	;

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
1	59	43	89.25	76.2	0.0015	26.775	Open	;
10	9	486	3.09	152.4	0.0015	0.927	Open	;
100	35	567	22.67	152.4	0.0015	6.801	Open	;
101	416	415	21.56	152.4	0.0015	6.468	Open	;
102	415	566	269.55	152.4	0.0015	80.865	Open	;
103	413	565	6.53	76.2	0.0015	1.959	Open	;
104	415	414	21.54	76.2	0.0015	6.462	Open	;
105	414	413	69.71	152.4	0.0015	20.913	Open	;
106	413	22	73.81	152.4	0.0015	22.143	Open	;
107	22	412	26.32	152.4	0.0015	7.896	Open	;
108	412	408	8.41	152.4	0.0015	2.523	Open	;
109	412	564	130.17	152.4	0.0015	39.051	Open	;
11	485	154	2.57	76.2	0.0015	0.771	Open	;
110	411	410	52.22	76.2	0.0015	15.666	Open	;
111	410	496	38.76	152.4	0.0015	11.628	Open	;
112	409	71	91.25	76.2	0.0015	27.375	Open	;
113	408	409	19.14	152.4	0.0015	5.742	Open	;
114	408	406	115.49	76.2	0.0015	34.647	Open	;
115	407	416	6.68	76.2	0.0015	2.004	Open	;
116	406	405	6.93	152.4	0.0015	2.079	Open	;
117	405	562	7.68	76.2	0.0015	2.304	Open	;
118	404	562	140.58	76.2	0.0015	42.174	Open	;
119	403	404	15.24	76.2	0.0015	4.572	Open	;
12	477	483	29.16	76.2	0.0015	8.748	Open	;
120	402	403	147.09	76.2	0.0015	44.127	Open	;
121	400	563	6.37	152.4	0.0015	1.911	Open	;
122	401	397	9.41	76.2	0.0015	2.823	Open	;
123	400	401	85.18	152.4	0.0015	25.554	Open	;
124	399	400	45.41	76.2	0.0015	13.623	Open	;
125	398	404	30.53	76.2	0.0015	9.159	Open	;
126	397	398	24.31	152.4	0.0015	7.293	Open	;
127	396	2	93.49	76.2	0.0015	28.047	Open	;
128	2	395	35.38	152.4	0.0015	10.614	Open	;
129	395	394	12.23	152.4	0.0015	3.669	Open	;
13	476	477	27.88	152.4	0.0015	8.364	Open	;
130	39	402	13.24	152.4	0.0015	3.972	Open	;
131	41	3	3.01	152.4	0.0015	0.903	Open	;
132	394	41	59.85	76.2	0.0015	17.955	Open	;
133	393	394	95.39	76.2	0.0015	28.617	Open	;
134	392	562	50.03	76.2	0.0015	15.009	Open	;
135	391	561	89.19	76.2	0.0015	26.757	Open	;
136	390	560	60	76.2	0.0015	18	Open	;
137	389	390	6.23	152.4	0.0015	1.869	Open	;
138	387	559	6.53	152.4	0.0015	1.959	Open	;
139	388	18	37.96	152.4	0.0015	11.388	Open	;
14	475	470	27.85	76.2	0.0015	8.355	Open	;
140	387	388	8.91	152.4	0.0015	2.673	Open	;
141	43	558	69.01	152.4	0.0015	20.703	Open	;
142	386	287	29.4	76.2	0.0015	8.82	Open	;
143	385	386	6.93	76.2	0.0015	2.079	Open	;
144	384	385	1.79	152.4	0.0015	0.537	Open	;
145	383	382	3.03	152.4	0.0015	0.909	Open	;
146	382	384	2.08	76.2	0.0015	0.624	Open	;
147	381	60	26.84	76.2	0.0015	8.052	Open	;
148	380	379	6.78	76.2	0.0015	2.034	Open	;
149	379	373	83.04	152.4	0.0015	24.912	Open	;
15	470	476	58.68	76.2	0.0015	17.604	Open	;
150	53	60	93.25	76.2	0.0015	27.975	Open	;
151	343	53	71.32	152.4	0.0015	21.396	Open	;
152	378	343	8.74	152.4	0.0015	2.622	Open	;
153	377	343	4.37	152.4	0.0015	1.311	Open	;
154	376	377	4.41	76.2	0.0015	1.323	Open	;
155	375	376	89.16	76.2	0.0015	26.748	Open	;
156	374	375	7.94	152.4	0.0015	2.382	Open	;
157	373	374	28.6	76.2	0.0015	8.58	Open	;
158	372	371	3.73	76.2	0.0015	1.119	Open	;
159	371	557	9.92	76.2	0.0015	2.976	Open	;
16	475	477	58.72	76.2	0.0015	17.616	Open	;
160	370	369	41.35	76.2	0.0015	12.405	Open	;
161	369	62	0.86	76.2	0.0015	0.258	Open	;
162	62	57	90.88	76.2	0.0015	27.264	Open	;
163	57	50	0.84	76.2	0.0015	0.252	Open	;
164	67	52	111.49	152.4	0.0015	33.447	Open	;
165	366	556	6.53	152.4	0.0015	1.959	Open	;
166	368	422	118.51	152.4	0.0015	35.553	Open	;
167	367	366	8.78	76.2	0.0015	2.634	Open	;
168	366	365	203.48	76.2	0.0015	61.044	Open	;
169	365	1	21.78	76.2	0.0015	6.534	Open	;
17	474	473	27.85	152.4	0.0015	8.355	Open	;
170	1	488	613.84	152.4	0.0015	184.152	Open	;
171	364	1	247.04	152.4	0.0015	74.112	Open	;
172	363	364	19.69	76.2	0.0015	5.907	Open	;
173	362	363	9.88	76.2	0.0015	2.964	Open	;
174	361	434	60.6	152.4	0.0015	18.18	Open	;
175	360	555	5.4	76.2	0.0015	1.62	Open	;
176	19	362	100.24	152.4	0.0015	30.072	Open	;
177	33	554	64.6	152.4	0.0015	19.38	Open	;
178	360	33	2.45	152.4	0.0015	0.735	Open	;
179	31	32	33.66	152.4	0.0015	10.098	Open	;
18	473	484	31.22	152.4	0.0015	9.366	Open	;
180	359	31	22	152.4	0.0015	6.6	Open	;
181	358	30	4.02	76.2	0.0015	1.206	Open	;
182	357	358	13.52	152.4	0.0015	4.056	Open	;
183	353	553	68.62	152.4	0.0015	20.586	Open	;
184	355	552	67.14	76.2	0.0015	20.142	Open	;
185	356	551	52.74	76.2	0.0015	15.822	Open	;
186	354	550	6.21	76.2	0.0015	1.863	Open	;
187	356	17	5.18	76.2	0.0015	1.554	Open	;
188	17	355	53.24	76.2	0.0015	15.972	Open	;
189	355	354	6.93	152.4	0.0015	2.079	Open	;
19	472	471	58.67	152.4	0.0015	17.601	Open	;
190	354	353	46.84	76.2	0.0015	14.052	Open	;
191	353	352	46.17	76.2	0.0015	13.851	Open	;
192	352	44	11.05	152.4	0.0015	3.315	Open	;
193	44	351	38.66	152.4	0.0015	11.598	Open	;
194	351	350	63.22	76.2	0.0015	18.966	Open	;
195	350	68	8.89	76.2	0.0015	2.667	Open	;
196	349	348	27.65	152.4	0.0015	8.295	Open	;
197	348	347	31.25	152.4	0.0015	9.375	Open	;
198	347	549	71.29	76.2	0.0015	21.387	Open	;
199	346	548	26.26	152.4	0.0015	7.878	Open	;
2	3	39	14.39	76.2	0.0015	4.317	Open	;
20	471	476	35.83	76.2	0.0015	10.749	Open	;
200	52	332	66.55	152.4	0.0015	19.965	Open	;
201	332	344	74.66	76.2	0.0015	22.398	Open	;
202	345	378	13.01	152.4	0.0015	3.903	Open	;
203	344	345	19.83	76.2	0.0015	5.949	Open	;
204	68	547	164.77	76.2	0.0015	49.431	Open	;
205	343	547	9.14	152.4	0.0015	2.742	Open	;
206	342	345	12.15	152.4	0.0015	3.645	Open	;
207	340	546	6.39	152.4	0.0015	1.917	Open	;
208	341	342	6.22	152.4	0.0015	1.866	Open	;
209	340	341	11.95	152.4	0.0015	3.585	Open	;
21	470	472	35.87	76.2	0.0015	10.761	Open	;
210	339	70	9.35	76.2	0.0015	2.805	Open	;
211	70	321	83.7	76.2	0.0015	25.11	Open	;
212	335	340	75.4	76.2	0.0015	22.62	Open	;
213	338	335	15.15	76.2	0.0015	4.545	Open	;
214	337	70	89.21	76.2	0.0015	26.763	Open	;
215	304	337	12.32	152.4	0.0015	3.696	Open	;
216	336	319	44.32	76.2	0.0015	13.296	Open	;
217	335	336	22.05	152.4	0.0015	6.615	Open	;
218	334	335	10.44	76.2	0.0015	3.132	Open	;
219	330	334	86.59	76.2	0.0015	25.977	Open	;
22	461	579	14.66	76.2	0.0015	4.398	Open	;
220	333	330	53.74	76.2	0.0015	16.122	Open	;
221	332	346	17.28	152.4	0.0015	5.184	Open	;
222	331	332	17.8	152.4	0.0015	5.34	Open	;
223	330	331	88.64	76.2	0.0015	26.592	Open	;
224	329	545	6.53	152.4	0.0015	1.959	Open	;
225	310	339	82.92	76.2	0.0015	24.876	Open	;
226	329	310	11.71	152.4	0.0015	3.513	Open	;
227	328	329	49.47	76.2	0.0015	14.841	Open	;
228	66	67	78.47	76.2	0.0015	23.541	Open	;
229	327	66	82.7	152.4	0.0015	24.81	Open	;
23	469	467	27.84	152.4	0.0015	8.352	Open	;
230	286	381	64.42	152.4	0.0015	19.326	Open	;
231	326	286	22.64	76.2	0.0015	6.792	Open	;
232	51	326	65.42	76.2	0.0015	19.626	Open	;
233	324	51	14.1	76.2	0.0015	4.23	Open	;
234	325	324	12.34	76.2	0.0015	3.702	Open	;
235	324	370	15.95	152.4	0.0015	4.785	Open	;
236	323	324	8.87	76.2	0.0015	2.661	Open	;
237	322	323	84.33	152.4	0.0015	25.299	Open	;
238	321	322	9.01	76.2	0.0015	2.703	Open	;
239	320	322	97.6	76.2	0.0015	29.28	Open	;
24	469	482	10.05	76.2	0.0015	3.015	Open	;
240	319	374	4.47	76.2	0.0015	1.341	Open	;
241	318	319	65.2	152.4	0.0015	19.56	Open	;
242	317	318	27.58	152.4	0.0015	8.274	Open	;
243	316	315	7.92	76.2	0.0015	47.52	Open	;
244	315	306	70.07	152.4	0.0015	21.021	Open	;
245	25	327	11.78	76.2	0.0015	3.534	Open	;
246	314	312	5.72	152.4	0.0015	1.716	Open	;
247	313	421	3.24	152.4	0.0015	0.972	Open	;
248	312	25	9.53	76.2	0.0015	2.859	Open	;
249	311	312	8.63	152.4	0.0015	51.78	Open	;
25	467	466	37.06	152.4	0.0015	11.118	Open	;
250	310	330	84.08	152.4	0.0015	25.224	Open	;
251	309	310	14.41	152.4	0.0015	4.323	Open	;
252	308	309	74.56	152.4	0.0015	22.368	Open	;
253	306	308	10.69	76.2	0.0015	3.207	Open	;
254	307	306	20.52	76.2	0.0015	123.12	Open	;
255	298	307	71.24	76.2	0.0015	21.372	Open	;
256	306	304	89.9	152.4	0.0015	26.97	Open	;
257	296	305	72.39	76.2	0.0015	21.717	Open	;
258	227	296	90.11	152.4	0.0015	27.033	Open	;
259	305	304	20.64	76.2	0.0015	123.84	Open	;
26	466	461	69.42	152.4	0.0015	20.826	Open	;
260	304	302	93.96	152.4	0.0015	28.188	Open	;
261	302	320	10.79	152.4	0.0015	3.237	Open	;
262	303	302	11.27	76.2	0.0015	67.62	Open	;
263	302	301	77.56	76.2	0.0015	23.268	Open	;
264	301	275	11.15	76.2	0.0015	3.345	Open	;
265	275	300	10.88	152.4	0.0015	3.264	Open	;
266	300	277	57.81	76.2	0.0015	17.343	Open	;
267	223	544	8.89	152.4	0.0015	2.667	Open	;
268	299	223	24.23	76.2	0.0015	145.38	Open	;
269	298	299	95.24	152.4	0.0015	28.572	Open	;
27	468	474	58.7	152.4	0.0015	17.61	Open	;
270	297	298	71.81	152.4	0.0015	21.543	Open	;
271	296	297	15.26	76.2	0.0015	4.578	Open	;
272	295	296	81.76	152.4	0.0015	24.528	Open	;
273	294	510	8.25	152.4	0.0015	2.475	Open	;
274	293	294	5.46	152.4	0.0015	1.638	Open	;
275	293	303	67.11	76.2	0.0015	20.133	Open	;
276	291	295	10.03	152.4	0.0015	3.009	Open	;
277	292	291	79.46	152.4	0.0015	23.838	Open	;
278	291	293	14.89	76.2	0.0015	4.467	Open	;
279	290	291	13.44	152.4	0.0015	80.64	Open	;
28	467	481	10.42	152.4	0.0015	3.126	Open	;
280	228	290	79.77	152.4	0.0015	23.931	Open	;
281	289	72	21.5	76.2	0.0015	6.45	Open	;
282	288	228	84.15	76.2	0.0015	25.245	Open	;
283	287	59	2.15	76.2	0.0015	0.645	Open	;
284	286	433	8.27	152.4	0.0015	2.481	Open	;
285	285	286	23.29	76.2	0.0015	6.987	Open	;
286	284	283	96.37	152.4	0.0015	28.911	Open	;
287	283	282	2.05	152.4	0.0015	0.615	Open	;
288	282	285	26.91	76.2	0.0015	8.073	Open	;
289	54	287	88.67	76.2	0.0015	26.601	Open	;
29	466	480	10.07	152.4	0.0015	3.021	Open	;
290	281	54	7.86	152.4	0.0015	2.358	Open	;
291	280	543	31.07	76.2	0.0015	9.321	Open	;
292	55	61	6.23	76.2	0.0015	1.869	Open	;
293	56	55	38.72	76.2	0.0015	11.616	Open	;
294	279	50	4.52	152.4	0.0015	1.356	Open	;
295	278	369	86.58	152.4	0.0015	25.974	Open	;
296	58	542	33.5	76.2	0.0015	10.05	Open	;
297	63	58	81.93	152.4	0.0015	24.579	Open	;
298	277	63	28.88	76.2	0.0015	8.664	Open	;
299	65	277	37.05	76.2	0.0015	11.115	Open	;
3	392	582	255.23	76.2	0.0015	76.569	Open	;
30	461	479	8.77	76.2	0.0015	2.631	Open	;
300	276	64	43.95	76.2	0.0015	13.185	Open	;
301	275	325	101.13	76.2	0.0015	30.339	Open	;
302	274	275	15.96	76.2	0.0015	95.76	Open	;
303	26	274	70.45	76.2	0.0015	21.135	Open	;
304	91	26	2.58	76.2	0.0015	0.774	Open	;
305	257	91	91.4	76.2	0.0015	27.42	Open	;
306	273	257	13.97	152.4	0.0015	4.191	Open	;
307	272	541	37.65	152.4	0.0015	11.295	Open	;
308	271	89	46.87	152.4	0.0015	14.061	Open	;
309	270	271	38.9	152.4	0.0015	11.67	Open	;
31	107	465	6.4	76.2	0.0015	1.92	Open	;
310	270	272	35.34	152.4	0.0015	10.602	Open	;
311	269	270	46.97	76.2	0.0015	14.091	Open	;
312	267	269	3.76	76.2	0.0015	1.128	Open	;
313	268	263	17.86	76.2	0.0015	5.358	Open	;
314	267	268	32.78	152.4	0.0015	9.834	Open	;
315	266	540	7.45	152.4	0.0015	2.235	Open	;
316	265	266	3.15	76.2	0.0015	0.945	Open	;
317	264	84	7.27	76.2	0.0015	2.181	Open	;
318	264	273	57.79	152.4	0.0015	17.337	Open	;
319	263	264	15.56	76.2	0.0015	4.668	Open	;
32	465	463	29.06	152.4	0.0015	8.718	Open	;
320	215	263	2.8	152.4	0.0015	0.84	Open	;
321	262	215	7.45	152.4	0.0015	2.235	Open	;
322	261	262	5.67	76.2	0.0015	1.701	Open	;
323	260	261	9.07	152.4	0.0015	2.721	Open	;
324	259	260	75.27	152.4	0.0015	22.581	Open	;
325	258	539	21.82	76.2	0.0015	6.546	Open	;
326	257	258	10.58	76.2	0.0015	3.174	Open	;
327	256	257	12.73	152.4	0.0015	3.819	Open	;
328	255	73	22.03	152.4	0.0015	6.609	Open	;
329	73	254	3.97	152.4	0.0015	1.191	Open	;
33	464	462	36.81	76.2	0.0015	11.043	Open	;
330	254	253	52.3	76.2	0.0015	15.69	Open	;
331	253	252	37.19	76.2	0.0015	11.157	Open	;
332	252	251	38.38	76.2	0.0015	11.514	Open	;
333	251	249	8.34	152.4	0.0015	2.502	Open	;
334	250	249	3.1	152.4	0.0015	0.93	Open	;
335	249	248	12.82	76.2	0.0015	3.846	Open	;
336	248	247	5.14	76.2	0.0015	1.542	Open	;
337	247	246	14.09	152.4	0.0015	4.227	Open	;
338	246	245	6.5	152.4	0.0015	1.95	Open	;
339	245	244	19.44	152.4	0.0015	5.832	Open	;
34	463	464	59.54	152.4	0.0015	17.862	Open	;
340	244	243	3.87	76.2	0.0015	1.161	Open	;
341	243	8	36.8	76.2	0.0015	11.04	Open	;
342	242	244	28.82	152.4	0.0015	8.646	Open	;
343	241	242	8.28	76.2	0.0015	2.484	Open	;
344	240	242	2.29	76.2	0.0015	0.687	Open	;
345	239	538	24.75	152.4	0.0015	7.425	Open	;
346	238	74	7.09	76.2	0.0015	2.127	Open	;
347	238	425	38.08	76.2	0.0015	11.424	Open	;
348	237	238	11.19	152.4	0.0015	3.357	Open	;
349	236	235	42.9	152.4	0.0015	12.87	Open	;
35	463	478	110.42	76.2	0.0015	33.126	Open	;
350	235	234	46.95	152.4	0.0015	14.085	Open	;
351	234	525	97.88	152.4	0.0015	29.364	Open	;
352	235	255	41.84	152.4	0.0015	12.552	Open	;
353	234	237	27.87	152.4	0.0015	8.361	Open	;
354	233	236	16.33	76.2	0.0015	4.899	Open	;
355	232	205	87.56	152.4	0.0015	26.268	Open	;
356	232	288	6.78	76.2	0.0015	2.034	Open	;
357	231	232	14.82	76.2	0.0015	4.446	Open	;
358	231	537	6.21	152.4	0.0015	1.863	Open	;
359	230	231	8.2	76.2	0.0015	2.46	Open	;
36	462	469	104.1	152.4	0.0015	31.23	Open	;
360	229	228	9.96	76.2	0.0015	2.988	Open	;
361	228	256	76.78	76.2	0.0015	23.034	Open	;
362	227	229	82.26	152.4	0.0015	24.678	Open	;
363	226	227	3.52	76.2	0.0015	1.056	Open	;
364	225	298	92.25	76.2	0.0015	27.675	Open	;
365	225	226	81.74	152.4	0.0015	24.522	Open	;
366	224	225	104.7	152.4	0.0015	31.41	Open	;
367	223	311	89.13	76.2	0.0015	26.739	Open	;
368	90	223	94.92	76.2	0.0015	28.476	Open	;
369	222	90	71.67	76.2	0.0015	21.501	Open	;
37	461	460	66.5	76.2	0.0015	19.95	Open	;
370	221	220	1.42	152.4	0.0015	0.426	Open	;
371	220	536	7.45	152.4	0.0015	2.235	Open	;
372	85	218	11.98	152.4	0.0015	3.594	Open	;
373	219	82	77.03	254	0.0015	23.109	Open	;
374	218	219	10.53	152.4	0.0015	3.159	Open	;
375	217	225	71.4	152.4	0.0015	21.42	Open	;
376	216	217	9.29	76.2	0.0015	2.787	Open	;
377	88	216	7.25	76.2	0.0015	2.175	Open	;
378	205	87	88.73	152.4	0.0015	26.619	Open	;
379	87	88	5.62	152.4	0.0015	1.686	Open	;
38	460	442	11.19	152.4	0.0015	3.357	Open	;
380	215	289	71.8	152.4	0.0015	21.54	Open	;
381	214	213	26.26	76.2	0.0015	7.878	Open	;
382	213	201	10.28	152.4	0.0015	3.084	Open	;
383	212	432	14.94	152.4	0.0015	4.482	Open	;
384	211	535	23.85	76.2	0.0015	7.155	Open	;
385	210	77	9.41	76.2	0.0015	2.823	Open	;
386	209	210	59.62	152.4	0.0015	17.886	Open	;
387	80	439	40.84	152.4	0.0015	12.252	Open	;
388	208	419	15.05	152.4	0.0015	4.515	Open	;
389	203	420	43.82	76.2	0.0015	13.146	Open	;
39	459	444	46.47	152.4	0.0015	13.941	Open	;
390	207	534	12.53	152.4	0.0015	3.759	Open	;
391	206	432	10.23	76.2	0.0015	3.069	Open	;
392	205	204	13.77	76.2	0.0015	4.131	Open	;
393	204	203	75.97	152.4	0.0015	22.791	Open	;
394	203	533	26.29	76.2	0.0015	7.887	Open	;
395	92	205	7.21	152.4	0.0015	2.163	Open	;
396	202	583	11.8	152.4	0.0015	3.54	Open	;
397	201	441	7.65	152.4	0.0015	2.295	Open	;
398	200	185	121.02	152.4	0.0015	36.306	Open	;
399	184	532	98.09	76.2	0.0015	29.427	Open	;
4	233	567	57.45	76.2	0.0015	17.235	Open	;
40	458	457	6.85	152.4	0.0015	2.055	Open	;
400	34	531	7.11	152.4	0.0015	2.133	Open	;
401	199	530	56.45	152.4	0.0015	16.935	Open	;
402	198	197	3.56	76.2	0.0015	1.068	Open	;
403	197	34	232	152.4	0.0015	69.6	Open	;
404	196	199	54.26	152.4	0.0015	16.278	Open	;
405	38	196	7.79	152.4	0.0015	2.337	Open	;
406	195	38	13.33	152.4	0.0015	3.999	Open	;
407	48	195	39.62	76.2	0.0015	11.886	Open	;
408	194	48	14.19	76.2	0.0015	4.257	Open	;
409	193	194	13.06	152.4	0.0015	3.918	Open	;
41	457	459	8.72	152.4	0.0015	2.616	Open	;
410	95	193	50.54	152.4	0.0015	15.162	Open	;
411	83	95	62.65	76.2	0.0015	18.795	Open	;
412	192	195	150.85	152.4	0.0015	45.255	Open	;
413	49	192	61.01	152.4	0.0015	18.303	Open	;
414	191	49	60.99	152.4	0.0015	18.297	Open	;
415	190	529	39.94	152.4	0.0015	11.982	Open	;
416	190	94	1.97	76.2	0.0015	0.591	Open	;
417	75	190	57.34	152.4	0.0015	17.202	Open	;
418	189	188	116.12	152.4	0.0015	34.836	Open	;
419	188	187	44.83	152.4	0.0015	13.449	Open	;
42	456	578	6.21	76.2	0.0015	1.863	Open	;
420	187	441	18.08	152.4	0.0015	5.424	Open	;
421	186	185	97.39	152.4	0.0015	29.217	Open	;
422	185	184	169.29	152.4	0.0015	50.787	Open	;
423	184	23	510.55	76.2	0.0015	153.165	Open	;
424	23	423	311.15	76.2	0.0015	93.345	Open	;
425	183	189	12.31	152.4	0.0015	3.693	Open	;
426	181	528	6.21	152.4	0.0015	1.863	Open	;
427	182	181	13.77	152.4	0.0015	4.131	Open	;
428	181	527	427.24	152.4	0.0015	128.172	Open	;
429	180	526	3.1	76.2	0.0015	0.93	Open	;
43	456	449	103.59	76.2	0.0015	31.077	Open	;
430	7	180	5.58	152.4	0.0015	1.674	Open	;
431	180	6	24.6	76.2	0.0015	7.38	Open	;
432	6	179	8.49	152.4	0.0015	2.547	Open	;
433	179	525	155.83	152.4	0.0015	46.749	Open	;
434	178	35	7.93	152.4	0.0015	2.379	Open	;
435	37	178	203.98	152.4	0.0015	61.194	Open	;
436	177	37	8.09	76.2	0.0015	2.427	Open	;
437	167	177	3.82	76.2	0.0015	1.146	Open	;
438	176	175	3.2	76.2	0.0015	0.96	Open	;
439	175	174	9.09	152.4	0.0015	2.727	Open	;
44	455	459	10.52	152.4	0.0015	3.156	Open	;
440	174	424	107.07	76.2	0.0015	32.121	Open	;
441	173	498	8.94	152.4	0.0015	2.682	Open	;
442	172	173	49.06	152.4	0.0015	14.718	Open	;
443	171	81	8.96	152.4	0.0015	2.688	Open	;
444	170	524	11.26	76.2	0.0015	3.378	Open	;
445	169	170	201.87	152.4	0.0015	60.561	Open	;
446	168	169	17.62	76.2	0.0015	5.286	Open	;
447	167	168	140.47	76.2	0.0015	42.141	Open	;
448	166	169	18.8	76.2	0.0015	5.64	Open	;
449	96	523	73.98	76.2	0.0015	22.194	Open	;
45	442	452	40.4	152.4	0.0015	12.12	Open	;
450	165	96	137.88	152.4	0.0015	41.364	Open	;
451	161	165	10.34	76.2	0.0015	3.102	Open	;
452	534	491	79.04	76.2	0.0015	23.712	Open	;
453	163	491	234.36	152.4	0.0015	70.308	Open	;
454	36	428	16.46	76.2	0.0015	4.938	Open	;
455	162	431	9.29	76.2	0.0015	2.787	Open	;
456	161	162	55.51	152.4	0.0015	16.653	Open	;
457	160	161	87.96	76.2	0.0015	26.388	Open	;
458	159	160	110.81	152.4	0.0015	33.243	Open	;
459	154	429	110.45	152.4	0.0015	33.135	Open	;
46	452	453	40.78	76.2	0.0015	12.234	Open	;
460	158	438	231.66	152.4	0.0015	69.498	Open	;
461	155	159	13.18	152.4	0.0015	3.954	Open	;
462	157	493	92.58	76.2	0.0015	27.774	Open	;
463	156	157	368.96	76.2	0.0015	110.688	Open	;
464	155	152	5.85	76.2	0.0015	1.755	Open	;
465	154	155	6.24	152.4	0.0015	1.872	Open	;
466	134	522	56.54	76.2	0.0015	16.962	Open	;
467	153	152	11.04	76.2	0.0015	3.312	Open	;
468	152	151	14.64	76.2	0.0015	4.392	Open	;
469	151	150	82.62	152.4	0.0015	24.786	Open	;
47	453	450	40.06	152.4	0.0015	12.018	Open	;
470	150	149	52.27	152.4	0.0015	15.681	Open	;
471	149	148	98.21	152.4	0.0015	29.463	Open	;
472	148	147	69.06	76.2	0.0015	20.718	Open	;
473	147	521	69.55	76.2	0.0015	20.865	Open	;
474	146	521	9.27	76.2	0.0015	2.781	Open	;
475	144	520	6.53	76.2	0.0015	1.959	Open	;
476	145	147	8.38	76.2	0.0015	2.514	Open	;
477	144	145	70.13	152.4	0.0015	21.039	Open	;
478	143	144	44.36	76.2	0.0015	13.308	Open	;
479	142	150	10.68	152.4	0.0015	3.204	Open	;
48	450	577	7.59	152.4	0.0015	2.277	Open	;
480	98	519	70.28	152.4	0.0015	21.084	Open	;
481	141	98	42.44	152.4	0.0015	12.732	Open	;
482	140	149	10.07	76.2	0.0015	3.021	Open	;
483	139	140	111.6	152.4	0.0015	33.48	Open	;
484	138	148	10.34	76.2	0.0015	3.102	Open	;
485	137	138	113.74	152.4	0.0015	34.122	Open	;
486	136	131	12.97	76.2	0.0015	3.891	Open	;
487	135	136	360.16	152.4	0.0015	108.048	Open	;
488	134	135	14.3	76.2	0.0015	4.29	Open	;
489	133	518	9.82	76.2	0.0015	2.946	Open	;
49	454	576	3.89	76.2	0.0015	1.167	Open	;
490	133	131	7.56	152.4	0.0015	2.268	Open	;
491	132	133	47.62	76.2	0.0015	14.286	Open	;
492	131	146	58.35	76.2	0.0015	17.505	Open	;
493	130	126	10.98	152.4	0.0015	3.294	Open	;
494	113	130	107.85	152.4	0.0015	32.355	Open	;
495	129	111	107.92	152.4	0.0015	32.376	Open	;
496	128	127	95.81	76.2	0.0015	28.743	Open	;
497	127	125	12.7	152.4	0.0015	3.81	Open	;
498	99	517	4.14	152.4	0.0015	1.242	Open	;
499	101	99	67.79	76.2	0.0015	20.337	Open	;
5	162	176	152.56	152.4	0.0015	45.768	Open	;
50	453	455	192.17	152.4	0.0015	57.651	Open	;
500	126	101	16.35	76.2	0.0015	4.905	Open	;
501	14	126	53.39	76.2	0.0015	16.017	Open	;
502	103	14	96.47	152.4	0.0015	28.941	Open	;
503	125	103	3.01	76.2	0.0015	0.903	Open	;
504	104	125	53.18	76.2	0.0015	15.954	Open	;
505	124	104	43.01	152.4	0.0015	12.903	Open	;
506	123	124	39.28	76.2	0.0015	11.784	Open	;
507	106	134	68.06	76.2	0.0015	20.418	Open	;
508	122	106	9.22	152.4	0.0015	2.766	Open	;
509	121	116	16.04	152.4	0.0015	4.812	Open	;
51	452	456	108.01	76.2	0.0015	32.403	Open	;
510	119	516	6.36	76.2	0.0015	1.908	Open	;
511	105	121	319.48	152.4	0.0015	95.844	Open	;
512	120	105	31.33	152.4	0.0015	9.399	Open	;
513	119	120	8.55	152.4	0.0015	2.565	Open	;
514	118	122	51.6	76.2	0.0015	15.48	Open	;
515	118	119	13.32	152.4	0.0015	3.996	Open	;
516	117	99	11.06	152.4	0.0015	3.318	Open	;
517	116	117	49.76	152.4	0.0015	14.928	Open	;
518	115	515	6.21	152.4	0.0015	1.863	Open	;
519	115	116	8.94	152.4	0.0015	2.682	Open	;
52	451	457	15.02	76.2	0.0015	4.506	Open	;
520	114	115	50.2	152.4	0.0015	15.06	Open	;
521	113	114	87.87	76.2	0.0015	26.361	Open	;
522	112	113	48.93	152.4	0.0015	14.679	Open	;
523	111	112	4.98	76.2	0.0015	1.494	Open	;
524	102	111	98.64	76.2	0.0015	29.592	Open	;
525	107	118	59	152.4	0.0015	17.7	Open	;
526	110	156	59.7	76.2	0.0015	17.91	Open	;
527	109	110	146.02	152.4	0.0015	43.806	Open	;
528	108	110	8.79	152.4	0.0015	2.637	Open	;
529	107	102	148.38	76.2	0.0015	44.514	Open	;
53	450	454	93.28	152.4	0.0015	27.984	Open	;
530	106	123	12.47	152.4	0.0015	3.741	Open	;
531	105	124	62.34	152.4	0.0015	18.702	Open	;
532	104	141	13.76	152.4	0.0015	4.128	Open	;
533	103	139	14.54	152.4	0.0015	4.362	Open	;
534	102	128	12.62	152.4	0.0015	3.786	Open	;
535	14	137	13.11	152.4	0.0015	3.933	Open	;
536	101	143	15.34	76.2	0.0015	4.602	Open	;
537	100	114	6.65	152.4	0.0015	1.995	Open	;
538	99	132	14.03	76.2	0.0015	4.209	Open	;
539	98	97	10.52	76.2	0.0015	3.156	Open	;
54	449	444	11.07	152.4	0.0015	3.321	Open	;
540	97	514	6.37	76.2	0.0015	1.911	Open	;
541	96	513	56.67	76.2	0.0015	17.001	Open	;
542	95	191	144.59	76.2	0.0015	43.377	Open	;
543	83	75	81.31	76.2	0.0015	24.393	Open	;
544	94	191	59.06	76.2	0.0015	17.718	Open	;
545	93	230	13.27	152.4	0.0015	3.981	Open	;
546	92	227	85.23	152.4	0.0015	25.569	Open	;
547	91	292	11.1	152.4	0.0015	3.33	Open	;
548	90	224	17.96	76.2	0.0015	107.76	Open	;
549	89	269	45.89	152.4	0.0015	13.767	Open	;
55	448	446	38.91	152.4	0.0015	11.673	Open	;
550	89	512	18.13	76.2	0.0015	5.439	Open	;
551	88	218	5.43	76.2	0.0015	1.629	Open	;
552	87	511	9.78	152.4	0.0015	2.934	Open	;
553	86	510	8.47	152.4	0.0015	2.541	Open	;
554	85	221	1.65	76.2	0.0015	0.495	Open	;
555	84	265	3.15	152.4	0.0015	0.945	Open	;
556	524	171	240.98	152.4	0.0015	72.294	Open	;
557	83	183	18.07	76.2	0.0015	5.421	Open	;
558	82	222	26.54	152.4	0.0015	7.962	Open	;
559	81	208	5.74	152.4	0.0015	1.722	Open	;
56	447	462	29.64	76.2	0.0015	8.892	Open	;
560	80	212	22.03	152.4	0.0015	6.609	Open	;
561	78	206	39.09	76.2	0.0015	11.727	Open	;
562	79	214	3.48	152.4	0.0015	1.044	Open	;
563	78	209	9.66	152.4	0.0015	2.898	Open	;
564	77	76	58.05	76.2	0.0015	17.415	Open	;
565	76	211	121.93	76.2	0.0015	36.579	Open	;
566	75	509	30	76.2	0.0015	9	Open	;
567	74	255	40.61	152.4	0.0015	12.183	Open	;
568	73	508	12.85	152.4	0.0015	3.855	Open	;
569	72	164	18.27	76.2	0.0015	5.481	Open	;
57	446	447	22.77	76.2	0.0015	6.831	Open	;
570	71	24	23.26	76.2	0.0015	6.978	Open	;
571	70	338	70.08	152.4	0.0015	21.024	Open	;
572	69	356	45.93	76.2	0.0015	13.779	Open	;
573	68	349	14.21	152.4	0.0015	4.263	Open	;
574	67	333	26.41	152.4	0.0015	7.923	Open	;
575	66	328	34.71	76.2	0.0015	10.413	Open	;
576	65	507	85.51	152.4	0.0015	25.653	Open	;
577	64	65	50.24	152.4	0.0015	15.072	Open	;
578	63	278	4.28	76.2	0.0015	1.284	Open	;
579	62	284	9.76	152.4	0.0015	2.928	Open	;
58	445	448	11.04	152.4	0.0015	3.312	Open	;
580	61	281	76.23	76.2	0.0015	22.869	Open	;
581	60	383	3.03	76.2	0.0015	0.909	Open	;
582	59	506	89.6	76.2	0.0015	26.88	Open	;
583	58	279	80.56	76.2	0.0015	24.168	Open	;
584	57	56	63.45	152.4	0.0015	19.035	Open	;
585	56	505	45.15	76.2	0.0015	13.545	Open	;
586	55	280	23.6	152.4	0.0015	7.08	Open	;
587	54	283	9.76	152.4	0.0015	2.928	Open	;
588	53	380	11.5	76.2	0.0015	3.45	Open	;
589	52	504	7.03	152.4	0.0015	2.109	Open	;
59	444	445	44.56	152.4	0.0015	13.368	Open	;
590	51	372	8.85	152.4	0.0015	2.655	Open	;
591	50	503	58.82	76.2	0.0015	17.646	Open	;
592	49	194	148.11	152.4	0.0015	44.433	Open	;
593	48	502	8.64	76.2	0.0015	2.592	Open	;
594	47	353	59.62	152.4	0.0015	17.886	Open	;
595	46	355	54.93	152.4	0.0015	16.479	Open	;
596	45	356	42.13	152.4	0.0015	12.639	Open	;
597	44	357	70.19	152.4	0.0015	21.057	Open	;
598	43	387	37.29	76.2	0.0015	11.187	Open	;
599	42	396	8.27	76.2	0.0015	2.481	Open	;
6	176	166	69.48	152.4	0.0015	20.844	Open	;
60	443	445	10.82	152.4	0.0015	3.246	Open	;
600	42	397	61.89	76.2	0.0015	18.567	Open	;
601	41	399	23.04	152.4	0.0015	6.912	Open	;
602	40	393	11.83	152.4	0.0015	3.549	Open	;
603	39	391	8.55	76.2	0.0015	2.565	Open	;
604	18	501	68.04	152.4	0.0015	20.412	Open	;
605	38	198	3.56	76.2	0.0015	1.068	Open	;
606	37	426	14.71	152.4	0.0015	4.413	Open	;
607	36	500	67.97	76.2	0.0015	20.391	Open	;
608	35	416	1.97	152.4	0.0015	0.591	Open	;
609	34	358	36.75	152.4	0.0015	11.025	Open	;
61	442	443	230.58	76.2	0.0015	69.174	Open	;
610	33	361	30.19	152.4	0.0015	9.057	Open	;
611	30	359	9.51	152.4	0.0015	2.853	Open	;
612	32	360	3.92	76.2	0.0015	1.176	Open	;
613	31	499	69.34	76.2	0.0015	20.802	Open	;
614	30	19	107.82	152.4	0.0015	32.346	Open	;
615	29	498	41.62	152.4	0.0015	12.486	Open	;
616	28	13	13	152.4	0.0015	3.9	Open	;
617	27	172	42.53	76.2	0.0015	12.759	Open	;
618	26	276	24.7	76.2	0.0015	7.41	Open	;
619	25	316	31.17	152.4	0.0015	9.351	Open	;
62	441	186	9.67	152.4	0.0015	2.901	Open	;
620	24	497	35	152.4	0.0015	10.5	Open	;
621	23	182	13.06	152.4	0.0015	3.918	Open	;
622	22	411	10.86	152.4	0.0015	3.258	Open	;
623	21	496	90.69	152.4	0.0015	27.207	Open	;
624	20	21	39.45	152.4	0.0015	11.835	Open	;
625	20	410	91.53	76.2	0.0015	27.459	Open	;
626	19	495	30	76.2	0.0015	9	Open	;
627	18	389	8.03	152.4	0.0015	2.409	Open	;
628	17	494	7.62	76.2	0.0015	2.286	Open	;
629	16	40	9	76.2	0.0015	2.7	Open	;
63	581	441	71.38	152.4	0.0015	21.414	Open	;
630	15	16	141.64	152.4	0.0015	42.492	Open	;
631	14	129	11.89	76.2	0.0015	3.567	Open	;
632	13	172	40	152.4	0.0015	12	Open	;
633	12	28	36.4	76.2	0.0015	10.92	Open	;
634	10	12	63	76.2	0.0015	18.9	Open	;
635	11	28	63	76.2	0.0015	18.9	Open	;
636	10	11	36.4	76.2	0.0015	10.92	Open	;
637	9	493	0.98	76.2	0.0015	0.294	Open	;
638	8	7	28.54	152.4	0.0015	8.562	Open	;
639	7	241	32.76	152.4	0.0015	9.828	Open	;
64	440	208	9.73	152.4	0.0015	2.919	Open	;
640	6	492	22.43	76.2	0.0015	6.729	Open	;
641	5	425	36.99	152.4	0.0015	11.097	Open	;
642	4	491	4.51	76.2	0.0015	1.353	Open	;
643	3	490	8.2	76.2	0.0015	2.46	Open	;
644	2	489	24.3	76.2	0.0015	7.29	Open	;
645	484	471	5.9	76.2	0.0015	1.77	Open	;
646	483	111	8.83	76.2	0.0015	2.649	Open	;
647	482	468	26.85	76.2	0.0015	8.055	Open	;
648	481	473	85.21	152.4	0.0015	25.563	Open	;
649	480	472	26.93	152.4	0.0015	8.079	Open	;
65	439	440	28.93	152.4	0.0015	8.679	Open	;
650	479	475	28.64	152.4	0.0015	8.592	Open	;
651	478	474	3.09	152.4	0.0015	0.927	Open	;
652	464	468	106.35	152.4	0.0015	31.905	Open	;
654	534	164	29.34	152.4	0.0015	0	Open	;
656	487	581	90.36	152.4	0.0015	0	Open	;
66	438	427	29.48	76.2	0.0015	8.844	Open	;
67	437	436	11.44	76.2	0.0015	3.432	Open	;
68	436	202	4.2	152.4	0.0015	1.26	Open	;
69	25	437	9.21	76.2	0.0015	2.763	Open	;
7	72	232	3.47	76.2	0.0015	1.041	Open	;
70	435	575	63.24	76.2	0.0015	18.972	Open	;
71	435	574	105.55	76.2	0.0015	31.665	Open	;
72	434	435	19.5	152.4	0.0015	5.85	Open	;
73	433	373	82.37	152.4	0.0015	24.711	Open	;
74	432	79	172.88	152.4	0.0015	51.864	Open	;
75	206	214	170.3	152.4	0.0015	51.09	Open	;
76	431	167	16.88	76.2	0.0015	5.064	Open	;
77	430	573	9.73	152.4	0.0015	2.919	Open	;
78	427	430	193.88	76.2	0.0015	58.164	Open	;
79	430	429	2.45	76.2	0.0015	0.735	Open	;
8	580	487	2.48	76.2	0.0015	0.744	Open	;
80	429	438	163.12	76.2	0.0015	48.936	Open	;
81	428	163	177.07	152.4	0.0015	53.121	Open	;
82	428	572	6.37	76.2	0.0015	1.911	Open	;
83	427	36	57.28	152.4	0.0015	17.184	Open	;
84	426	525	65.05	76.2	0.0015	19.515	Open	;
85	425	254	53.48	152.4	0.0015	16.044	Open	;
86	425	239	63.25	152.4	0.0015	18.975	Open	;
87	424	29	136	76.2	0.0015	40.8	Open	;
88	174	523	11.98	152.4	0.0015	3.594	Open	;
89	423	571	40.08	152.4	0.0015	12.024	Open	;
9	486	485	9.21	76.2	0.0015	2.763	Open	;
90	188	570	6.53	152.4	0.0015	1.959	Open	;
91	422	367	21.87	152.4	0.0015	6.561	Open	;
92	421	314	3.86	152.4	0.0015	1.158	Open	;
93	193	569	6.37	76.2	0.0015	1.911	Open	;
94	420	207	40.19	76.2	0.0015	12.057	Open	;
95	419	203	212.58	152.4	0.0015	63.774	Open	;
96	418	112	5.53	152.4	0.0015	1.659	Open	;
97	417	568	9.64	76.2	0.0015	2.892	Open	;
98	4	417	16.6	152.4	0.0015	4.98	Open	;
99	233	4	192.08	152.4	0.0015	57.624	Open	;

[PUMPS]
;ID	Node1	Node2	Parameters

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss
653	201	583	152.4	PRV	20	0	;

[TAGS]

[DEMANDS]
;Junction	Demand	Pattern	Category

[STATUS]
;ID	Status/Setting

[PATTERNS]
;ID	M1	M2	M3	M4	M5	M6
1	0.461480587720871
1	0.44631689786911
1	0.433780968189239
1	0.425902813673019
1	0.418987572193146
1	0.413669139146805
1	0.410057812929153
1	0.407444059848785
1	0.407296478748322
1	0.405646592378616
1	0.405322790145874
1	0.407604306936264
1	0.407012134790421
1	0.433181166648865
1	0.437357157468796
1	0.44868415594101
1	0.456556439399719
1	0.482630014419556
1	0.514064192771912
1	0.556550323963165
1	0.599502205848694
1	0.646601140499115
1	0.69815069437027
1	0.732712507247925
1	0.833401262760162
1	1.05659604072571
1	1.18090581893921
1	1.2300169467926
1	1.29185461997986
1	1.35889661312103
1	1.4236546754837
1	1.48283112049103
1	1.52099335193634
1	1.55460178852081
1	1.62362098693848
1	1.64409923553467
1	1.70130658149719
1	1.7192394733429
1	1.74896514415741
1	1.78072845935822
1	1.77574956417084
1	1.77024757862091
1	1.74696660041809
1	1.73298108577728
1	1.70324039459229
1	1.65097320079803
1	1.61297917366028
1	1.5746214389801
1	1.50613784790039
1	1.43538343906403
1	1.37435412406921
1	1.36580669879913
1	1.35878193378448
1	1.34688258171082
1	1.36492133140564
1	1.33919489383698
1	1.30950844287872
1	1.27817821502686
1	1.25139617919922
1	1.21610224246979
1	1.18730199337006
1	1.16520524024963
1	1.13189542293549
1	1.09243285655975
1	1.062180519104
1	1.05909609794617
1	1.0553138256073
1	1.03062200546265
1	1.01489770412445
1	1.0154504776001
1	1.0109121799469
1	1.03889584541321
1	0.990094542503357
1	0.993053019046783
1	1.00057482719421
1	1.00507354736328
1	0.98904937505722
1	0.992054343223572
1	0.959813296794891
1	0.910698652267456
1	0.868428289890289
1	0.836237132549286
1	0.813389599323273
1	0.787364542484283
1	0.757915019989014
1	0.729544639587402
1	0.700759887695313
1	0.707164227962494
1	0.703961849212647
1	0.680409014225006
1	0.658904612064362
1	0.623697698116302
1	0.576634585857391
1	0.543947041034698
1	0.50506466627121

[CURVES]
;ID	X-Value	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency	75
Global Price	0
Demand Charge	0

[EMITTERS]
;Junction	Coefficient
1	7.5E-5	;
10	5.1E-5	;
100	3E-5	;
101	4.5E-5	;
102	4.5E-5	;
103	3E-5	;
104	3E-5	;
105	4.5E-5	;
106	4.5E-5	;
107	4.5E-5	;
108	5.1E-5	;
109	5.1E-5	;
11	5.1E-5	;
110	5.1E-5	;
111	4.5E-5	;
112	4.5E-5	;
113	4.5E-5	;
114	3E-5	;
115	4.5E-5	;
116	4.5E-5	;
117	3E-5	;
118	4.5E-5	;
119	4.5E-5	;
12	5.1E-5	;
120	4.5E-5	;
121	4.5E-5	;
122	4.5E-5	;
123	3E-5	;
124	3E-5	;
125	3E-5	;
126	4.5E-5	;
127	3E-5	;
128	4.5E-5	;
129	4.5E-5	;
13	5.1E-5	;
130	4.5E-5	;
131	3E-5	;
132	3E-5	;
133	3E-5	;
134	3E-5	;
135	3E-5	;
136	3E-5	;
137	3E-5	;
138	3E-5	;
139	3E-5	;
14	3E-5	;
140	4.5E-5	;
141	3E-5	;
142	3E-5	;
143	4.5E-5	;
144	3E-5	;
145	3E-5	;
146	4.5E-5	;
147	3E-5	;
148	3E-5	;
149	4.5E-5	;
15	8.5E-5	;
150	3E-5	;
151	3E-5	;
152	3E-5	;
153	3E-5	;
154	3E-5	;
155	3E-5	;
156	5.1E-5	;
157	3E-5	;
158	5.1E-5	;
159	3E-5	;
16	5.1E-5	;
160	4.5E-5	;
161	4.5E-5	;
162	4.5E-5	;
163	3E-5	;
164	4.5E-5	;
165	4.5E-5	;
166	4.5E-5	;
167	4.5E-5	;
168	4.5E-5	;
169	4.5E-5	;
17	7.5E-5	;
170	5.1E-5	;
171	4.5E-5	;
172	5.1E-5	;
173	5.1E-5	;
174	4.5E-5	;
175	4.5E-5	;
176	4.5E-5	;
177	4.5E-5	;
178	4.5E-5	;
179	4.5E-5	;
18	5E-5	;
180	4.5E-5	;
181	8.5E-5	;
182	7.5E-5	;
183	7.5E-5	;
184	4.5E-5	;
185	7.5E-5	;
186	8.5E-5	;
187	8.5E-5	;
188	5E-5	;
189	7.5E-5	;
19	8.5E-5	;
190	3E-5	;
191	3E-5	;
192	3E-5	;
193	5E-5	;
194	8.5E-5	;
195	5E-5	;
196	5E-5	;
197	5E-5	;
198	5E-5	;
199	5E-5	;
2	4.5E-5	;
20	5.1E-5	;
200	4.5E-5	;
201	8.5E-5	;
202	3E-5	;
203	5E-5	;
204	4.5E-5	;
205	4.5E-5	;
206	4.5E-5	;
207	7.5E-5	;
208	4.5E-5	;
209	4.5E-5	;
21	5.1E-5	;
210	4.5E-5	;
211	4.5E-5	;
212	4.5E-5	;
213	8.5E-5	;
214	5E-5	;
215	7.5E-5	;
216	3E-5	;
217	3E-5	;
218	4.5E-5	;
219	4.5E-5	;
22	5.1E-5	;
220	3E-5	;
221	3E-5	;
222	4.5E-5	;
223	4.5E-5	;
224	3E-5	;
225	3E-5	;
226	3E-5	;
227	3E-5	;
228	3E-5	;
229	3E-5	;
23	7.5E-5	;
230	4.5E-5	;
231	4.5E-5	;
232	3E-5	;
233	4.5E-5	;
234	4.5E-5	;
235	5.1E-5	;
236	4.5E-5	;
237	3E-5	;
238	3E-5	;
239	3E-5	;
24	5.1E-5	;
240	3E-5	;
241	3E-5	;
242	3E-5	;
243	4.5E-5	;
244	4.5E-5	;
245	4.5E-5	;
246	4.5E-5	;
247	4.5E-5	;
248	4.5E-5	;
249	4.5E-5	;
25	4.5E-5	;
250	4.5E-5	;
251	4.5E-5	;
252	4.5E-5	;
253	4.5E-5	;
254	4.5E-5	;
255	3E-5	;
256	3E-5	;
257	3E-5	;
258	5E-5	;
259	7.5E-5	;
26	5E-5	;
260	7.5E-5	;
261	7.5E-5	;
262	7.5E-5	;
263	7.5E-5	;
264	7.5E-5	;
265	7.5E-5	;
266	7.5E-5	;
267	8.5E-5	;
268	7.5E-5	;
269	8.5E-5	;
27	5.1E-5	;
270	8.5E-5	;
271	8.5E-5	;
272	7.5E-5	;
273	3E-5	;
274	5E-5	;
275	5E-5	;
276	5E-5	;
277	5E-5	;
278	5E-5	;
279	5E-5	;
28	5.1E-5	;
280	7.5E-5	;
281	5E-5	;
282	5E-5	;
283	5E-5	;
284	5E-5	;
285	5E-5	;
286	5E-5	;
287	5E-5	;
288	3E-5	;
289	3E-5	;
29	5.1E-5	;
290	3E-5	;
291	3E-5	;
292	3E-5	;
293	3E-5	;
294	3E-5	;
295	3E-5	;
296	3E-5	;
297	3E-5	;
298	3E-5	;
299	3E-5	;
3	3E-5	;
30	8.5E-5	;
300	5E-5	;
301	5E-5	;
302	3E-5	;
303	3E-5	;
304	3E-5	;
305	3E-5	;
306	3E-5	;
307	3E-5	;
308	3E-5	;
309	3E-5	;
31	8.5E-5	;
310	3E-5	;
311	4.5E-5	;
312	4.5E-5	;
313	4.5E-5	;
314	4.5E-5	;
315	4.5E-5	;
316	4.5E-5	;
317	5E-5	;
318	5E-5	;
319	8.5E-5	;
32	7.5E-5	;
320	3E-5	;
321	5E-5	;
322	5E-5	;
323	5E-5	;
324	5E-5	;
325	5E-5	;
326	5E-5	;
327	4.5E-5	;
328	3E-5	;
329	3E-5	;
33	7.5E-5	;
330	3E-5	;
331	3E-5	;
332	3E-5	;
333	3E-5	;
334	4.5E-5	;
335	4.5E-5	;
336	4.5E-5	;
337	3E-5	;
338	3E-5	;
339	4.5E-5	;
34	7.5E-5	;
340	3E-5	;
341	3E-5	;
342	5E-5	;
343	8.5E-5	;
344	3E-5	;
345	5E-5	;
346	3E-5	;
347	4.5E-5	;
348	4.5E-5	;
349	4.5E-5	;
35	4.5E-5	;
350	7.5E-5	;
351	7.5E-5	;
352	7.5E-5	;
353	7.5E-5	;
354	7.5E-5	;
355	7.5E-5	;
356	7.5E-5	;
357	7.5E-5	;
358	8.5E-5	;
359	8.5E-5	;
36	3E-5	;
360	7.5E-5	;
361	7.5E-5	;
362	7.5E-5	;
363	7.5E-5	;
364	7.5E-5	;
365	7.5E-5	;
366	4.5E-5	;
367	4.5E-5	;
368	4.5E-5	;
369	5E-5	;
37	4.5E-5	;
370	5E-5	;
371	5E-5	;
372	5E-5	;
373	7.5E-5	;
374	8.5E-5	;
375	8.5E-5	;
376	8.5E-5	;
377	8.5E-5	;
378	8.5E-5	;
379	5E-5	;
38	5E-5	;
380	5E-5	;
381	5E-5	;
382	5E-5	;
383	5E-5	;
384	5E-5	;
385	5E-5	;
386	5E-5	;
387	5E-5	;
388	5E-5	;
389	5E-5	;
39	4.5E-5	;
390	5E-5	;
391	4.5E-5	;
392	5.1E-5	;
393	5.1E-5	;
394	4.5E-5	;
395	4.5E-5	;
396	3E-5	;
397	4.5E-5	;
398	4.5E-5	;
399	3E-5	;
4	4.5E-5	;
40	5.1E-5	;
400	4.5E-5	;
401	4.5E-5	;
402	4.5E-5	;
403	4.5E-5	;
404	4.5E-5	;
405	4.5E-5	;
406	5.1E-5	;
407	4.5E-5	;
408	5.1E-5	;
409	5.1E-5	;
41	3E-5	;
410	5.1E-5	;
411	5.1E-5	;
412	5.1E-5	;
413	5.1E-5	;
414	5.1E-5	;
415	5.1E-5	;
416	4.5E-5	;
417	4.5E-5	;
418	4.5E-5	;
419	4.5E-5	;
42	3E-5	;
420	7.5E-5	;
421	4.5E-5	;
422	4.5E-5	;
423	4.5E-5	;
424	5.1E-5	;
425	4.5E-5	;
426	4.5E-5	;
427	4.5E-5	;
428	3E-5	;
429	4.5E-5	;
43	5E-5	;
430	4.5E-5	;
431	4.5E-5	;
432	4.5E-5	;
433	5E-5	;
434	7.5E-5	;
435	7.5E-5	;
436	3E-5	;
437	3E-5	;
438	4.5E-5	;
439	4.5E-5	;
44	7.5E-5	;
440	4.5E-5	;
441	8.5E-5	;
442	5.1E-5	;
443	5.1E-5	;
444	5.1E-5	;
445	5.1E-5	;
446	5.1E-5	;
447	5.1E-5	;
448	5.1E-5	;
449	5.1E-5	;
45	8.5E-5	;
450	5.1E-5	;
451	5.1E-5	;
452	5.1E-5	;
453	5.1E-5	;
454	5.1E-5	;
455	5.1E-5	;
456	5.1E-5	;
457	5.1E-5	;
458	5.1E-5	;
459	5.1E-5	;
46	7.5E-5	;
460	5.1E-5	;
461	5.1E-5	;
462	5.1E-5	;
463	4.5E-5	;
464	4.5E-5	;
465	4.5E-5	;
466	5.1E-5	;
467	5.1E-5	;
468	4.5E-5	;
469	5.1E-5	;
47	7.5E-5	;
470	4.5E-5	;
471	4.5E-5	;
472	4.5E-5	;
473	4.5E-5	;
474	4.5E-5	;
475	4.5E-5	;
476	4.5E-5	;
477	4.5E-5	;
478	4.5E-5	;
479	5.1E-5	;
48	8.5E-5	;
480	5.1E-5	;
481	5.1E-5	;
482	5.1E-5	;
483	4.5E-5	;
484	4.5E-5	;
485	3E-5	;
486	3E-5	;
487	5.1E-5	;
488	4.5E-5	;
489	4.5E-5	;
49	3E-5	;
490	3E-5	;
491	4.5E-5	;
492	4.5E-5	;
493	3E-5	;
494	7.5E-5	;
495	8.5E-5	;
496	5.1E-5	;
497	5.1E-5	;
498	5.1E-5	;
499	8.5E-5	;
5	4.5E-5	;
50	7.5E-5	;
500	4.5E-5	;
501	5E-5	;
502	8.5E-5	;
503	8.5E-5	;
504	3E-5	;
505	5E-5	;
506	7.5E-5	;
507	8.5E-5	;
508	4.5E-5	;
509	4.5E-5	;
51	5E-5	;
510	3E-5	;
511	4.5E-5	;
512	8.5E-5	;
513	4.5E-5	;
514	3E-5	;
515	4.5E-5	;
516	4.5E-5	;
517	3E-5	;
518	3E-5	;
519	3E-5	;
52	3E-5	;
520	3E-5	;
521	4.5E-5	;
522	3E-5	;
523	4.5E-5	;
524	5.1E-5	;
525	4.5E-5	;
526	4.5E-5	;
527	5.1E-5	;
528	8.5E-5	;
529	4.5E-5	;
53	7.5E-5	;
530	5E-5	;
531	7.5E-5	;
532	4.5E-5	;
533	5E-5	;
534	7.5E-5	;
535	4.5E-5	;
536	3E-5	;
537	4.5E-5	;
538	3E-5	;
539	5E-5	;
54	5E-5	;
540	7.5E-5	;
541	7.5E-5	;
542	5E-5	;
543	7.5E-5	;
544	4.5E-5	;
545	3E-5	;
546	5E-5	;
547	8.5E-5	;
548	3E-5	;
549	3E-5	;
55	7.5E-5	;
550	7.5E-5	;
551	7.5E-5	;
552	7.5E-5	;
553	7.5E-5	;
554	7.5E-5	;
555	7.5E-5	;
556	4.5E-5	;
557	5E-5	;
558	7.5E-5	;
559	5E-5	;
56	7.5E-5	;
560	5E-5	;
561	4.5E-5	;
562	4.5E-5	;
563	4.5E-5	;
564	5.1E-5	;
565	5.1E-5	;
566	4.5E-5	;
567	3E-5	;
568	4.5E-5	;
569	5E-5	;
57	7.5E-5	;
570	5E-5	;
571	4.5E-5	;
572	3E-5	;
573	4.5E-5	;
574	7.5E-5	;
575	7.5E-5	;
576	5.1E-5	;
577	5.1E-5	;
578	5.1E-5	;
579	5.1E-5	;
58	8.5E-5	;
581	0	;
582	5.1E-5	;
583	5.1E-5	;
59	5E-5	;
6	4.5E-5	;
60	5E-5	;
61	7.5E-5	;
62	5E-5	;
63	5E-5	;
64	5E-5	;
65	5E-5	;
66	3E-5	;
67	3E-5	;
68	4.5E-5	;
69	5E-5	;
7	4.5E-5	;
70	4.5E-5	;
71	5.1E-5	;
72	3E-5	;
73	4.5E-5	;
74	3E-5	;
75	4.5E-5	;
76	4.5E-5	;
77	4.5E-5	;
78	4.5E-5	;
79	5E-5	;
8	4.5E-5	;
80	4.5E-5	;
81	4.5E-5	;
82	4.5E-5	;
83	5E-5	;
84	7.5E-5	;
85	3E-5	;
86	3E-5	;
87	4.5E-5	;
88	4.5E-5	;
89	8.5E-5	;
9	3E-5	;
90	3E-5	;
91	5E-5	;
92	4.5E-5	;
93	7.5E-5	;
94	3E-5	;
95	5E-5	;
96	4.5E-5	;
97	3E-5	;
98	3E-5	;
99	3E-5	;

[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[REACTIONS]
Order Bulk	1
Order Tank	1
Order Wall	1
Global Bulk	0
Global Wall	0
Limiting Potential	0

[REACTIONS]
;Var	Value

[MIXING]
;Tank	Model

[TIMES]
;Var	Value
Duration	00:15
Pattern Timestep	00:15
Hydraulic Timestep	00:15
Quality Timestep	0:05
Pattern Start	00:00
Report Timestep	00:15
Report Start	00:00
Start ClockTime	00:00
Statistic	None

[REPORT]
;Var	Value
Status	No
Summary	No
Page	0

[OPTIONS]
Units	LPS
HeadLoss	D-W
Specific Gravity	1
Viscosity	1
Trials	1000
Accuracy	0.001
Unbalanced	Continue 10
Pattern	1
Demand Multiplier	1
Emitter Exponent	0.5
Quality	None mg/L
Diffusivity	1
Tolerance	0.01

[COORDINATES]
;Node	X-Coord	Y-Coord
1	1103123.01	958301.47
10	1102278.56	956672.34
100	1102043.08	956264.59
101	1102016.79	956407.07
102	1101817.88	956349.61
103	1101860.29	956463.03
104	1101806.87	956480.45
105	1101746.49	956436.59
106	1101717.8	956512.81
107	1101678.22	956399.73
108	1101517.92	956229.59
109	1101381.14	956281.47
11	1102242.24	956674.61
110	1101514.31	956221.58
111	1101911.24	956317.77
112	1101915.97	956316.21
113	1101962.19	956300.12
114	1102045.07	956270.94
115	1102060.71	956318.63
116	1102063.59	956327.09
117	1102077.55	956374.85
118	1101696.86	956455.71
119	1101709.05	956450.35
12	1102282.5	956735.21
120	1101717.07	956447.38
121	1102048.56	956332.67
122	1101714.93	956504.04
123	1101729.59	956508.73
124	1101766.61	956495.6
125	1101857.46	956464.08
126	1102001.3	956412.31
127	1101852.97	956452.2
128	1101821.97	956361.54
129	1101947.22	956419.52
13	1102246.99	956750.46
130	1101997.51	956402.01
131	1102104.22	956450.54
132	1102086.06	956398.44
133	1102101.98	956443.32
134	1101738.37	956577.68
135	1101751.89	956573.02
136	1102091.92	956454.66
137	1101955.45	956443.12
138	1101992.68	956550.6
139	1101864.69	956476.89
14	1101951.19	956430.73
140	1101900.51	956582.58
141	1101811.4	956493.44
142	1101850.15	956599.22
143	1102021.29	956421.74
144	1102036.26	956463.5
145	1102059.05	956529.83
146	1102124.02	956505.43
147	1102061.53	956537.83
148	1101996.24	956560.32
149	1101903.36	956592.25
15	1101572.29	957872.05
150	1101853.91	956609.21
151	1101775.79	956636.1
152	1101761.95	956640.86
153	1101757.88	956630.59
154	1101750.52	956644.81
155	1101756.41	956642.76
156	1101571.26	956203.67
157	1101708.42	956546.06
158	1101640.87	956757
159	1101759.02	956655.69
16	1101712.82	957854.36
160	1101801.6	956757.92
161	1101810.42	956844.87
162	1101813.68	956900.28
163	1101843.7	957170.74
164	1102122.25	957320.05
165	1101820.68	956843.61
166	1101965.14	956959.88
167	1101813.68	956926.41
168	1101945.25	956975.61
169	1101962.62	956978.52
17	1102633.66	957998.45
170	1102151.69	957047.64
171	1102364.88	957163.27
172	1102249.49	956790.39
173	1102252.55	956839.34
174	1101978.16	956890.31
175	1101969.08	956890.73
176	1101965.88	956890.55
177	1101813.55	956930.24
178	1101814.51	957142.25
179	1102028.04	957026.69
18	1102445.93	958037.03
180	1102057.78	957041.21
181	1102470.94	956597.62
182	1102457.52	956600.68
183	1102655.7	957549.83
184	1102512.34	957108.44
185	1102544.32	957274.63
186	1102569.27	957368.77
187	1102578.49	957394.88
188	1102596.07	957436.12
189	1102650.44	957538.7
19	1102886.79	958032.91
190	1102794.92	957477.87
191	1102823.65	957529.47
192	1102881.17	957637.05
193	1102718.16	957645.25
194	1102723.76	957657.05
195	1102746.83	957705.65
196	1102755.63	957724.85
197	1102745.62	957720.13
198	1102748.98	957718.96
199	1102805.01	957702.34
2	1101809.32	957778.71
20	1101747.93	957267.67
200	1102631.5	957192.19
201	1102564.3	957379.85
202	1102553.26	957384.03
203	1102152.88	957210.34
204	1102198.38	957271.17
205	1102206.18	957282.52
206	1102478.82	957191.56
207	1102112.65	957284.04
208	1102372.37	957172.89
209	1102457.73	957147.93
21	1101710.68	957280.67
210	1102444.06	957089.89
211	1102521.9	957194.63
212	1102462.83	957180.42
213	1102560.58	957370.27
214	1102548.59	957346.91
215	1102059.59	957388.41
216	1102283.3	957238.35
217	1102288.59	957245.99
218	1102283.48	957229.09
219	1102292.32	957223.38
22	1101842.34	957333.17
220	1102287.22	957240.54
221	1102288.49	957239.9
222	1102380.61	957175.61
223	1102479.58	957308.78
224	1102412.11	957242.04
225	1102328.57	957305.15
226	1102263.93	957355.09
227	1102260.94	957356.94
228	1102185.03	957409.23
229	1102193.73	957404.37
23	1102444.79	956603.59
230	1102122.57	957313.95
231	1102127.05	957320.81
232	1102134.93	957333.36
233	1101888.58	957176.28
234	1101884.45	957070.23
235	1101886.29	957117.11
236	1101887.45	957159.99
237	1101912.22	957067.84
238	1101923.4	957067.28
239	1102021.56	957072
24	1101728.62	957413.19
240	1102043.95	957082.68
241	1102048.53	957073.15
242	1102044.92	957080.61
243	1102071.64	957091.22
244	1102070.04	957094.75
245	1102059.15	957110.83
246	1102052.87	957109.17
247	1102049.15	957122.77
248	1102054.08	957124.21
249	1102055.6	957136.93
25	1102530.32	957393.34
250	1102052.51	957137.24
251	1102055.3	957145.24
252	1102016.92	957144.72
253	1102005.68	957121.97
254	1101953.91	957114.59
255	1101928.06	957114.75
256	1102122.82	957454.18
257	1102112.36	957461.44
258	1102103.76	957467.59
259	1102003.06	957309.03
26	1102165.95	957538.65
260	1102047.15	957370.03
261	1102052.24	957377.54
262	1102055.42	957382.24
263	1102061.16	957390.72
264	1102069.88	957403.61
265	1102065.48	957410.15
266	1102067.22	957412.78
267	1102019.65	957419.74
268	1102046.49	957400.91
269	1102017.62	957416.58
27	1102291.93	956787.73
270	1101987.22	957381.02
271	1101955.81	957403.98
272	1101955.66	957365.12
273	1102104.06	957450.2
274	1102206.28	957596.4
275	1102215.78	957609.23
276	1102145.69	957552.78
277	1102159.94	957649.19
278	1102178.85	957671.26
279	1102158.4	957794.34
28	1102246.17	956737.49
280	1102201.85	957881.07
281	1102286.98	957831.26
282	1102302.23	957821.74
283	1102300.78	957820.3
284	1102238.84	957746.46
285	1102321.33	957802.78
286	1102338.1	957786.61
287	1102352.68	957888.88
288	1102139	957338.79
289	1102117.57	957346.04
29	1102220.68	956874.35
290	1102232.2	957473.55
291	1102239.07	957485.08
292	1102173.57	957530.07
293	1102239.12	957499.97
294	1102243.7	957497.01
295	1102246.23	957478.06
296	1102312.78	957430.57
297	1102325.11	957421.59
298	1102383.26	957379.44
299	1102459.85	957322.83
3	1101878.27	957811.43
30	1102822.84	957946.11
300	1102207.32	957616.06
301	1102224.97	957602.92
302	1102288.61	957558.62
303	1102278.07	957554.62
304	1102366.61	957506.33
305	1102353.5	957490.38
306	1102438.64	957452.56
307	1102426.68	957435.89
308	1102445.11	957461.06
309	1102488.24	957521.88
31	1102795.49	957961.74
310	1102496.98	957533.34
311	1102522.47	957376.97
312	1102526.01	957384.84
313	1102518.04	957380.57
314	1102520.76	957387.12
315	1102497.01	957413.8
316	1102503.75	957409.65
317	1102351.27	957647.05
318	1102367.18	957669.58
319	1102422.65	957703.85
32	1102769.52	957983.14
320	1102294.95	957567.34
321	1102357.77	957640.97
322	1102351.18	957647.11
323	1102284.53	957698.78
324	1102277.62	957704.34
325	1102270.82	957694.08
326	1102325.21	957768.01
327	1102535.21	957404.06
328	1102545.72	957496.36
329	1102506.28	957526.22
33	1102773.11	957988.4
330	1102548.45	957599.78
331	1102598.15	957673.17
332	1102608.27	957687.81
333	1102589.19	957564.73
334	1102480.01	957652.84
335	1102472.53	957660.12
336	1102456.62	957675.39
337	1102373.31	957516.67
338	1102463.67	957647.84
339	1102431.56	957584.29
34	1102852.55	957925.97
340	1102519.06	957719.44
341	1102524.98	957729.82
342	1102528	957735.25
343	1102517.32	957759.9
344	1102550.73	957735.38
345	1102533.9	957745.87
346	1102618.96	957701.39
347	1102701.17	957785.89
348	1102712.2	957815.13
349	1102688.32	957829.08
35	1101814.77	957150.17
350	1102670.74	957840.1
351	1102730.71	957860.11
352	1102747.63	957896.19
353	1102711.98	957925.53
354	1102677.35	957957.08
355	1102672.23	957961.75
356	1102630.08	958002.2
357	1102810.48	957933.66
358	1102820.07	957943.19
359	1102814.82	957951.23
36	1101809.62	956993.75
360	1102771.77	957986.34
361	1102748.39	958005.72
362	1102945.86	958113.9
363	1102951.68	958121.88
364	1102967.2	958109.77
365	1103141.86	958290.55
366	1103266.91	958450.94
367	1103272.68	958457.56
368	1103371.49	958358.16
369	1102232.29	957739.38
37	1101813.29	956938.32
370	1102264.8	957713.82
371	1102276.69	957722.93
372	1102279.63	957720.64
373	1102403.82	957724.19
374	1102426.27	957706.47
375	1102433.18	957710.37
376	1102509.46	957756.53
377	1102513.8	957757.31
378	1102523.87	957754.12
379	1102452.98	957791.11
38	1102752.34	957717.79
380	1102456.62	957796.83
381	1102373.61	957840.36
382	1102383.48	957865.44
383	1102386.13	957863.97
384	1102381.66	957866.46
385	1102382.44	957868.06
386	1102376.54	957871.71
387	1102419.62	957998.25
388	1102424.53	958005.68
389	1102452.26	958032.08
39	1101889.67	957803.08
390	1102456.12	958036.97
391	1101896.73	957807.9
392	1101944.86	957483.86
393	1101723.43	957843.95
394	1101817.06	957825.68
395	1101814.79	957813.66
396	1101789.75	957687.29
397	1101843.74	957652.54
398	1101865.62	957641.96
399	1101871.33	957789.67
4	1102069.05	957225.56
40	1101711.7	957845.44
400	1101863.83	957744.89
401	1101846.86	957661.42
402	1101896.76	957791.89
403	1101893.53	957644.83
404	1101893.54	957629.59
405	1101893.75	957481.58
406	1101891.94	957474.89
407	1101812.69	957143.55
408	1101852.16	957366.48
409	1101833.97	957372.45
41	1101875.41	957812.35
410	1101782.3	957352.5
411	1101831.92	957336.22
412	1101849.62	957358.46
413	1101826.14	957261.2
414	1101815.33	957192.33
415	1101815.8	957170.79
416	1101812.8	957150.23
417	1102077.15	957240.05
418	1101914.18	956310.98
419	1102357.48	957175.02
42	1101787.9	957679.23
420	1102131.49	957248.54
421	1102519.23	957383.58
422	1103288.96	958442.97
423	1102435.84	956292.73
424	1102084.87	956881.56
425	1101959.21	957061.38
426	1101826.8	956944.13
427	1101812.03	956936.52
428	1101809.67	957010.21
429	1101795.52	956745.64
43	1102399.62	957966.77
430	1101793.24	956746.56
431	1101814.23	956909.55
432	1102468.91	957194.07
433	1102344.08	957780.9
434	1102777.3	958058.97
435	1102769.31	958070.3
436	1102549.61	957386.12
437	1102538.87	957389.92
438	1101811.51	956907.04
439	1102410.64	957167.41
44	1102756.17	957889.19
440	1102382.01	957171.51
441	1102571.74	957378.11
442	1101842.18	956119.64
443	1101625.99	956199.83
444	1101619.15	956158.01
445	1101615.59	956202.43
446	1101613.25	956252.32
447	1101634.62	956244.45
448	1101615.15	956213.46
449	1101629.76	956155.23
45	1102601.63	957971.13
450	1101800.2	956005.9
451	1101623.78	956088.03
452	1101828.19	956081.73
453	1101814.1	956043.47
454	1101712.6	956037.93
455	1101633.58	956109.38
456	1101726.88	956119.18
457	1101623.12	956103.03
458	1101616.29	956103.54
459	1101623.44	956111.75
46	1102635.32	957921.06
460	1101846.05	956130.13
461	1101869.07	956192.52
462	1101644.45	956272.41
463	1101667.58	956365.9
464	1101654.56	956307.8
465	1101676.11	956393.69
466	1101803.65	956215.72
467	1101768.75	956228.17
468	1101754.8	956272.27
469	1101742.51	956237.48
47	1102673.26	957880.2
470	1101849.76	956238.6
471	1101835.66	956305.88
472	1101815.96	956250.62
473	1101800.68	956318.3
474	1101774.43	956327.59
475	1101876	956229.29
476	1101869.43	956293.88
477	1101895.71	956284.6
478	1101771.52	956328.63
479	1101870.7	956201.14
48	1102729.84	957669.86
480	1101807	956225.22
481	1101772.23	956237.99
482	1101745.86	956246.95
483	1101904.16	956312.51
484	1101830.1	956307.86
485	1101749.71	956642.37
486	1101746.08	956633.9
487	1102715.17	957326.34
488	1103517.96	958771.31
489	1101789.44	957792.69
49	1102852.21	957583.35
490	1101876.38	957803.44
491	1102065.2	957227.9
492	1102025.93	957050.62
493	1101744.02	956631.53
494	1102638.7	958004.16
495	1102861.87	958049.62
496	1101745.43	957364.44
497	1101732.18	957448.01
498	1102253.11	956848.27
499	1102829.74	958022.03
5	1101964.94	957024.84
50	1102160.79	957798.18
500	1101741.76	956990.07
501	1102391.99	958078.5
502	1102721.83	957673.09
503	1102117.84	957838.37
504	1102666.13	957642.4
505	1102232.47	957818.54
506	1102280.82	957942.3
507	1102067.82	957665.88
508	1101950.07	957126.46
509	1102730.56	957478.25
51	1102286.61	957715.19
510	1102248.18	957503.93
511	1102277.42	957218.07
512	1101965.34	957453.48
513	1101936.02	956754.07
514	1101834.98	956523.75
515	1102066.52	956316.45
516	1101711.17	956456.34
517	1102085	956384.23
518	1102111.47	956440.81
519	1101850.17	956599.27
52	1102660.22	957646.21
520	1102042.47	956461.49
521	1102126.95	956514.22
522	1101757.93	956630.73
523	1101975.1	956878.74
524	1102147.97	957058.28
525	1101885.4	956972.38
526	1102056.31	957043.94
527	1102705.21	956246.38
528	1102472.33	956603.67
529	1102776.56	957442.39
53	1102463.17	957806.28
530	1102830.48	957752.72
531	1102855.74	957932.33
532	1102610.36	957112.38
533	1102143.33	957185.86
534	1102106.795	957295.114
535	1102526.28	957218.07
536	1102291.39	957246.72
537	1102132.09	957317.19
538	1102043.9	957082.66
539	1102085.65	957479.77
54	1102293.09	957826.31
540	1102061.07	957416.99
541	1101971.81	957339.32
542	1102085.96	957746.44
543	1102171.24	957875.77
544	1102487.64	957305.01
545	1102509.04	957532.14
546	1102513.52	957722.62
547	1102526.45	957759.82
548	1102637.27	957720.22
549	1102651.32	957734.96
55	1102225.15	957877.33
550	1102681.54	957961.66
551	1102665.71	958041.09
552	1102717.33	958011.48
553	1102761.19	957973.36
554	1102806.08	958043.94
555	1102775.97	957982.94
556	1103272.05	958446.9
557	1102276.09	957730.21
558	1102347.63	958012.15
559	1102414.57	958002.39
56	1102198.97	957848.81
560	1102506.48	958004.34
561	1101983.77	957788.42
562	1101895.61	957489.02
563	1101857.47	957745.35
564	1101725.3	957396.97
565	1101819.79	957262.76
566	1102065.46	957245.38
567	1101832.82	957163.87
568	1102081.85	957248.46
569	1102723.92	957642.53
57	1102161.44	957797.65
570	1102602.17	957433.78
571	1102436.71	956252.65
572	1101803.32	957010.73
573	1101789.67	956737.5
574	1102798.99	958168.25
575	1102740.11	958014.2
576	1101708.95	956039.27
577	1101797.57	955998.78
578	1101724.72	956113.36
579	1101882.89	956187.64
58	1102113.53	957727.43
580	1102716.82	957328.19
581	1102632.953	957343.44
582	1102030.77	957717.48
583	1102562.5	957380.54
59	1102353.99	957890.59
6	1102035.67	957030.41
60	1102388.78	957862.5
61	1102229.71	957881.57
62	1102231.61	957739.91
63	1102175.3	957673.65
64	1102109.61	957577.88
65	1102139.05	957618.58
66	1102574.39	957476.79
67	1102608.95	957547.22
68	1102674.42	957832.01
69	1102596.79	958033.85
7	1102062.79	957043.65
70	1102424.14	957589.98
71	1101746.45	957398.26
72	1102132.133	957335.411
73	1101950.06	957113.62
74	1101924.06	957074.34
75	1102744.35	957504.9
76	1102499.65	957074.74
77	1102441.91	957080.74
78	1102459.94	957157.33
79	1102545.61	957348.72
8	1102087.47	957058
80	1102451.09	957161.78
81	1102372.94	957167.17
82	1102354.13	957177.41
83	1102671.96	957541.93
84	1102063.75	957407.51
85	1102289.96	957239.16
86	1102255.43	957499.56
87	1102275.99	957227.75
88	1102279.17	957232.39
89	1101980.63	957443.74
9	1101744.88	956631.05
90	1102426.2	957230.91
91	1102164.52	957536.5
92	1102210.26	957288.41
93	1102115.41	957302.77
94	1102796.66	957476.94
95	1102697.06	957599.33
96	1101953.16	956808.08
97	1101836.63	956529.9
98	1101826.6	956533.06
99	1102081.01	956385.35

[VERTICES]
;Link	X-Coord	Y-Coord
63	1102615.45063354	957352.062488114
63	1102599.3438576	957360.288448685
63	1102575.78	957371.65
607	1101744.95	956990.12
592	1102786.81	957619.31
592	1102786.81	957619.31
511	1101832.84	956407.19
511	1101839.75	956404.45
511	1101928.28	956373.91
511	1101932.62	956372.81
511	1101977.61	956357.66
511	1101983.4	956355.83
494	1101980.9	956357.79
487	1101827.3	956545.86
487	1101832.81	956543.86
487	1101879.81	956528.78
487	1101884.51	956527.61
487	1101969.62	956497
487	1101974.93	956494.79
487	1102036.14	956473.53
487	1102042.29	956472.26
465	1101755.31	956643.14
463	1101677.03	956477.87
463	1101691.34	956508.79
463	1101699.79	956527.01
460	1101786.84	956903.36
459	1101785.31	956722.18
458	1101798.6	956747.79
457	1101810.59	956797.49
457	1101810.42	956844.87
453	1102026.65	957200.23
453	1102046.44	957206.89
450	1101853.36	956841.01
447	1101900.44	956959.57
445	1101970.46	956978.52
445	1102065.69	957012
442	1102251.99	956830.31
440	1101978.16	956890.31
435	1101812.36	956967.08
435	1101813.67	957133.81
433	1102022.91	957016.48
428	1102484.07	956594.62
428	1102495.27	956571.04
428	1102506.29	956539.59
428	1102556.83	956461.27
424	1102444.83	956602.78
424	1102441.71	956511.53
424	1102438.9	956455.02
424	1102434.1	956332.45
423	1102512.34	957108.44
423	1102480.5	956943.15
423	1102460.11	956847.56
423	1102450.34	956724
422	1102543.76	957268.53
422	1102529.97	957190.89
420	1102576.22	957388.74
418	1102613.54	957469.66
418	1102607.68	957456.95
415	1102782.62	957454.11
413	1102878.01	957630.67
410	1102703.9	957614.88
410	1102705.89	957619.41
401	1102805.01	957702.34
399	1102515.28	957108.56
399	1102517.25	957108.64
398	1102612.61	957211.75
398	1102579.62	957246.11
398	1102555.57	957264.28
398	1102550.11	957272.44
398	1102546.37	957273.47
394	1102150.38	957204.18
394	1102147.97	957197.26
389	1102145.43	957221.63
378	1102209.03	957280.35
372	1102287.67	957235.49
368	1102445.74	957251.44
367	1102493.71	957333.59
365	1102320.64	957310.04
364	1102333.01	957311.81
362	1102237.18	957373.83
361	1102171.77	957419.79
361	1102149.69	957435.53
356	1102137.3	957336.43
355	1102140.4	957330.15
351	1101883.67	957023.64
350	1101885.07	957105.15
347	1101956.29	957065.62
339	1102066.37	957100.85
337	1102049.15	957122.77
333	1102055.78	957138.48
331	1102021.62	957124.14
329	1101951.22	957113.81
326	1102103.76	957467.59
318	1102072.65	957407.7
317	1102064.89	957406.79
314	1102037.4	957407.17
311	1102017.62	957416.58
311	1101999.41	957392.19
310	1101987.22	957381.02
310	1101981.49	957378.42
309	1101966.24	957396.05
307	1101950.12	957361.59
303	1102178.51	957557.27
303	1102181.24	957560.7
301	1102218.69	957613.69
300	1102129.27	957564.09
297	1102118.54	957722.14
295	1102178.85	957671.26
289	1102307.66	957830.94
284	1102344.08	957780.9
283	1102353.99	957890.59
280	1102187.87	957413.54
280	1102194.49	957422.35
279	1102236.72	957481.72
276	1102239.95	957484.27
274	1102240.42	957499.16
273	1102246.11	957500.68
271	1102312.78	957430.57
271	1102312.78	957430.57
269	1102383.26	957379.44
264	1102217.85	957607.84
263	1102272.88	957568.76
263	1102265.13	957574.68
260	1102347.43	957520.91
258	1102267.32	957366.68
258	1102309.4	957426.49
258	1102310.53	957428.28
257	1102319.05	957441.22
256	1102420.65	957465.27
255	1102388.79	957385.89
254	1102431.14	957442.07
253	1102441.66	957456.14
250	1102501.59	957538.38
250	1102538.36	957587.1
250	1102540.18	957589.44
246	1102522.42	957386.46
245	1102532.77	957398.79
244	1102445.66	957448.25
241	1102410.69	957696.49
239	1102300.77	957574.89
239	1102351.18	957647.11
238	1102351.18	957647.11
236	1102279.54	957702.88
234	1102274.13	957698.32
229	1102556.3	957446.98
228	1102584.11	957494.78
225	1102483.29	957543.95
222	1102605.75	957683.88
218	1102472.53	957660.12
215	1102369.91	957511.1
212	1102477.75	957665.97
210	1102426.37	957588.08
210	1102425.65	957588.71
204	1102674.42	957832.01
204	1102589.06	957793.99
204	1102545.92	957769.92
202	1102532	957747.09
198	1102665.82	957751.18
198	1102651.32	957734.96
194	1102730.71	957860.11
191	1102711.98	957925.53
189	1102672.23	957961.75
187	1102630.08	958002.2
181	1102822.84	957946.11
171	1102967.2	958109.77
170	1103143.83	958324.78
170	1103179.58	958364.23
170	1103295.5	958503.65
168	1103208.21	958370.47
166	1103344.86	958389.91
164	1102637.64	957600.68
161	1102231.61	957739.91
159	1102273.11	957725.72
157	1102403.82	957724.19
151	1102499.73	957773.67
150	1102407.23	957848.37
134	1101924.45	957482.45
133	1101739.24	957840.87
118	1101893.86	957600.81
118	1101894.86	957530.28
114	1101854.2	957371.51
114	1101857.03	957378.31
112	1101814.35	957378.24
109	1101776.98	957379.71
106	1101829.89	957273.69
105	1101819.12	957215.81
102	1101904.04	957185.13
102	1101988.77	957200.03
102	1102024.5	957205.76
102	1102044.6	957218.08
101	1101817.13	957159.99
99	1102040.75	957200.17
99	1102062.69	957219.07
95	1102271.21	957185.46
95	1102156.43	957201.17
92	1102519.57	957384.44
88	1101977.45	956886.71
83	1101812.03	956936.52
81	1101812.12	957146.86
81	1101827.12	957163.22
80	1101796.28	956748.28
80	1101808.55	956795.88
80	1101808.75	956822.05
80	1101809.35	956851.32
78	1101810.16	956936.74
78	1101809.34	956900.59
78	1101807.03	956824.13
78	1101805.72	956790.22
74	1102513.61	957273.69
72	1102780.59	958065.39
71	1102796.9	958124.14
71	1102801.83	958140.06
71	1102801.11	958156.45
67	1102543.08	957387.89
66	1101811.51	956907.04
66	1101811.52	956907.72
62	1102571.74	957378.11
61	1101722.28	956163.92
61	1101631.3	956197.86
60	1101619.82	956202.11
59	1101618.68	956165.18
58	1101615.4	956208.04
58	1101615.4	956209.85
57	1101613.25	956252.32
54	1101626.3	956156.52
54	1101623.19	956157.66
51	1101732.1	956117.25
50	1101699.5	956085.26
44	1101628.11	956111.39
43	1101709.71	956125.53
39	1101621.98	956126.23
39	1101621.98	956126.23
39	1101619.93	956146.63
9	1101747.7	956637.67
6	1101967.66	956926.59
5	1101899.59	956893
4	1101858.21	957172.67
3	1101987.48	957546.34
3	1102013.79	957601.47
3	1102016.59	957613.66
3	1102022.21	957628.86
3	1102027.17	957644.86
3	1102029.09	957649.69
3	1102030.29	957661.39
3	1102030.66	957689.8
2	1101885.44	957807.86
1	1102361.04	957909.61
656	1102683.88375555	957316.589010873
656	1102655.9284594	957332.000263882

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Nodo

[BACKDROP]
;Var	Val1	Val2	Val3	Val4

[END]

