[TITLE]

[JUNCTIONS]
;ID	Elev	Demand	Pattern
10	934.634	0	1	;
1013	945.137	0.149176954	1	;
11	934.766	0	1	;
12	920.134	0	1	;
13	920.099	0	1	;
14	919.052	0.047839507	1	;
15	917.737	0.042566872	1	;
16	913.747	0.119984569	1	;
17	912.925	0.019804526	1	;
18	913.015	0	1	;
183	905.791	0.029192387	1	;
184	904.046	0.011316872	1	;
185	904.211	0.022505144	1	;
186	905.427	0.019675926	1	;
187	878.472	0.05002572	1	;
188	880.751	0.063271604	1	;
189	910.7	0	1	;
19	911.791	0.066358025	1	;
190	910.627	0	1	;
191	886.809	0.02957819	1	;
192	900.078	0.023533951	1	;
193	894.374	0.016460906	1	;
194	898.837	0.001929012	1	;
195	878.714	0.009387861	1	;
196	869.781	0.016975309	1	;
197	868.596	0.047710905	1	;
198	862.476	0.030221194	1	;
199	867.068	0.017618313	1	;
20	908.66	0.088605968	1	;
200	907.185	0.003215021	1	;
201	894.187	0.064943417	1	;
202	892.591	0.02507716	1	;
203	872.135	0.041923869	1	;
204	857.176	0.040123457	1	;
205	856	0.008101852	1	;
206	857.836	0.012602881	1	;
207	857.069	0	1	;
208	883.494	0.030349794	1	;
209	865.745	0.093235596	1	;
2098	882	0	1	;
2099	903.174	0.127186213	1	;
21	911.055	0.028420783	1	;
210	866.991	0.007587449	1	;
2102	933.786	0	1	;
211	873.743	0.024691359	1	;
212	883.014	0.010288066	1	;
213	882.623	0.068158436	1	;
214	858.602	0	1	;
215	870.952	0.043338477	1	;
216	893.841	0	1	;
217	859.511	0.041280864	1	;
218	909.314	0	1	;
219	906	0.065200618	1	;
22	911.065	0.102623457	1	;
220	911.98	0.047710907	1	;
221	911.761	0.019804526	1	;
222	906.963	0.041152264	1	;
223	912.749	0	1	;
224	901.097	0.043595678	1	;
225	908.835	0.011059671	1	;
226	909.291	0.000771605	1	;
227	905.241	0.050411522	1	;
228	887.735	0.053240742	1	;
229	906.086	0.028806585	1	;
230	912.555	0.002700617	1	;
2302	932.35	0	1	;
2303	940	2.529320988	1	;
2304	938.174	0	1	;
2305	941.117	0	1	;
2307	940	0	1	;
2308	938.472	0.07034465	1	;
2309	938.827	0	1	;
2310	931.651	0.049897121	1	;
2311	931.829	0	1	;
2312	938.732	0	1	;
2313	938.075	0	1	;
2315	950	0	1	;
2317	934.546	0.019547325	1	;
2318	933.921	0.015303498	1	;
2319	944.386	0	1	;
2320	937.433	0	1	;
2344	882.67	0.100308644	1	;
2345	882.891	0	1	;
2346	883.464	0	1	;
2347	889.68	0.090663581	1	;
2348	884	0.057741771	1	;
2349	942.785	0	1	;
2350	949.937	0.238168724	1	;
2351	947.408	0	1	;
2352	949.637	1.168852881	1	;
2353	950	0.66538066	1	;
2354	949.39	0	1	;
2362	943.387	0.021219136	1	;
2363	944.686	0.014789095	1	;
2368	940	0.359310698	1	;
2374	937.413	0	1	;
2375	937.075	0	1	;
2376	937.381	0	1	;
2379	938.706	0	1	;
2380	938.944	0	1	;
2381	922.761	0	1	;
2382	922.587	0	1	;
2402	924	0.0156893	1	;
2403	924	0	1	;
2404	924	0	1	;
2405	920.236	0.006815844	1	;
2406	921.041	0.001286008	1	;
2407	910.619	0.124871401	1	;
2408	912.564	0.043595679	1	;
2409	869.589	0.013631687	1	;
2410	874.608	0	1	;
2411	879.623	0	1	;
2412	877.979	0	1	;
2413	922.279	0.080504115	1	;
2414	898.855	0.01093107	1	;
2415	906	0.031121398	1	;
2416	902.105	0	1	;
2417	896.651	0	1	;
2418	892.226	0	1	;
2419	882.78	0	1	;
2420	895.545	0	1	;
2421	889.682	0	1	;
2422	886.01	0	1	;
2423	871.133	0.090020575	1	;
2424	899.405	0.033050411	1	;
2425	906.45	0.040380659	1	;
2426	915.259	0.013245885	1	;
2427	885.451	0	1	;
2428	884.895	0.008101852	1	;
2429	885.679	0.00784465	1	;
2430	914.669	0	1	;
2431	914.512	0.150334362	1	;
2433	929.109	0	1	;
2434	928.825	0	1	;
2435	928	0	1	;
2436	928	0	1	;
2453	946.849	0.036394033	1	;
2454	880	0.102623457	1	;
2455	880	0	1	;
2456	897.135	0.066872427	1	;
2457	911.634	0.107896091	1	;
2458	904.936	0.038966049	1	;
2459	903.139	0.007073045	1	;
2460	940	0	1	;
249	940.314	0	1	;
250	940.581	0.011316872	1	;
251	933.899	0.162551443	1	;
253	945.077	0.137602881	1	;
254	920.575	0.039351852	1	;
256	938.569	0.453189299	1	;
257	932	0.01710391	1	;
258	890.939	0	1	;
259	934.436	0	1	;
260	934.242	0	1	;
261	924	0	1	;
262	923.99	0.032664609	1	;
263	940.531	0	1	;
264	885.811	0.094264406	1	;
266	940.424	0	1	;
269	920	0	1	;
271	920	0.007073045	1	;
272	920	0.126286008	1	;
273	919.592	0	1	;
2737	946.838	0	1	;
2739	951	0	1	;
274	940.038	0	1	;
2740	950.766	0	1	;
2741	950.521	0	1	;
2742	950.062	0	1	;
2743	940.264	0	1	;
2744	941.987	0	1	;
2745	941.981	0	1	;
276	940.228	0	1	;
2772	942	0	1	;
2773	943.174	0.010545267	1	;
2788	933.951	0	1	;
2799	935.803	0	1	;
2812	947.409	0	1	;
2817	905.823	0.005144033	1	;
2936	879.812	0.021090536	1	;
2937	872.674	0.146604938	1	;
2938	859.726	0.012345679	1	;
2939	884.414	0.099794239	1	;
2940	905.785	0.059670783	1	;
2941	901.101	0.017618313	1	;
2942	865.41	0	1	;
2943	865.445	0	1	;
2944	857.685	0.00784465	1	;
2945	899.246	0.00784465	1	;
2946	878.462	0.00630144	1	;
2949	876.487	0.156507202	1	;
2950	842.135	0	1	;
2951	918.954	0.050540123	1	;
2952	913.106	0.122685185	1	;
2953	903.283	0.093749999	1	;
2996	907.708	0.04218107	1	;
2997	864.394	0.010288066	1	;
2998	865.61	0.014660494	1	;
2999	904	0.112782922	1	;
3	880	0.005915638	1	;
3003	929.196	0	1	;
3011	879.343	0	1	;
3012	893.342	0.145061728	1	;
3013	916.681	0	1	;
3014	906.027	0.062757201	1	;
3015	908.885	0.026234568	1	;
3016	876.438	0.075102881	1	;
3017	917.572	0	1	;
3018	919.683	0	1	;
3019	899.47	0.01247428	1	;
3020	914	0.039351851	1	;
3021	876.148	0.014660494	1	;
3031	930	0	1	;
3034	930	0	1	;
3035	894.289	0.020833334	1	;
3036	939.681	0	1	;
3038	943.02	0.026363169	1	;
3039	940.722	0.182870372	1	;
3042	934.975	0	1	;
3043	891.964	0.049382715	1	;
3044	923.396	0	1	;
3046	922.233	0	1	;
308	928	0	1	;
309	927.919	0.091692387	1	;
310	929.073	0	1	;
311	929.262	0	1	;
312	924	0	1	;
313	919.376	0	1	;
3139	882	0	1	;
3140	856.815	0	1	;
3141	846.308	0	1	;
3142	875.663	0.059927983	1	;
3143	903.864	0	1	;
3145	940.041	0	1	;
3149	928.103	0	1	;
3150	928.004	0	1	;
3151	934.188	0.011059671	1	;
3152	917.607	0	1	;
3153	917.803	0	1	;
3154	917.249	0.013374486	1	;
3155	918.782	0	1	;
3156	886.391	0	1	;
3157	924.567	0.005401235	1	;
3158	922.852	0	1	;
3159	929.386	0	1	;
3160	914.461	0.020190329	1	;
3167	911.008	0	1	;
3168	912.549	0	1	;
3174	929.613	0	1	;
3175	935.328	0.020961934	1	;
3176	920.197	0	1	;
3177	940	0	1	;
3178	933.885	0.017103909	1	;
3179	920.596	0	1	;
323	944.709	0	1	;
324	944.622	0	1	;
3240	862.425	0.021219135	1	;
3241	870.52	0	1	;
3242	877.357	0	1	;
3245	940	0	1	;
326	944.439	0	1	;
3275	870.751	0.006430041	1	;
3276	854.58	0.098894034	1	;
3277	879.721	0.003215021	1	;
4	876	0.151105965	1	;
424	916.315	0.031764403	1	;
425	883.969	0	1	;
426	915.244	0.013245885	1	;
427	914.433	0.003600823	1	;
428	914.113	0.040895062	1	;
429	905.488	0.021090535	1	;
430	919.004	0.058127573	1	;
431	922	0	1	;
432	922	0.022633744	1	;
433	920.72	0	1	;
434	920.967	0.012217079	1	;
435	917.849	0	1	;
436	916.899	0.021219136	1	;
437	917.382	0.052854937	1	;
438	917.129	0.030864197	1	;
439	882.388	0.002314815	1	;
440	882.343	0	1	;
441	914.938	0.096064815	1	;
442	916	0.108924897	1	;
443	919.547	0.008101852	1	;
444	916.024	0.060956789	1	;
445	879.456	0.101337449	1	;
446	886.525	0.006944444	1	;
447	883.103	0.066100824	1	;
448	917.084	0.012217078	1	;
449	915.317	0.156378601	1	;
450	914.219	0.092849795	1	;
451	914.039	0.014917695	1	;
452	916	0.208076132	1	;
453	914.71	0.06082819	1	;
454	911.946	0.125771606	1	;
455	911.771	0.012217079	1	;
456	911.869	0.083976337	1	;
457	913.385	0.022376543	1	;
458	913.642	0.184284978	1	;
459	913.397	0.152134774	1	;
460	921.537	0	1	;
461	918.768	0.055041153	1	;
462	920.111	0.067772633	1	;
463	920	0.026363169	1	;
464	920.786	0.083719136	1	;
465	919.866	0	1	;
466	919.899	0	1	;
467	920	0.062885802	1	;
468	916.503	0	1	;
469	916.245	0	1	;
470	920	0.007716049	1	;
471	919.978	0	1	;
472	917.829	0.052469137	1	;
473	918.684	0	1	;
474	919.174	0.12847222	1	;
475	918	0.012217078	1	;
476	884.84	0	1	;
477	925.569	0.18132716	1	;
478	920	0.04230967	1	;
479	926.122	0.04539609	1	;
480	923.432	0	1	;
481	923.542	0.016589506	1	;
482	924.882	0.016460905	1	;
483	925.083	0.020061728	1	;
484	926.118	0.015817901	1	;
485	926	0.056841564	1	;
486	928	0.013631687	1	;
487	928.894	0.013503087	1	;
488	928.971	0.007973251	1	;
489	929.604	0.02031893	1	;
49	940.196	0.346836418	1	;
490	924	0.227880655	1	;
491	920.453	0.085648147	1	;
492	930	0.131558642	1	;
493	929.015	0	1	;
494	928	0	1	;
495	928.966	0	1	;
496	926	0.102752057	1	;
497	922.562	0.090792182	1	;
498	922.404	0.0783179	1	;
499	920.737	0.137345679	1	;
5	845.391	0.031893005	1	;
500	928.36	0	1	;
501	928.549	0	1	;
502	929.624	0	1	;
503	929.397	0	1	;
504	929.804	0.013760288	1	;
505	929.725	0	1	;
506	930.865	0.020447531	1	;
507	932	0.021476337	1	;
508	922.079	0.028806585	1	;
509	922	0	1	;
510	921.537	0.166666664	1	;
511	924	0.148726854	1	;
512	923.444	0.032921811	1	;
513	922.913	0.039609054	1	;
514	925.523	0.166409465	1	;
515	924.887	0.067129629	1	;
516	921.475	0.070216049	1	;
517	922.081	0.12191358	1	;
518	920.604	0.19675926	1	;
519	920.182	0.111882718	1	;
520	921.66	0.099665637	1	;
521	928	0.00617284	1	;
522	928	0.044881688	1	;
523	929.992	0.016589506	1	;
524	936.752	0.153420783	1	;
525	934.988	0.059027777	1	;
526	934.929	0.111496913	1	;
527	934.698	0.02494856	1	;
528	932	0.14197531	1	;
529	927.273	0.165252056	1	;
530	938.66	0	1	;
531	928	0.010802469	1	;
532	929.966	0.028034979	1	;
533	928.39	0.040380658	1	;
534	924	0.03600823	1	;
535	919.975	0.038194444	1	;
536	919.499	0.003600823	1	;
537	920	0.007201646	1	;
538	919.613	0.11882716	1	;
539	925.24	0.243505658	1	;
540	919.608	0.026363169	1	;
541	921.438	0.068544238	1	;
542	917.979	0.033050411	1	;
543	923.479	0	1	;
544	925.472	0.046296296	1	;
545	887.923	0.010416667	1	;
546	927.753	0.222865226	1	;
547	927.873	0.024819959	1	;
548	926.12	0	1	;
549	924	0.063271604	1	;
550	923.777	0.312114198	1	;
551	924	0	1	;
553	914.924	0.032664609	1	;
554	932	0.071630658	1	;
555	932	0.07973251	1	;
556	931.131	0.150334362	1	;
557	930.718	0.012345679	1	;
558	931.153	0.346707819	1	;
559	929.434	0	1	;
560	928.991	0	1	;
561	928.815	0	1	;
562	929.429	0	1	;
563	929.65	0.002314815	1	;
564	929.464	0	1	;
565	929.175	0	1	;
566	928.979	0.079089506	1	;
567	928.901	0.05774177	1	;
568	928	0	1	;
569	928	0.16859568	1	;
570	928	0.016975309	1	;
571	926.124	0.090792181	1	;
572	926.119	0	1	;
573	926.112	0	1	;
574	926.104	0.314557615	1	;
575	926	0	1	;
576	926	0.018647119	1	;
577	924.892	0.092721194	1	;
578	925.085	0.116383744	1	;
579	923.376	0.130015433	1	;
580	923.409	0	1	;
581	923.539	0	1	;
582	923.536	0.041280864	1	;
583	923.427	0.059670782	1	;
584	923.309	0.011831276	1	;
585	923.39	0	1	;
586	923.282	0	1	;
587	923.199	0.012602881	1	;
588	922	0.046553498	1	;
589	922	0.073816873	1	;
590	922	0.052211934	1	;
591	921.423	0.077932098	1	;
592	921.377	0.030092592	1	;
593	921.464	0	1	;
594	921.608	0	1	;
595	921.452	0.030864197	1	;
596	920.706	0.022890946	1	;
597	920.649	0.02494856	1	;
598	920.604	0.028806585	1	;
599	920	0	1	;
6	844.867	0.002507716	1	;
600	920	0	1	;
601	919.696	0.005787037	1	;
602	919.007	0.087448559	1	;
603	919.338	0	1	;
604	918.942	0	1	;
605	919.457	0	1	;
606	916.498	0.099022635	1	;
607	916.174	0	1	;
608	916.333	0.01247428	1	;
609	916.637	0.078317903	1	;
610	916	0.018261317	1	;
611	914.902	0.04063786	1	;
612	911.199	0.020833333	1	;
613	913.317	0.098636831	1	;
614	915.099	0.035493827	1	;
615	916	0.014531893	1	;
616	912.953	0.063400205	1	;
617	912.725	0.01260288	1	;
618	914.531	0.066872428	1	;
619	915.937	0.011831276	1	;
620	917.195	0.165766463	1	;
621	916.904	0.460519548	1	;
622	915.246	0.286008232	1	;
623	915.141	0.030735597	1	;
624	916.362	0.064686214	1	;
625	916.406	0.00784465	1	;
626	916.331	0.14686214	1	;
627	918	0.080632716	1	;
628	917.886	0	1	;
629	917.771	0.036779836	1	;
630	917.575	0.009130658	1	;
631	917.715	0.015174897	1	;
632	918.963	0.04050926	1	;
633	919.379	0.142746914	1	;
634	920.462	0.166795269	1	;
635	920.327	0.046296296	1	;
636	921.681	0.185056585	1	;
637	921.352	0.067772634	1	;
638	922.489	0.043595679	1	;
639	923.009	0.069444446	1	;
640	922.81	0.080118311	1	;
641	924	0.135030864	1	;
642	924	0.043595679	1	;
643	925.808	0.048353911	1	;
644	924.921	0.073559672	1	;
645	924.894	0.015432099	1	;
646	924.574	0.074845678	1	;
647	924	0.030606996	1	;
648	918.881	0.011831276	1	;
649	919.948	0.113040123	1	;
650	919.97	0.081790125	1	;
651	918.862	0	1	;
652	918.52	0	1	;
653	918.665	0.031507202	1	;
654	920.055	0.077417694	1	;
655	920	0.010288066	1	;
656	920.161	0.106867284	1	;
657	920	0.011831275	1	;
658	920	0.11689815	1	;
659	918	0.040509259	1	;
660	917.151	0.009516461	1	;
661	917.186	0.05915638	1	;
662	916.857	0.020961934	1	;
663	916.448	0.012217078	1	;
664	916.625	0.120113168	1	;
665	921.114	0.021733539	1	;
666	922.221	0.008873457	1	;
667	924	0.012088478	1	;
668	924	0.027391975	1	;
669	926	0.027649177	1	;
670	927.952	0.07368827	1	;
671	928	0	1	;
672	928.597	0.063528807	1	;
673	928.458	0.104423869	1	;
674	928.103	0	1	;
675	929.61	0.007973251	1	;
676	929.979	0	1	;
677	930	0.075617283	1	;
678	929.931	0.151491769	1	;
679	932	0.023919753	1	;
680	934.189	0.01260288	1	;
681	934.041	0.070344649	1	;
682	936.392	0.02494856	1	;
683	938.843	0.052340535	1	;
684	938.303	0.091949589	1	;
685	938.375	0.032664608	1	;
686	887.146	0.083204733	1	;
687	886.968	0	1	;
688	886.555	0	1	;
689	884.108	0.105967079	1	;
690	881.159	0.026748972	1	;
691	911.545	0	1	;
7	841.668	0.016718107	1	;
755	944.649	0	1	;
756	944.737	0	1	;
784	940	0.091820988	1	;
785	918.918	0	1	;
786	880	0.006044239	1	;
787	940.375	0.034722221	1	;
789	930.023	0.115869341	1	;
794	943.174	0.040252058	1	;
795	942	0.008616255	1	;
804	941.485	0	1	;
829	950.932	0	1	;
850	930	0	1	;
854	934.011	0.236754117	1	;
855	930	0	1	;
856	913.486	0	1	;
857	902	0.015432099	1	;
859	936.828	0	1	;
860	935.956	0	1	;
861	938.068	0	1	;
862	935.707	0	1	;
863	934.572	0	1	;
864	934.667	0	1	;
865	937	0.130015431	1	;
867	906.71	0	1	;
868	909.317	0	1	;
869	943.304	0	1	;
870	942.18	0	1	;
871	940.228	0.079989711	1	;
872	940.84	0.028806585	1	;
873	941.509	0	1	;
874	941.408	0	1	;
875	940.869	0.004501029	1	;
876	940.404	0.139660494	1	;
877	940	0	1	;
878	940.378	0.013631687	1	;
879	941.435	0	1	;
880	935.805	0	1	;
881	933.592	0.027263374	1	;
882	934.516	0	1	;
883	938.768	0	1	;
884	887.261	0.080375513	1	;
885	898	0.033436214	1	;
886	920.51	0	1	;
887	894.748	0.005915638	1	;
888	940.484	0	1	;
889	924	0.02031893	1	;
890	921.075	0.109825103	1	;
896	937.759	0	1	;
897	935.641	0	1	;
898	935.414	0	1	;
899	935.31	0	1	;
900	940	0	1	;
901	940	0.130144033	1	;
902	940	0.117412553	1	;
903	938.977	0.04063786	1	;
904	919.868	0.199974281	1	;
905	930	0.114454733	1	;
906	933.368	0.157407407	1	;
907	934.56	0.059670783	1	;
908	938.656	0.074331274	1	;
909	930.563	0.030735596	1	;
910	923.508	0.090149177	1	;
911	927.205	0.126414608	1	;
912	940.437	0	1	;
913	940.954	0.040123457	1	;
914	940.545	0.050154321	1	;
915	940.524	0	1	;
916	941.404	0	1	;
917	930.756	0.031507203	1	;
918	934.71	0.025205761	1	;
919	943.451	0.009645062	1	;
920	939.098	0.022376543	1	;
921	929.869	0.074202674	1	;
922	939.126	0.022119342	1	;
923	947.309	0	1	;
924	923.803	0.041795268	1	;
925	937.843	0.002186214	1	;
928	947.343	0.03896605	1	;
929	940	0.106610082	1	;
930	940	0.023662551	1	;
931	940	0	1	;
932	940	0	1	;
933	940	0.124228394	1	;
934	940.633	0	1	;
935	940.495	0.040380659	1	;
936	939.733	2.896990741	1	;
937	940	0.045010288	1	;
938	937.966	0.049382716	1	;
939	933.031	0.005401235	1	;
940	934.909	0.009645062	1	;
941	935.338	0.061728395	1	;
942	937.983	0.016975308	1	;
943	936.709	0.018904321	1	;
944	934.722	0.026363169	1	;
945	930.727	0.150848768	1	;
946	930.506	0.00784465	1	;
947	930	0	1	;
948	929.57	0.014531893	1	;
949	923.969	0.045910494	1	;
950	923.683	0	1	;
951	938.581	0	1	;
952	937.702	0	1	;
953	937.963	0	1	;
954	936.631	0.028935185	1	;
955	935.842	0.007458848	1	;
956	936	0.011831276	1	;
957	935.8	0.106610084	1	;
958	935.474	0	1	;
959	935.371	0	1	;
960	936.49	0	1	;
961	934.838	0.017361111	1	;
962	934.459	0	1	;
963	920.48	0.268132716	1	;
964	920.66	0.023662551	1	;
965	920.534	0	1	;
966	940.382	0.24331276	1	;
967	941.342	0.047325103	1	;
968	941.433	0	1	;
969	941.403	0	1	;
970	941.25	0	1	;
975	921.561	0	1	;
976	897.93	0	1	;
977	893.132	0.083847736	1	;
978	894	0	1	;
979	937.286	0.133616257	1	;
981	935.351	0	1	;
982	920.545	0	1	;
983	940.443	0	1	;
985	917.482	0.066100824	1	;
986	941.215	0.085390947	1	;

[RESERVOIRS]
;ID	Head	Pattern
1	1050	 	;

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
1	1	829	99.347767	101.6	0.0015	2.9804	Open	;
1015	850	3031	13.791175	76.2	0.0015	0.4137	Open	;
1016	850	855	11.951674	152.4	0.0015	0.3586	Open	;
1021	854	3031	38.709179	101.6	0.0015	1.1613	Open	;
1022	855	3034	4.270129	76.2	0.0015	0.1281	Open	;
1023	856	868	22.906186	76.2	0.0015	0.4581	Open	;
1024	857	3035	38.163318	76.2	0.0015	0.7633	Open	;
1026	859	860	17.98486	76.2	0.0015	0.3597	Open	;
1027	860	862	3.723305	152.4	0.0015	0.0745	Open	;
1028	861	925	6.244992	76.2	0.0015	0.1249	Open	;
1029	862	2381	258.132929	76.2	0.0015	5.1627	Open	;
1030	863	882	1.821301	76.2	0.0015	0.0546	Open	;
1031	864	863	4.418045	76.2	0.0015	0.1325	Closed	;
1032	865	3036	121.581531	152.4	0.0015	2.4316	Open	;
1034	867	857	21.593374	76.2	0.0015	0.4319	Open	;
1035	868	867	34.408269	76.2	0.0015	0.6882	Open	;
1036	869	919	30.127259	76.2	0.0015	0.6025	Open	;
1037	870	3038	35.266199	152.4	0.0015	0.7053	Open	;
1038	871	49	2.599524	101.6	0.0015	0.052	Open	;
1039	872	3039	11.806643	76.2	0.0015	0.3542	Open	;
1040	873	879	6.419437	76.2	0.0015	0.1926	Open	;
1041	874	873	12.517088	152.4	0.0015	0.3755	Open	;
1042	875	876	45.757128	76.2	0.0015	0.9151	Open	;
1043	876	878	2.637191	76.2	0.0015	0.0527	Open	;
1044	877	936	5.644802	76.2	0.0015	0.1129	Open	;
1045	878	877	48.222934	76.2	0.0015	0.9645	Open	;
1046	879	916	6.644837	152.4	0.0015	0.1329	Open	;
1047	850	896	302.642795	152.4	0.0015	9.0793	Open	;
1048	880	956	4.308506	76.2	0.0015	0.0862	Closed	;
1049	881	2102	11.656974	152.4	0.0015	0.3497	Open	;
1050	882	962	1.849229	76.2	0.0015	0.0555	Open	;
1051	883	969	129.74279	76.2	0.0015	3.8923	Open	;
1052	11	259	6.017192	76.2	0.0015	0.1805	Open	;
1053	884	977	66.889927	76.2	0.0015	1.3378	Open	;
1054	885	976	3.722929	76.2	0.0015	0.0745	Open	;
1055	258	2347	6.792023	152.4	0.0015	0.1358	Open	;
1056	856	975	115.966028	152.4	0.0015	2.3193	Open	;
1057	874	967	5.797099	76.2	0.0015	0.1739	Open	;
1058	886	965	3.606546	76.2	0.0015	0.1082	Open	;
1059	887	978	7.945666	76.2	0.0015	0.1589	Open	;
1060	888	249	9.635279	76.2	0.0015	0.2891	Open	;
1061	888	250	6.300477	76.2	0.0015	0.189	Open	;
1062	889	949	5.009248	152.4	0.0015	0.1503	Open	;
1063	890	985	48.814831	152.4	0.0015	1.4644	Open	;
1064	880	955	3.958177	76.2	0.0015	0.0792	Closed	;
1072	896	952	2.01143	76.2	0.0015	0.0603	Open	;
1073	897	958	3.647833	76.2	0.0015	0.1094	Open	;
1074	897	880	7.481804	76.2	0.0015	0.2245	Open	;
1075	898	959	1.59864	152.4	0.0015	0.048	Open	;
1076	899	3042	7.376654	152.4	0.0015	0.2213	Open	;
1077	885	3043	46.637592	76.2	0.0015	0.9328	Open	;
1078	885	857	38.320097	76.2	0.0015	0.7664	Open	;
1079	900	932	4.202678	76.2	0.0015	0.0841	Open	;
1080	901	929	52.865634	152.4	0.0015	1.0573	Open	;
1081	902	900	4.367665	76.2	0.0015	0.0874	Open	;
1082	903	920	58.752735	76.2	0.0015	1.7626	Open	;
1083	904	924	43.971186	152.4	0.0015	1.3191	Open	;
1084	905	910	53.301368	76.2	0.0015	1.599	Open	;
1085	906	908	85.274973	76.2	0.0015	2.5582	Open	;
1086	907	940	4.988898	76.2	0.0015	0.1497	Open	;
1087	908	903	3.79172	76.2	0.0015	0.1138	Open	;
1088	909	789	7.756758	152.4	0.0015	0.2327	Open	;
1089	906	939	7.604904	76.2	0.0015	0.1521	Open	;
1090	906	907	52.579496	76.2	0.0015	1.5774	Open	;
1091	910	911	91.691166	76.2	0.0015	2.7507	Open	;
1092	911	889	54.920694	76.2	0.0015	1.6476	Open	;
1093	912	935	9.674723	76.2	0.0015	0.1935	Open	;
1094	913	875	8.265315	76.2	0.0015	0.1653	Open	;
1095	914	934	13.746543	76.2	0.0015	0.2749	Open	;
1096	915	912	7.33349	152.4	0.0015	0.1467	Open	;
1097	915	914	4.795314	76.2	0.0015	0.0959	Open	;
1098	874	986	9.070752	76.2	0.0015	0.1814	Open	;
1099	916	2303	93.568261	76.2	0.0015	1.8714	Open	;
11	10	882	2.374937	76.2	0.0015	0.0712	Open	;
1100	917	921	43.725385	152.4	0.0015	1.3118	Open	;
1101	918	917	59.106394	101.6	0.0015	1.7732	Open	;
1102	919	2349	7.12522	76.2	0.0015	0.1425	Open	;
1103	920	942	45.042843	152.4	0.0015	1.3513	Open	;
1104	921	948	5.814757	152.4	0.0015	0.1744	Open	;
1105	905	921	92.820868	76.2	0.0015	2.7846	Open	;
1106	789	945	97.344431	76.2	0.0015	2.9203	Open	;
1107	907	944	50.680158	76.2	0.0015	1.5204	Open	;
1108	922	903	55.709856	76.2	0.0015	1.6713	Open	;
1109	912	901	51.064853	76.2	0.0015	1.0213	Open	;
1110	923	928	8.514679	76.2	0.0015	0.1703	Open	;
1112	924	950	5.565501	101.6	0.0015	0.167	Open	;
1113	889	924	3.775819	76.2	0.0015	0.1133	Open	;
1114	925	943	18.006256	76.2	0.0015	0.5402	Open	;
1115	861	2379	10.065443	76.2	0.0015	0.2013	Open	;
1119	928	871	107.125887	76.2	0.0015	2.1425	Open	;
1120	929	902	5.318364	76.2	0.0015	0.1064	Open	;
1121	930	900	4.667955	76.2	0.0015	0.0934	Open	;
1122	931	900	6.628582	76.2	0.0015	0.1989	Open	;
1123	932	922	38.687942	76.2	0.0015	0.7738	Open	;
1124	933	876	58.113115	76.2	0.0015	1.7434	Open	;
1125	914	930	111.331916	76.2	0.0015	2.2266	Open	;
1126	934	913	38.365336	76.2	0.0015	0.7673	Open	;
1127	935	872	44.794194	152.4	0.0015	0.8959	Open	;
1128	936	937	70.721743	76.2	0.0015	2.1217	Open	;
1129	937	931	7.011134	76.2	0.0015	0.2103	Open	;
1130	938	2310	86.472359	76.2	0.0015	2.5942	Open	;
1131	939	946	44.489335	101.6	0.0015	1.3347	Open	;
1132	940	941	6.161253	76.2	0.0015	0.1848	Open	;
1133	941	2308	44.888347	76.2	0.0015	1.3466	Open	;
1134	942	925	5.168036	76.2	0.0015	0.155	Open	;
1135	943	918	29.875825	76.2	0.0015	0.8963	Open	;
1136	944	918	4.158022	76.2	0.0015	0.0832	Open	;
1137	945	917	4.261143	76.2	0.0015	0.0852	Open	;
1138	946	909	5.949601	152.4	0.0015	0.1785	Open	;
1139	947	905	8.435218	76.2	0.0015	0.2531	Open	;
1140	948	911	46.174098	76.2	0.0015	1.3852	Open	;
1141	890	12	15.278533	76.2	0.0015	0.4584	Open	;
1142	949	890	74.539647	76.2	0.0015	2.2362	Open	;
1143	950	3044	12.432879	76.2	0.0015	0.373	Open	;
1144	951	883	5.293909	76.2	0.0015	0.1588	Open	;
1145	952	960	36.192826	76.2	0.0015	1.0858	Open	;
1146	953	936	127.701554	76.2	0.0015	3.831	Open	;
1147	954	859	4.210702	152.4	0.0015	0.0842	Open	;
1148	955	954	33.86033	76.2	0.0015	0.6772	Open	;
1149	956	979	33.786487	76.2	0.0015	0.6757	Open	;
1150	957	897	4.16905	76.2	0.0015	0.1251	Open	;
1151	958	899	3.388318	76.2	0.0015	0.1017	Open	;
1152	959	981	1.916481	76.2	0.0015	0.0575	Open	;
1153	960	898	33.933787	152.4	0.0015	1.018	Open	;
1154	961	897	15.460896	152.4	0.0015	0.4638	Open	;
1155	962	260	4.589683	76.2	0.0015	0.1377	Open	;
1156	865	859	6.029874	76.2	0.0015	0.1206	Open	;
1157	963	886	5.008583	76.2	0.0015	0.1503	Open	;
1158	964	886	3.625397	76.2	0.0015	0.1088	Open	;
1159	965	982	1.704178	76.2	0.0015	0.0511	Open	;
1160	966	983	3.949749	76.2	0.0015	0.079	Open	;
1161	967	250	47.708363	76.2	0.0015	1.4313	Open	;
1162	968	916	8.281144	152.4	0.0015	0.1656	Open	;
1163	969	263	80.480729	76.2	0.0015	2.4144	Open	;
1164	970	968	39.436086	76.2	0.0015	0.7887	Open	;
1170	975	3046	23.997985	76.2	0.0015	0.48	Open	;
1171	976	887	37.37799	76.2	0.0015	0.7476	Open	;
1172	977	887	8.861623	76.2	0.0015	0.1772	Open	;
1173	978	258	41.348289	76.2	0.0015	0.827	Open	;
1174	979	966	130.658908	76.2	0.0015	2.6132	Open	;
1176	981	899	1.838772	76.2	0.0015	0.0552	Open	;
1177	982	254	4.632721	76.2	0.0015	0.139	Open	;
1178	983	888	2.690628	76.2	0.0015	0.0807	Open	;
1181	985	904	78.353244	76.2	0.0015	2.3506	Open	;
1182	872	875	3.774883	76.2	0.0015	0.0755	Open	;
1183	986	865	145.814438	76.2	0.0015	2.9163	Open	;
12	11	10	2.603349	76.2	0.0015	0.0781	Open	;
1220	1013	253	4.2015	152.4	0.0015	0.084	Open	;
13	12	13	4.4144	152.4	0.0015	0.0883	Open	;
14	13	910	49.707952	76.2	0.0015	0.9942	Open	;
15	14	2951	14.980538	76.2	0.0015	0.4494	Open	;
16	15	14	40.946741	76.2	0.0015	1.2284	Open	;
17	16	2952	72.916567	152.4	0.0015	1.4583	Open	;
18	17	458	38.868962	152.4	0.0015	1.1661	Open	;
19	18	230	4.180299	76.2	0.0015	0.0836	Open	;
2	2740	2741	0.001	152.4	0.0015	0	Open	;
20	19	457	29.46817	76.2	0.0015	0.5894	Open	;
209	183	184	2.840885	152.4	0.0015	0.0568	Open	;
21	20	2953	70.41926	76.2	0.0015	1.4084	Open	;
210	184	185	8.051591	76.2	0.0015	0.161	Open	;
211	185	186	2.640067	101.6	0.0015	0.0528	Open	;
212	186	2996	28.536297	76.2	0.0015	0.5707	Open	;
213	187	198	36.235331	152.4	0.0015	0.7247	Open	;
214	188	2939	29.30424	101.6	0.0015	0.5861	Open	;
215	189	190	4.222538	152.4	0.0015	0.0845	Open	;
216	190	200	17.208288	76.2	0.0015	0.3442	Open	;
217	191	228	3.891025	76.2	0.0015	0.0778	Open	;
218	192	194	4.390693	76.2	0.0015	0.0878	Open	;
219	193	216	2.171656	101.6	0.0015	0.0434	Open	;
22	21	456	31.671386	76.2	0.0015	0.6334	Open	;
220	194	191	35.416319	76.2	0.0015	0.7083	Open	;
221	188	195	43.986941	76.2	0.0015	0.8797	Open	;
222	195	187	3.13207	76.2	0.0015	0.0626	Open	;
223	196	197	4.541324	76.2	0.0015	0.0908	Open	;
224	197	199	3.093701	76.2	0.0015	0.0619	Open	;
225	198	2997	37.751504	76.2	0.0015	0.755	Open	;
226	199	217	19.438468	76.2	0.0015	0.3888	Open	;
227	200	229	3.774745	76.2	0.0015	0.0755	Open	;
228	201	208	50.427356	76.2	0.0015	1.0085	Open	;
229	201	202	6.527129	152.4	0.0015	0.1305	Open	;
23	22	219	82.771744	76.2	0.0015	1.6554	Open	;
230	202	203	38.467472	76.2	0.0015	0.7693	Open	;
231	203	215	2.696811	152.4	0.0015	0.0539	Open	;
232	204	205	9.122246	76.2	0.0015	0.1824	Open	;
233	205	207	6.157821	76.2	0.0015	0.1232	Open	;
234	206	214	2.199263	152.4	0.0015	0.044	Open	;
235	207	206	2.470362	76.2	0.0015	0.0494	Open	;
236	208	213	3.569039	76.2	0.0015	0.0714	Open	;
237	209	210	19.401676	76.2	0.0015	0.388	Open	;
238	210	2942	5.682883	76.2	0.0015	0.1137	Open	;
239	211	2998	27.048819	152.4	0.0015	0.541	Open	;
240	3	211	21.422681	76.2	0.0015	0.4285	Open	;
241	208	212	1.671526	76.2	0.0015	0.0334	Open	;
242	212	2098	6.549252	152.4	0.0015	0.131	Open	;
243	213	209	30.324272	152.4	0.0015	0.6065	Open	;
244	214	209	16.550011	101.6	0.0015	0.331	Open	;
245	215	204	33.199915	76.2	0.0015	0.664	Open	;
246	216	201	14.150806	76.2	0.0015	0.283	Open	;
247	203	196	17.606019	76.2	0.0015	0.3521	Open	;
248	217	204	27.420801	76.2	0.0015	0.5484	Open	;
249	218	225	2.369777	76.2	0.0015	0.0474	Open	;
250	219	227	4.994125	76.2	0.0015	0.0999	Open	;
2502	11	3042	6.105594	76.2	0.0015	0.1832	Open	;
251	17	223	1.941282	152.4	0.0015	0.0582	Open	;
252	220	2407	36.233649	76.2	0.0015	0.7247	Open	;
253	189	21	5.577009	152.4	0.0015	0.1115	Open	;
254	19	221	6.292678	76.2	0.0015	0.1259	Open	;
255	221	17	3.438168	76.2	0.0015	0.0688	Open	;
256	16	220	4.512515	76.2	0.0015	0.0903	Open	;
257	20	226	4.147187	76.2	0.0015	0.0829	Open	;
258	222	183	39.086307	76.2	0.0015	0.7817	Open	;
2585	2098	3139	1.492146	76.2	0.0015	0.0298	Open	;
2586	207	3140	1.522175	101.6	0.0015	0.0304	Open	;
2587	6	3141	2.081581	152.4	0.0015	0.0416	Open	;
2588	4	3142	1.53674	152.4	0.0015	0.0307	Open	;
2589	2099	3143	1.657558	76.2	0.0015	0.0331	Open	;
259	223	220	4.735542	76.2	0.0015	0.0947	Open	;
2591	274	3145	1.492015	76.2	0.0015	0.0448	Open	;
2595	674	3149	1.494858	152.4	0.0015	0.0448	Open	;
2596	568	3150	1.510138	76.2	0.0015	0.0302	Open	;
2597	680	3151	1.506287	76.2	0.0015	0.0452	Open	;
2598	630	3152	1.507456	76.2	0.0015	0.0301	Open	;
2599	629	3153	1.496604	76.2	0.0015	0.0449	Open	;
260	224	228	35.124192	76.2	0.0015	0.7025	Open	;
2600	660	3154	1.509471	152.4	0.0015	0.0453	Open	;
2601	653	3155	1.506615	76.2	0.0015	0.0452	Open	;
2602	688	3156	1.502996	76.2	0.0015	0.0301	Open	;
2603	646	3157	1.505739	76.2	0.0015	0.0301	Open	;
2604	640	3158	1.498654	152.4	0.0015	0.03	Open	;
2605	559	3159	1.500135	76.2	0.0015	0.045	Open	;
2606	618	3160	1.501299	76.2	0.0015	0.03	Open	;
261	225	222	4.585672	76.2	0.0015	0.0917	Open	;
2613	21	3167	1.501269	76.2	0.0015	0.03	Open	;
2614	230	3168	1.504173	76.2	0.0015	0.0301	Open	;
262	226	218	1.963805	76.2	0.0015	0.0393	Open	;
2620	948	3174	1.503978	76.2	0.0015	0.0451	Open	;
2621	941	3175	1.493486	76.2	0.0015	0.0448	Open	;
2622	13	3176	1.505259	152.4	0.0015	0.0452	Open	;
2623	937	3177	1.502964	76.2	0.0015	0.0451	Open	;
2624	2102	3178	1.503263	152.4	0.0015	0.0451	Open	;
2625	965	3179	1.499315	76.2	0.0015	0.045	Open	;
263	227	2999	45.67194	152.4	0.0015	0.9134	Open	;
264	228	188	17.202812	152.4	0.0015	0.3441	Open	;
265	229	2458	15.839403	76.2	0.0015	0.3168	Open	;
266	230	218	14.471499	76.2	0.0015	0.2894	Open	;
285	249	276	3.633813	152.4	0.0015	0.109	Open	;
286	250	266	9.625136	76.2	0.0015	0.2888	Open	;
287	251	881	6.29551	76.2	0.0015	0.1259	Open	;
2907	2302	906	21.303068	76.2	0.0015	0.6391	Open	;
2908	2303	2304	50.214034	76.2	0.0015	1.5064	Open	;
2909	2304	953	4.016942	76.2	0.0015	0.1205	Open	;
291	254	271	37.092715	76.2	0.0015	1.1128	Open	;
2910	913	2305	16.797201	76.2	0.0015	0.3359	Open	;
2911	2305	970	11.655329	76.2	0.0015	0.2331	Open	;
2914	901	2307	9.357574	152.4	0.0015	0.2807	Open	;
2915	2307	933	4.335551	76.2	0.0015	0.1301	Open	;
2916	2308	2309	5.090867	76.2	0.0015	0.1527	Open	;
2917	2309	920	4.078534	76.2	0.0015	0.1224	Open	;
2918	2310	2311	5.526797	76.2	0.0015	0.1658	Open	;
2919	2311	2302	27.917492	76.2	0.0015	0.8375	Open	;
2920	922	2312	3.604239	152.4	0.0015	0.1081	Open	;
2921	2312	938	7.710334	76.2	0.0015	0.2313	Open	;
2922	896	2313	5.69279	76.2	0.0015	0.1708	Open	;
2923	2313	951	10.487542	76.2	0.0015	0.3146	Open	;
2925	2315	854	322.293693	152.4	0.0015	9.6688	Open	;
2927	2317	961	7.72752	152.4	0.0015	0.2318	Open	;
2928	2102	2318	6.815536	76.2	0.0015	0.2045	Open	;
2929	2318	2317	16.725798	76.2	0.0015	0.5018	Open	;
293	256	957	138.613097	76.2	0.0015	4.1584	Open	;
2930	2319	2320	322.773928	76.2	0.0015	9.6832	Open	;
2931	2320	898	50.667857	76.2	0.0015	1.52	Open	;
294	257	881	50.229287	152.4	0.0015	1.5069	Open	;
295	258	545	40.97876	76.2	0.0015	0.8196	Open	;
2959	2344	686	62.511436	76.2	0.0015	1.2502	Open	;
296	259	503	194.259585	76.2	0.0015	5.8278	Open	;
2960	2345	2344	22.687077	76.2	0.0015	0.4537	Open	;
2961	2346	2345	6.458175	76.2	0.0015	0.1292	Open	;
2962	2347	2348	66.225784	152.4	0.0015	1.3245	Open	;
2963	2348	2346	17.667334	76.2	0.0015	0.3533	Open	;
2964	2349	2744	41.17	76.2	0.0015	0.8234	Open	;
2965	2350	2351	45.334447	76.2	0.0015	0.9067	Open	;
2966	2351	923	14.381509	76.2	0.0015	0.2876	Open	;
2967	2352	2350	15.957713	152.4	0.0015	0.3192	Open	;
2968	2353	2354	142.724732	76.2	0.0015	2.8545	Open	;
2969	2354	2352	30.349489	76.2	0.0015	0.607	Open	;
297	260	558	108.104695	101.6	0.0015	3.2431	Open	;
2977	2349	2362	20.542982	152.4	0.0015	0.4109	Open	;
2978	2362	870	20.46889	76.2	0.0015	0.4094	Open	;
2979	1013	2363	10.583591	101.6	0.0015	0.3175	Open	;
298	261	963	96.649238	152.4	0.0015	2.8995	Open	;
2980	2363	794	46.185631	76.2	0.0015	1.3856	Open	;
2985	2368	902	61.814238	76.2	0.0015	1.2363	Open	;
299	262	964	93.54962	76.2	0.0015	2.8065	Open	;
2992	2374	861	10.208841	203.2	0.0015	0.2042	Open	;
2993	2375	2376	4.590614	76.2	0.0015	0.0918	Open	;
2994	2376	2374	5.818894	203.2	0.0015	0.1164	Open	;
2997	2379	2380	6.248291	203.2	0.0015	0.125	Open	;
2998	2380	883	4.972663	76.2	0.0015	0.0995	Open	;
2999	2381	2382	15.161556	76.2	0.0015	0.3032	Open	;
300	263	326	188.134923	76.2	0.0015	5.644	Open	;
3000	2382	3046	2.915101	76.2	0.0015	0.0583	Open	;
301	264	2454	90.314175	76.2	0.0015	1.8063	Open	;
3023	534	2402	5.979431	76.2	0.0015	0.1794	Open	;
3024	2402	668	9.480612	76.2	0.0015	0.2844	Open	;
3025	2403	2404	4.299139	76.2	0.0015	0.086	Open	;
3026	2404	667	8.631025	76.2	0.0015	0.1726	Open	;
3027	2405	2406	94.268317	152.4	0.0015	1.8854	Open	;
3028	2406	541	14.120199	76.2	0.0015	0.2824	Open	;
3029	2407	2408	77.160432	76.2	0.0015	1.5432	Open	;
303	266	787	2.00908	101.6	0.0015	0.0603	Open	;
3030	2408	617	3.80957	76.2	0.0015	0.0762	Open	;
3031	2409	3240	14.066318	76.2	0.0015	0.2813	Open	;
3032	2410	3241	7.317099	76.2	0.0015	0.1463	Open	;
3033	2411	2412	9.797997	76.2	0.0015	0.196	Open	;
3034	2412	2410	22.360207	76.2	0.0015	0.4472	Open	;
3035	434	499	10.476617	101.6	0.0015	0.3143	Open	;
3036	2413	432	27.309904	152.4	0.0015	0.8193	Open	;
3037	432	434	31.50694	76.2	0.0015	0.9452	Open	;
3038	2414	425	29.173582	76.2	0.0015	0.5835	Open	;
3039	2415	2416	6.621422	76.2	0.0015	0.1324	Open	;
3040	2416	2417	9.438253	152.4	0.0015	0.1888	Open	;
3041	2417	2418	7.623826	76.2	0.0015	0.1525	Open	;
3042	2418	2414	10.971911	152.4	0.0015	0.2194	Open	;
3043	2419	3242	17.27777	76.2	0.0015	0.3456	Open	;
3044	2420	2421	10.114765	76.2	0.0015	0.2023	Open	;
3045	2421	2422	12.597892	76.2	0.0015	0.252	Open	;
3046	2422	2419	15.922673	76.2	0.0015	0.3185	Open	;
3047	2423	2409	7.215292	76.2	0.0015	0.1443	Open	;
3048	2424	2423	67.649225	76.2	0.0015	1.353	Open	;
3049	2425	2424	34.470267	76.2	0.0015	0.6894	Open	;
3050	472	2426	13.897054	152.4	0.0015	0.2779	Open	;
3051	2426	2425	24.790405	76.2	0.0015	0.4958	Open	;
3052	425	2427	5.674471	76.2	0.0015	0.1135	Open	;
3053	2427	2428	6.175284	76.2	0.0015	0.1235	Open	;
3054	2428	2429	32.208227	76.2	0.0015	0.6442	Open	;
3055	2429	440	16.09224	76.2	0.0015	0.3218	Open	;
3056	2430	2431	4.032573	76.2	0.0015	0.0807	Open	;
3057	2431	454	81.360044	76.2	0.0015	1.6272	Open	;
306	269	273	8.512113	76.2	0.0015	0.2554	Open	;
3061	10	2433	212.508687	152.4	0.0015	4.2502	Open	;
3062	2433	2434	8.593041	76.2	0.0015	0.1719	Open	;
3063	2434	2435	92.374522	76.2	0.0015	1.8475	Open	;
3064	2435	2436	5.33735	152.4	0.0015	0.1067	Open	;
3065	2436	308	38.597421	101.6	0.0015	0.7719	Open	;
308	271	269	1.855398	76.2	0.0015	0.0371	Open	;
3082	15	473	8.145975	152.4	0.0015	0.2444	Open	;
3084	2453	1013	80.125393	152.4	0.0015	2.4038	Open	;
3085	2454	2455	4.274787	152.4	0.0015	0.0855	Open	;
3086	2455	786	7.486555	76.2	0.0015	0.1497	Open	;
3087	2456	197	51.845681	76.2	0.0015	1.0369	Open	;
3088	2457	2099	87.934278	76.2	0.0015	1.7587	Open	;
3089	2099	193	36.269461	76.2	0.0015	0.7254	Open	;
309	272	271	4.926469	76.2	0.0015	0.0985	Open	;
3090	2458	2459	6.500124	76.2	0.0015	0.13	Open	;
3091	2459	224	4.86156	101.6	0.0015	0.0972	Open	;
3092	2303	2460	20.688463	76.2	0.0015	0.4138	Open	;
3093	2460	3245	4.76934	76.2	0.0015	0.0954	Open	;
310	273	785	6.739791	76.2	0.0015	0.2022	Open	;
311	274	784	5.224236	101.6	0.0015	0.1567	Open	;
313	276	274	7.900367	76.2	0.0015	0.237	Open	;
348	308	309	3.666655	76.2	0.0015	0.0733	Open	;
3480	923	2737	8.045765	76.2	0.0015	0.1609	Open	;
3481	2737	919	57.683483	76.2	0.0015	1.1537	Open	;
3484	2739	2740	4.640663	76.2	0.0015	0.1392	Open	;
3486	2741	2742	9.145774	76.2	0.0015	0.2744	Open	;
3487	2742	2315	12.448741	76.2	0.0015	0.3735	Open	;
3488	871	2743	7.395607	152.4	0.0015	0.1479	Open	;
3489	2743	915	53.934996	76.2	0.0015	1.0787	Open	;
349	309	514	121.340858	76.2	0.0015	2.4268	Open	;
3490	2744	2745	8.699358	76.2	0.0015	0.174	Open	;
3491	2745	804	69.163893	76.2	0.0015	1.3833	Open	;
350	310	3003	3.7682	76.2	0.0015	0.0754	Open	;
351	311	3003	1.961213	76.2	0.0015	0.0392	Open	;
352	312	262	3.984495	76.2	0.0015	0.1195	Open	;
3523	795	2772	6.306346	76.2	0.0015	0.1261	Open	;
3525	794	2773	5.999817	76.2	0.0015	0.12	Open	;
353	313	648	9.226783	76.2	0.0015	0.2768	Open	;
3544	854	2788	1.732455	76.2	0.0015	0.0346	Open	;
3562	864	2799	35.755718	76.2	0.0015	1.0727	Open	;
3563	2799	860	6.719071	76.2	0.0015	0.2016	Open	;
3585	2812	2453	25.556514	76.2	0.0015	0.7667	Open	;
3591	2415	2817	2.56502	76.2	0.0015	0.0513	Open	;
3592	2817	2420	17.357125	76.2	0.0015	0.3471	Open	;
365	323	756	0.687666	152.4	0.0015	0.0206	Open	;
366	324	2319	5.970276	76.2	0.0015	0.1791	Open	;
368	326	323	6.564823	76.2	0.0015	0.1969	Open	;
3750	3	2936	3.90171	76.2	0.0015	0.078	Open	;
3751	2936	3275	16.763613	76.2	0.0015	0.3353	Open	;
3752	211	2937	4.390633	76.2	0.0015	0.0878	Open	;
3753	2937	2949	93.218025	76.2	0.0015	1.8644	Open	;
3754	198	2938	32.930153	76.2	0.0015	0.6586	Open	;
3755	2938	217	4.459128	76.2	0.0015	0.0892	Open	;
3756	2939	2940	54.280078	152.4	0.0015	1.0856	Open	;
3757	2940	229	3.552042	76.2	0.0015	0.071	Open	;
3758	224	2941	4.325889	76.2	0.0015	0.0865	Open	;
3759	2941	192	39.324484	152.4	0.0015	0.7865	Open	;
3760	5	2950	6.654234	152.4	0.0015	0.1331	Open	;
3761	2942	2943	4.333662	152.4	0.0015	0.0867	Open	;
3762	2943	2998	15.527	152.4	0.0015	0.3105	Open	;
3763	214	2944	4.163495	76.2	0.0015	0.0833	Open	;
3764	2944	3276	44.004767	76.2	0.0015	0.8801	Open	;
3765	193	2945	6.93886	76.2	0.0015	0.1388	Open	;
3766	2945	2456	10.87104	152.4	0.0015	0.2174	Open	;
3767	187	2946	3.895908	152.4	0.0015	0.0779	Open	;
3768	3277	2946	10.473585	76.2	0.0015	0.2095	Open	;
4	3	2098	18.92231	76.2	0.0015	0.3784	Open	;
470	424	426	9.974625	76.2	0.0015	0.1995	Open	;
471	425	3011	13.938206	152.4	0.0015	0.2788	Open	;
472	426	2415	46.456629	76.2	0.0015	0.9291	Open	;
473	427	553	11.372734	76.2	0.0015	0.2275	Open	;
474	428	427	5.259506	76.2	0.0015	0.1052	Open	;
475	429	428	31.309459	76.2	0.0015	0.6262	Open	;
476	430	3012	59.084166	76.2	0.0015	1.1817	Open	;
477	431	3013	20.05516	76.2	0.0015	0.4011	Open	;
478	432	431	4.036285	152.4	0.0015	0.0807	Open	;
479	433	3014	40.537314	76.2	0.0015	0.8107	Open	;
480	434	433	4.100525	76.2	0.0015	0.082	Open	;
481	14	3015	31.663803	76.2	0.0015	0.6333	Open	;
482	435	631	6.213796	101.6	0.0015	0.1864	Open	;
483	436	662	4.398302	76.2	0.0015	0.1319	Open	;
484	437	438	36.331233	76.2	0.0015	1.0899	Open	;
485	438	448	4.298386	152.4	0.0015	0.129	Open	;
486	439	2411	5.185887	76.2	0.0015	0.1037	Open	;
487	440	439	3.670494	152.4	0.0015	0.0734	Open	;
488	439	429	37.798737	76.2	0.0015	0.756	Open	;
489	441	450	72.45726	152.4	0.0015	1.4491	Open	;
490	442	449	91.834772	76.2	0.0015	1.8367	Open	;
491	443	605	5.149864	152.4	0.0015	0.103	Open	;
492	444	619	31.68059	76.2	0.0015	0.6336	Open	;
493	444	615	4.502241	76.2	0.0015	0.09	Open	;
494	437	620	9.086076	76.2	0.0015	0.1817	Open	;
495	445	689	86.6167	76.2	0.0015	1.7323	Open	;
496	446	264	6.027387	152.4	0.0015	0.1205	Open	;
497	447	3016	82.970309	76.2	0.0015	1.6594	Open	;
498	447	690	43.199752	76.2	0.0015	0.864	Open	;
499	448	621	8.644108	152.4	0.0015	0.1729	Open	;
5	4	2949	4.737	76.2	0.0015	0.0947	Open	;
500	449	614	7.829714	152.4	0.0015	0.1566	Open	;
501	450	451	5.160911	76.2	0.0015	0.1032	Open	;
502	451	613	10.989599	76.2	0.0015	0.2198	Open	;
503	452	453	30.051133	76.2	0.0015	0.601	Open	;
504	453	622	38.358062	76.2	0.0015	0.7672	Open	;
505	449	618	31.266538	76.2	0.0015	0.6253	Open	;
506	451	2952	39.30049	76.2	0.0015	0.786	Open	;
507	454	612	8.609298	76.2	0.0015	0.1722	Open	;
508	455	691	2.246258	76.2	0.0015	0.0449	Open	;
509	454	455	9.913906	76.2	0.0015	0.1983	Open	;
510	456	2457	3.503102	76.2	0.0015	0.0701	Open	;
511	457	18	3.357067	76.2	0.0015	0.0671	Open	;
512	458	459	2.229266	76.2	0.0015	0.0669	Open	;
513	448	625	35.810627	76.2	0.0015	0.7162	Open	;
514	459	457	3.462578	152.4	0.0015	0.0693	Open	;
515	460	593	4.633166	76.2	0.0015	0.0927	Open	;
516	461	597	75.789983	152.4	0.0015	2.2737	Open	;
517	462	430	27.767088	76.2	0.0015	0.833	Open	;
518	463	627	111.582093	76.2	0.0015	2.2316	Open	;
519	464	598	11.513489	76.2	0.0015	0.3454	Open	;
520	465	603	6.880682	76.2	0.0015	0.1376	Open	;
521	466	465	5.82667	76.2	0.0015	0.1165	Open	;
522	467	466	3.959684	76.2	0.0015	0.0792	Open	;
523	468	609	4.039772	152.4	0.0015	0.0808	Open	;
524	468	608	3.554349	76.2	0.0015	0.0711	Open	;
525	442	610	4.264	76.2	0.0015	0.0853	Open	;
526	469	444	9.400906	76.2	0.0015	0.188	Open	;
527	441	2430	6.214697	76.2	0.0015	0.1243	Open	;
528	463	443	8.501812	76.2	0.0015	0.17	Open	;
529	470	599	4.936274	76.2	0.0015	0.1481	Open	;
530	467	470	7.820518	152.4	0.0015	0.2346	Open	;
531	471	600	21.346704	76.2	0.0015	0.4269	Open	;
532	472	601	43.95852	152.4	0.0015	0.8792	Open	;
533	472	473	2.472554	76.2	0.0015	0.0495	Open	;
534	461	2951	11.316232	76.2	0.0015	0.3395	Open	;
535	473	471	16.111717	76.2	0.0015	0.4834	Open	;
536	474	661	107.499811	76.2	0.0015	2.15	Open	;
537	475	660	9.324017	76.2	0.0015	0.2797	Open	;
538	476	447	43.068336	76.2	0.0015	0.8614	Open	;
539	477	641	120.112502	76.2	0.0015	2.4023	Open	;
540	478	537	56.746183	152.4	0.0015	1.7024	Open	;
541	479	571	7.812279	76.2	0.0015	0.2344	Open	;
542	480	584	4.257984	76.2	0.0015	0.1277	Open	;
543	481	480	3.837877	76.2	0.0015	0.1151	Open	;
544	482	481	46.653238	76.2	0.0015	1.3996	Open	;
545	483	482	4.818433	76.2	0.0015	0.1446	Open	;
546	484	575	6.755067	76.2	0.0015	0.2027	Open	;
547	485	546	167.477097	76.2	0.0015	3.3495	Open	;
548	486	570	7.815836	76.2	0.0015	0.2345	Open	;
549	487	488	3.884949	152.4	0.0015	0.1165	Open	;
550	486	487	46.61263	76.2	0.0015	1.3984	Open	;
551	488	489	32.655094	76.2	0.0015	0.9797	Open	;
552	489	563	7.486295	76.2	0.0015	0.2246	Open	;
553	490	2403	1.522793	76.2	0.0015	0.0457	Open	;
554	491	659	98.174466	76.2	0.0015	1.9635	Open	;
555	492	678	111.999844	76.2	0.0015	3.36	Open	;
556	493	561	4.986592	76.2	0.0015	0.0997	Open	;
557	494	547	52.315647	76.2	0.0015	1.5695	Open	;
558	495	494	82.524831	76.2	0.0015	2.4757	Open	;
559	477	512	51.254745	76.2	0.0015	1.5376	Open	;
560	496	477	45.345612	76.2	0.0015	1.3604	Open	;
561	484	573	4.983627	76.2	0.0015	0.1495	Open	;
562	497	578	181.120614	76.2	0.0015	3.6224	Open	;
563	482	577	4.342373	76.2	0.0015	0.0868	Open	;
564	498	666	5.969421	76.2	0.0015	0.1194	Open	;
565	499	518	69.70007	76.2	0.0015	2.091	Open	;
566	500	674	6.130722	76.2	0.0015	0.1839	Open	;
567	501	500	4.50148	76.2	0.0015	0.135	Open	;
568	502	504	4.997419	152.4	0.0015	0.0999	Open	;
569	503	502	6.780142	76.2	0.0015	0.1356	Open	;
570	311	503	4.068418	76.2	0.0015	0.0814	Open	;
571	504	557	42.681943	76.2	0.0015	1.2805	Open	;
572	505	504	2.891149	76.2	0.0015	0.0867	Open	;
573	506	507	47.327597	76.2	0.0015	1.4198	Open	;
574	507	257	4.588028	76.2	0.0015	0.1376	Open	;
575	256	685	5.702599	76.2	0.0015	0.1711	Open	;
576	508	509	5.179492	76.2	0.0015	0.1554	Open	;
577	509	588	5.572001	76.2	0.0015	0.1672	Open	;
578	464	633	116.639555	76.2	0.0015	2.3328	Open	;
579	510	634	119.743612	76.2	0.0015	2.3949	Open	;
58	49	2368	118.253436	76.2	0.0015	2.3651	Open	;
580	511	654	139.115851	152.4	0.0015	2.7823	Open	;
581	512	580	5.215038	76.2	0.0015	0.1565	Open	;
582	513	640	9.090606	76.2	0.0015	0.1818	Open	;
583	514	650	120.088883	76.2	0.0015	2.4018	Open	;
584	515	646	5.826471	76.2	0.0015	0.1165	Open	;
585	516	583	108.987054	76.2	0.0015	2.1797	Open	;
586	508	517	13.144444	152.4	0.0015	0.2629	Open	;
587	517	636	119.516319	76.2	0.0015	2.3903	Open	;
588	518	589	95.131347	76.2	0.0015	1.9026	Open	;
589	462	519	3.652868	76.2	0.0015	0.0731	Open	;
590	519	591	74.747299	76.2	0.0015	1.4949	Open	;
591	520	658	113.408378	76.2	0.0015	2.2682	Open	;
592	519	2405	2.635283	76.2	0.0015	0.0527	Open	;
593	311	493	8.412028	152.4	0.0015	0.2524	Open	;
594	521	670	27.321728	152.4	0.0015	0.8197	Open	;
595	522	529	39.222471	76.2	0.0015	1.1767	Open	;
596	523	501	34.697597	152.4	0.0015	1.0409	Open	;
597	524	682	6.642966	152.4	0.0015	0.1993	Open	;
598	525	527	4.481529	76.2	0.0015	0.1344	Open	;
599	526	525	7.733918	76.2	0.0015	0.1547	Open	;
6	5	4	82.651784	76.2	0.0015	1.653	Open	;
600	525	555	128.201955	152.4	0.0015	2.564	Open	;
601	527	554	127.843105	76.2	0.0015	2.5569	Open	;
602	528	556	120.691845	152.4	0.0015	2.4138	Open	;
603	529	485	52.066693	76.2	0.0015	1.562	Open	;
604	485	669	3.276339	76.2	0.0015	0.0983	Open	;
605	530	684	7.70347	152.4	0.0015	0.2311	Open	;
606	531	533	38.382764	76.2	0.0015	0.7677	Open	;
607	532	675	8.578621	76.2	0.0015	0.2574	Open	;
608	533	521	11.122527	76.2	0.0015	0.3337	Open	;
609	489	564	3.553111	76.2	0.0015	0.0711	Open	;
610	493	560	9.398249	76.2	0.0015	0.2819	Open	;
611	529	569	140.410469	152.4	0.0015	2.8082	Open	;
612	527	680	7.301841	76.2	0.0015	0.2191	Open	;
613	528	679	5.901229	152.4	0.0015	0.177	Open	;
614	492	523	15.968227	76.2	0.0015	0.479	Open	;
615	526	681	14.199801	76.2	0.0015	0.426	Open	;
616	501	672	7.881517	76.2	0.0015	0.1576	Open	;
617	500	673	9.402744	76.2	0.0015	0.2821	Open	;
618	497	498	4.496962	76.2	0.0015	0.0899	Open	;
619	534	490	9.921744	76.2	0.0015	0.1984	Open	;
620	532	676	3.687041	76.2	0.0015	0.1106	Open	;
621	521	671	4.202725	76.2	0.0015	0.1261	Open	;
622	530	256	5.734421	76.2	0.0015	0.172	Open	;
623	535	655	4.620804	76.2	0.0015	0.1386	Open	;
624	536	313	2.247761	76.2	0.0015	0.045	Open	;
625	537	657	6.040306	76.2	0.0015	0.1812	Open	;
626	518	462	49.083633	152.4	0.0015	1.4725	Open	;
627	538	652	12.208925	76.2	0.0015	0.3663	Open	;
628	539	538	134.449042	76.2	0.0015	4.0335	Open	;
629	540	651	8.975428	76.2	0.0015	0.1795	Open	;
630	460	510	6.570122	76.2	0.0015	0.1314	Open	;
631	541	582	113.236019	76.2	0.0015	2.2647	Open	;
632	542	435	7.97096	76.2	0.0015	0.1594	Open	;
633	435	3017	17.716784	76.2	0.0015	0.3543	Open	;
634	474	632	6.441477	152.4	0.0015	0.1932	Open	;
635	543	585	4.03952	76.2	0.0015	0.1212	Open	;
636	491	635	5.46149	76.2	0.0015	0.1638	Open	;
637	520	637	13.501562	76.2	0.0015	0.27	Open	;
638	511	642	7.960025	152.4	0.0015	0.1592	Open	;
639	513	638	12.95499	152.4	0.0015	0.2591	Open	;
640	544	539	9.314087	152.4	0.0015	0.1863	Open	;
641	539	644	12.774457	76.2	0.0015	0.2555	Open	;
642	545	687	5.529785	76.2	0.0015	0.1106	Open	;
643	446	476	42.874306	76.2	0.0015	0.8575	Open	;
644	546	484	53.893968	76.2	0.0015	1.6168	Open	;
645	515	645	4.12413	76.2	0.0015	0.0825	Open	;
646	510	595	5.394676	76.2	0.0015	0.1618	Open	;
647	512	587	9.351279	76.2	0.0015	0.2805	Open	;
648	517	590	7.626497	76.2	0.0015	0.2288	Open	;
649	512	543	5.231723	76.2	0.0015	0.157	Open	;
650	547	479	53.099982	76.2	0.0015	1.593	Open	;
651	479	496	12.34147	76.2	0.0015	0.3702	Open	;
652	479	548	6.756249	76.2	0.0015	0.2027	Open	;
653	548	572	3.290061	76.2	0.0015	0.0987	Open	;
654	543	481	7.659456	152.4	0.0015	0.2298	Open	;
655	549	647	3.349104	76.2	0.0015	0.067	Open	;
656	550	515	52.176036	76.2	0.0015	1.0435	Open	;
657	551	549	5.702017	152.4	0.0015	0.114	Open	;
658	549	312	1.582214	76.2	0.0015	0.0316	Open	;
660	424	611	51.371944	76.2	0.0015	1.0274	Open	;
661	443	604	7.577712	76.2	0.0015	0.1516	Open	;
662	553	616	98.55544	101.6	0.0015	1.9711	Open	;
663	554	507	3.898025	152.4	0.0015	0.078	Open	;
664	555	257	4.02604	76.2	0.0015	0.0805	Open	;
665	556	506	5.053054	76.2	0.0015	0.1011	Open	;
666	557	506	5.228165	76.2	0.0015	0.1568	Open	;
667	558	559	81.110622	76.2	0.0015	2.4333	Open	;
668	559	311	4.577345	76.2	0.0015	0.1373	Open	;
669	560	495	4.232154	152.4	0.0015	0.127	Open	;
670	310	551	120.547678	76.2	0.0015	2.411	Open	;
671	561	549	121.223299	152.4	0.0015	2.4245	Open	;
672	562	502	16.201584	76.2	0.0015	0.486	Open	;
673	563	505	11.274548	76.2	0.0015	0.3382	Open	;
674	564	565	7.250567	76.2	0.0015	0.145	Open	;
675	565	495	5.258734	76.2	0.0015	0.1578	Open	;
676	566	488	5.314006	152.4	0.0015	0.1063	Open	;
677	567	487	5.312029	76.2	0.0015	0.1594	Open	;
678	548	562	193.673245	76.2	0.0015	5.8102	Open	;
679	486	494	8.779351	76.2	0.0015	0.1756	Open	;
680	568	486	8.898011	76.2	0.0015	0.178	Open	;
681	569	568	4.092004	76.2	0.0015	0.0818	Open	;
682	570	546	43.702493	152.4	0.0015	1.3111	Open	;
683	571	643	102.109507	76.2	0.0015	3.0633	Open	;
684	572	484	4.360103	76.2	0.0015	0.1308	Open	;
685	573	574	6.272006	76.2	0.0015	0.1254	Open	;
686	574	490	174.73501	152.4	0.0015	3.4947	Open	;
687	575	576	4.676035	76.2	0.0015	0.1403	Open	;
688	576	483	46.599334	76.2	0.0015	1.398	Open	;
689	577	498	178.03805	76.2	0.0015	3.5608	Open	;
690	578	483	4.154059	76.2	0.0015	0.0831	Open	;
691	543	548	109.132889	76.2	0.0015	3.274	Open	;
692	579	639	110.279403	76.2	0.0015	2.2056	Open	;
693	580	579	4.923209	76.2	0.0015	0.0985	Open	;
694	581	481	3.494254	76.2	0.0015	0.1048	Open	;
695	582	581	4.662468	152.4	0.0015	0.0932	Open	;
696	583	480	7.04035	152.4	0.0015	0.1408	Open	;
697	584	508	42.681934	76.2	0.0015	1.2805	Open	;
698	585	586	4.841866	101.6	0.0015	0.1453	Open	;
699	586	594	92.049513	76.2	0.0015	2.7615	Open	;
7	6	2950	14.665726	152.4	0.0015	0.2933	Open	;
700	587	517	42.224974	76.2	0.0015	1.2667	Open	;
701	588	592	49.463973	76.2	0.0015	1.4839	Open	;
702	589	509	4.134937	101.6	0.0015	0.0827	Open	;
703	590	510	46.558698	152.4	0.0015	1.3968	Open	;
704	591	460	11.316307	76.2	0.0015	0.2263	Open	;
705	592	596	42.037421	76.2	0.0015	1.2611	Open	;
706	593	467	97.238014	76.2	0.0015	1.9448	Open	;
707	594	460	4.519197	152.4	0.0015	0.0904	Open	;
708	595	464	42.055393	152.4	0.0015	1.2617	Open	;
709	596	464	13.066124	76.2	0.0015	0.2613	Open	;
710	597	596	5.096916	76.2	0.0015	0.1529	Open	;
711	598	470	42.946489	76.2	0.0015	1.2884	Open	;
712	599	463	6.224371	76.2	0.0015	0.1245	Open	;
713	600	466	6.836944	76.2	0.0015	0.1367	Open	;
714	601	3018	3.034052	76.2	0.0015	0.0607	Open	;
715	602	606	64.426873	76.2	0.0015	1.2885	Open	;
716	603	602	5.032898	76.2	0.0015	0.1007	Open	;
717	604	424	72.790368	152.4	0.0015	1.4558	Open	;
718	605	630	130.089962	76.2	0.0015	2.6018	Open	;
719	606	607	9.08557	76.2	0.0015	0.1817	Open	;
720	607	468	8.512364	76.2	0.0015	0.1702	Open	;
721	608	442	18.62643	76.2	0.0015	0.3725	Open	;
722	609	444	94.770117	76.2	0.0015	1.8954	Open	;
723	610	441	28.415586	76.2	0.0015	0.5683	Open	;
724	611	553	6.101851	76.2	0.0015	0.122	Open	;
725	612	3019	35.681698	76.2	0.0015	0.7136	Open	;
726	613	455	39.370424	76.2	0.0015	0.7874	Open	;
727	614	450	24.870239	152.4	0.0015	0.4974	Open	;
728	615	449	22.333468	76.2	0.0015	0.4467	Open	;
729	616	456	53.507558	152.4	0.0015	1.0702	Open	;
730	617	2952	5.808895	76.2	0.0015	0.1162	Open	;
731	618	453	5.535074	76.2	0.0015	0.1107	Open	;
732	619	452	3.304689	76.2	0.0015	0.0661	Open	;
733	620	452	84.997101	76.2	0.0015	1.6999	Open	;
734	621	622	121.601838	76.2	0.0015	2.432	Open	;
735	622	623	4.334792	101.6	0.0015	0.0867	Open	;
736	623	3020	16.377215	76.2	0.0015	0.3275	Open	;
737	624	458	117.777962	76.2	0.0015	2.3556	Open	;
738	625	624	7.161902	101.6	0.0015	0.1432	Open	;
739	626	459	128.58705	76.2	0.0015	2.5717	Open	;
740	627	542	5.950298	76.2	0.0015	0.1785	Open	;
741	628	542	4.285026	152.4	0.0015	0.1286	Open	;
742	629	628	6.077115	76.2	0.0015	0.1823	Open	;
743	630	626	108.036094	76.2	0.0015	2.1607	Open	;
744	631	437	39.307171	152.4	0.0015	1.1792	Open	;
745	632	542	44.129152	76.2	0.0015	0.8826	Open	;
746	633	474	11.972094	76.2	0.0015	0.2394	Open	;
747	634	491	8.886157	76.2	0.0015	0.1777	Open	;
748	635	474	43.317498	76.2	0.0015	0.8663	Open	;
749	636	520	9.024281	76.2	0.0015	0.1805	Open	;
750	637	491	39.310408	76.2	0.0015	0.7862	Open	;
751	638	520	37.009421	76.2	0.0015	0.7402	Open	;
752	639	513	8.126304	76.2	0.0015	0.1625	Open	;
753	640	656	127.6116	76.2	0.0015	2.5522	Open	;
754	641	511	7.870515	76.2	0.0015	0.1574	Open	;
755	642	513	44.373478	76.2	0.0015	0.8875	Open	;
756	643	544	15.213865	152.4	0.0015	0.4564	Open	;
757	496	539	125.662915	76.2	0.0015	2.5133	Open	;
758	514	544	55.271069	76.2	0.0015	1.1054	Open	;
759	644	511	36.472376	76.2	0.0015	0.7294	Open	;
760	547	309	4.734629	152.4	0.0015	0.0947	Open	;
761	645	514	45.18095	152.4	0.0015	0.9036	Open	;
762	646	649	99.846556	76.2	0.0015	1.9969	Open	;
763	647	550	43.483153	76.2	0.0015	0.8697	Open	;
764	648	540	49.251986	76.2	0.0015	1.4776	Open	;
765	649	536	8.298319	76.2	0.0015	0.166	Open	;
766	650	540	4.331171	76.2	0.0015	0.0866	Open	;
767	651	538	62.312551	76.2	0.0015	1.2463	Open	;
768	652	653	6.265678	76.2	0.0015	0.188	Open	;
769	653	535	46.512452	76.2	0.0015	1.3954	Open	;
770	654	535	6.106668	76.2	0.0015	0.1221	Open	;
771	655	478	46.520647	76.2	0.0015	1.3956	Open	;
772	656	478	5.508359	76.2	0.0015	0.1102	Open	;
773	657	475	47.723055	76.2	0.0015	1.4317	Open	;
774	658	537	9.807981	76.2	0.0015	0.1962	Open	;
775	659	475	7.870229	76.2	0.0015	0.1574	Open	;
776	660	436	40.105112	76.2	0.0015	1.2032	Open	;
777	661	436	6.478431	76.2	0.0015	0.1296	Open	;
778	662	663	45.300307	76.2	0.0015	1.359	Open	;
779	663	664	6.420485	76.2	0.0015	0.1926	Open	;
780	664	629	106.592729	152.4	0.0015	3.1978	Open	;
781	665	541	11.896066	76.2	0.0015	0.2379	Open	;
782	666	665	62.29704	76.2	0.0015	1.2459	Open	;
783	667	497	45.462653	76.2	0.0015	0.9093	Open	;
784	668	2413	51.285103	152.4	0.0015	1.5386	Open	;
785	669	490	57.159497	76.2	0.0015	1.7148	Open	;
786	670	534	124.675382	76.2	0.0015	3.7403	Open	;
787	671	522	4.658122	76.2	0.0015	0.1397	Open	;
788	672	566	122.196622	76.2	0.0015	2.4439	Open	;
789	673	567	121.945154	152.4	0.0015	3.6584	Open	;
790	674	522	4.542203	76.2	0.0015	0.1363	Open	;
791	675	533	29.411367	76.2	0.0015	0.8823	Open	;
792	676	523	3.709389	76.2	0.0015	0.1113	Open	;
793	677	532	17.254923	152.4	0.0015	0.5176	Open	;
794	678	505	5.360274	76.2	0.0015	0.1608	Open	;
795	679	492	46.558412	76.2	0.0015	1.3968	Open	;
796	680	528	39.743655	152.4	0.0015	1.1923	Open	;
797	681	677	87.414078	76.2	0.0015	2.6224	Open	;
798	682	525	44.565768	101.6	0.0015	1.337	Open	;
799	683	530	4.979828	152.4	0.0015	0.1494	Closed	;
8	7	6	4.758918	76.2	0.0015	0.0952	Open	;
800	684	526	100.710816	152.4	0.0015	3.0213	Open	;
801	685	524	51.722187	152.4	0.0015	1.5517	Open	;
802	686	545	7.3276	152.4	0.0015	0.1466	Open	;
803	687	688	32.795435	76.2	0.0015	0.6559	Open	;
804	688	446	6.660548	76.2	0.0015	0.1332	Open	;
805	689	476	6.469244	152.4	0.0015	0.1294	Open	;
806	690	3021	31.70893	152.4	0.0015	0.6342	Open	;
807	551	261	6.142255	76.2	0.0015	0.1843	Open	;
808	691	22	4.73449	76.2	0.0015	0.0947	Open	;
809	430	461	22.963878	76.2	0.0015	0.6889	Open	;
903	755	324	0.684053	76.2	0.0015	0.0205	Open	;
940	784	256	54.119364	76.2	0.0015	1.6236	Open	;
941	550	272	99.75132	76.2	0.0015	1.995	Open	;
942	785	536	47.802108	76.2	0.0015	1.4341	Open	;
944	786	445	29.706227	76.2	0.0015	0.5941	Open	;
945	524	251	132.504722	76.2	0.0015	2.6501	Open	;
946	787	683	67.250534	76.2	0.0015	2.0175	Open	;
948	789	947	43.44271	76.2	0.0015	1.3033	Open	;
953	794	795	42.823165	76.2	0.0015	1.2847	Open	;
954	795	874	111.536506	76.2	0.0015	3.3461	Open	;
964	804	916	4.013261	76.2	0.0015	0.0803	Open	;
990	829	2739	9.450292	76.2	0.0015	0.2835	Open	;

[PUMPS]
;ID	Node1	Node2	Parameters

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss

[TAGS]

[DEMANDS]
;Junction	Demand	Pattern	Category

[STATUS]
;ID	Status/Setting

[PATTERNS]
;ID	M1	M2	M3	M4	M5	M6
1	0.664832472801208
1	0.644894242286682
1	0.632352769374847
1	0.621434569358826
1	0.610994577407837
1	0.604386389255524
1	0.602238595485687
1	0.596557855606079
1	0.59181410074234
1	0.586382865905762
1	0.587431371212006
1	0.584890484809875
1	0.582696259021759
1	0.57951283454895
1	0.580258667469025
1	0.584017693996429
1	0.586747288703918
1	0.595139861106873
1	0.614789843559265
1	0.634585201740265
1	0.680996835231781
1	0.728768944740295
1	0.804679870605469
1	0.872724115848541
1	0.939338803291321
1	1.0047904253006
1	1.03660881519318
1	1.06923198699951
1	1.1080709695816
1	1.12702131271362
1	1.15098834037781
1	1.15045070648193
1	1.20956981182098
1	1.18377351760864
1	1.22470021247864
1	1.2209005355835
1	1.24900901317596
1	1.24673926830292
1	1.22897243499756
1	1.2549045085907
1	1.25333440303802
1	1.22613739967346
1	1.28107368946075
1	1.26024925708771
1	1.26027655601501
1	1.27791035175323
1	1.28713726997375
1	1.27891099452972
1	1.24947261810303
1	1.2630854845047
1	1.21894907951355
1	1.23177695274353
1	1.22193145751953
1	1.23647201061249
1	1.23354423046112
1	1.26013660430908
1	1.24291789531708
1	1.249107837677
1	1.2299724817276
1	1.24533724784851
1	1.23754489421844
1	1.22084987163544
1	1.2093288898468
1	1.20113849639893
1	1.20274102687836
1	1.20048546791077
1	1.19013071060181
1	1.16856551170349
1	1.18630027770996
1	1.16292023658752
1	1.16893208026886
1	1.16508913040161
1	1.15025758743286
1	1.13633358478546
1	1.12403905391693
1	1.1221626996994
1	1.0954954624176
1	1.07009160518646
1	1.07170069217682
1	1.07028484344482
1	1.05049872398376
1	1.05094981193542
1	1.03117311000824
1	1.00496554374695
1	0.98151022195816
1	0.949926853179932
1	0.938106417655945
1	0.915574610233307
1	0.8957479596138
1	0.870367705821991
1	0.845726549625397
1	0.813583612442017
1	0.765608608722687
1	0.738281309604645
1	0.717280507087708

[CURVES]
;ID	X-Value	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency	75
Global Price	0
Demand Charge	0

[EMITTERS]
;Junction	Coefficient
10	0	;
1013	0	;
11	0	;
12	0	;
13	0	;
14	0	;
15	0	;
16	0	;
17	0	;
18	0	;
183	0	;
184	0	;
185	0	;
186	0	;
187	0	;
188	0	;
189	0	;
19	0	;
190	0	;
191	0	;
192	0	;
193	0	;
194	0	;
195	0	;
196	0	;
197	0	;
198	0	;
199	0	;
20	0	;
200	0	;
201	0	;
202	0	;
203	0	;
204	0	;
205	0	;
206	0	;
207	0	;
208	0	;
209	0	;
2098	0	;
2099	0	;
21	0	;
210	0	;
2102	0	;
211	0	;
212	0	;
213	0	;
214	0	;
215	0	;
216	0	;
217	0	;
218	0	;
219	0	;
22	0	;
220	0	;
221	0	;
222	0	;
223	0	;
224	0	;
225	0	;
226	0	;
227	0	;
228	0	;
229	0	;
230	0	;
2302	0	;
2303	0	;
2304	0	;
2305	0	;
2307	0	;
2308	0	;
2309	0	;
2310	0	;
2311	0	;
2312	0	;
2313	0	;
2315	0	;
2317	0	;
2318	0	;
2319	0	;
2320	0	;
2344	0	;
2345	0	;
2346	0	;
2347	0	;
2348	0	;
2349	0	;
2350	0	;
2351	0	;
2352	0	;
2353	0	;
2354	0	;
2362	0	;
2363	0	;
2368	0	;
2374	0	;
2375	0	;
2376	0	;
2379	0	;
2380	0	;
2381	0	;
2382	0	;
2402	0	;
2403	0	;
2404	0	;
2405	0	;
2406	0	;
2407	0	;
2408	0	;
2409	0	;
2410	0	;
2411	0	;
2412	0	;
2413	0	;
2414	0	;
2415	0	;
2416	0	;
2417	0	;
2418	0	;
2419	0	;
2420	0	;
2421	0	;
2422	0	;
2423	0	;
2424	0	;
2425	0	;
2426	0	;
2427	0	;
2428	0	;
2429	0	;
2430	0	;
2431	0	;
2433	0	;
2434	0	;
2435	0	;
2436	0	;
2453	0	;
2454	0	;
2455	0	;
2456	0	;
2457	0	;
2458	0	;
2459	0	;
2460	0	;
249	0	;
250	0	;
251	0	;
253	0	;
254	0	;
256	0	;
257	0	;
258	0	;
259	0	;
260	0	;
261	0	;
262	0	;
263	0	;
264	0	;
266	0	;
269	0	;
271	0	;
272	0	;
273	0	;
2737	0	;
2739	0	;
274	0	;
2740	0	;
2741	0	;
2742	0	;
2743	0	;
2744	0	;
2745	0	;
276	0	;
2772	0	;
2773	0	;
2788	0	;
2799	0	;
2812	0	;
2817	0	;
2936	0	;
2937	0	;
2938	0	;
2939	0	;
2940	0	;
2941	0	;
2942	0	;
2943	0	;
2944	0	;
2945	0	;
2946	0	;
2949	0	;
2950	0	;
2951	0	;
2952	0	;
2953	0	;
2996	0	;
2997	0	;
2998	0	;
2999	0	;
3	0	;
3003	0	;
3011	0	;
3012	0	;
3013	0	;
3014	0	;
3015	0	;
3016	0	;
3017	0	;
3018	0	;
3019	0	;
3020	0	;
3021	0	;
3031	0	;
3034	0	;
3035	0	;
3036	0	;
3038	0	;
3039	0	;
3042	0	;
3043	0	;
3044	0	;
3046	0	;
308	0	;
309	0	;
310	0	;
311	0	;
312	0	;
313	0	;
3139	0	;
3140	0	;
3141	0	;
3142	0	;
3143	0	;
3145	0	;
3149	0	;
3150	0	;
3151	0	;
3152	0	;
3153	0	;
3154	0	;
3155	0	;
3156	0	;
3157	0	;
3158	0	;
3159	0	;
3160	0	;
3167	0	;
3168	0	;
3174	0	;
3175	0	;
3176	0	;
3177	0	;
3178	0	;
3179	0	;
323	0	;
324	0	;
3240	0	;
3241	0	;
3242	0	;
3245	0	;
326	0	;
3275	0	;
3276	0	;
3277	0	;
4	0	;
424	0	;
425	0	;
426	0	;
427	0	;
428	0	;
429	0	;
430	0	;
431	0	;
432	0	;
433	0	;
434	0	;
435	0	;
436	0	;
437	0	;
438	0	;
439	0	;
440	0	;
441	0	;
442	0	;
443	0	;
444	0	;
445	0	;
446	0	;
447	0	;
448	0	;
449	0	;
450	0	;
451	0	;
452	0	;
453	0	;
454	0	;
455	0	;
456	0	;
457	0	;
458	0	;
459	0	;
460	0	;
461	0	;
462	0	;
463	0	;
464	0	;
465	0	;
466	0	;
467	0	;
468	0	;
469	0	;
470	0	;
471	0	;
472	0	;
473	0	;
474	0	;
475	0	;
476	0	;
477	0	;
478	0	;
479	0	;
480	0	;
481	0	;
482	0	;
483	0	;
484	0	;
485	0	;
486	0	;
487	0	;
488	0	;
489	0	;
49	0	;
490	0	;
491	0	;
492	0	;
493	0	;
494	0	;
495	0	;
496	0	;
497	0	;
498	0	;
499	0	;
5	0	;
500	0	;
501	0	;
502	0	;
503	0	;
504	0	;
505	0	;
506	0	;
507	0	;
508	0	;
509	0	;
510	0	;
511	0	;
512	0	;
513	0	;
514	0	;
515	0	;
516	0	;
517	0	;
518	0	;
519	0	;
520	0	;
521	0	;
522	0	;
523	0	;
524	0	;
525	0	;
526	0	;
527	0	;
528	0	;
529	0	;
530	0	;
531	0	;
532	0	;
533	0	;
534	0	;
535	0	;
536	0	;
537	0	;
538	0	;
539	0	;
540	0	;
541	0	;
542	0	;
543	0	;
544	0	;
545	0	;
546	0	;
547	0	;
548	0	;
549	0	;
550	0	;
551	0	;
553	0	;
554	0	;
555	0	;
556	0	;
557	0	;
558	0	;
559	0	;
560	0	;
561	0	;
562	0	;
563	0	;
564	0	;
565	0	;
566	0	;
567	0	;
568	0	;
569	0	;
570	0	;
571	0	;
572	0	;
573	0	;
574	0	;
575	0	;
576	0	;
577	0	;
578	0	;
579	0	;
580	0	;
581	0	;
582	0	;
583	0	;
584	0	;
585	0	;
586	0	;
587	0	;
588	0	;
589	0	;
590	0	;
591	0	;
592	0	;
593	0	;
594	0	;
595	0	;
596	0	;
597	0	;
598	0	;
599	0	;
6	0	;
600	0	;
601	0	;
602	0	;
603	0	;
604	0	;
605	0	;
606	0	;
607	0	;
608	0	;
609	0	;
610	0	;
611	0	;
612	0	;
613	0	;
614	0	;
615	0	;
616	0	;
617	0	;
618	0	;
619	0	;
620	0	;
621	0	;
622	0	;
623	0	;
624	0	;
625	0	;
626	0	;
627	0	;
628	0	;
629	0	;
630	0	;
631	0	;
632	0	;
633	0	;
634	0	;
635	0	;
636	0	;
637	0	;
638	0	;
639	0	;
640	0	;
641	0	;
642	0	;
643	0	;
644	0	;
645	0	;
646	0	;
647	0	;
648	0	;
649	0	;
650	0	;
651	0	;
652	0	;
653	0	;
654	0	;
655	0	;
656	0	;
657	0	;
658	0	;
659	0	;
660	0	;
661	0	;
662	0	;
663	0	;
664	0	;
665	0	;
666	0	;
667	0	;
668	0	;
669	0	;
670	0	;
671	0	;
672	0	;
673	0	;
674	0	;
675	0	;
676	0	;
677	0	;
678	0	;
679	0	;
680	0	;
681	0	;
682	0	;
683	0	;
684	0	;
685	0	;
686	0	;
687	0	;
688	0	;
689	0	;
690	0	;
691	0	;
7	0	;
755	0	;
756	0	;
784	0	;
785	0	;
786	0	;
787	0	;
789	0	;
794	0	;
795	0	;
804	0	;
829	0	;
850	0	;
854	0	;
855	0	;
856	0	;
857	0	;
859	0	;
860	0	;
861	0	;
862	0	;
863	0	;
864	0	;
865	0	;
867	0	;
868	0	;
869	0	;
870	0	;
871	0	;
872	0	;
873	0	;
874	0	;
875	0	;
876	0	;
877	0	;
878	0	;
879	0	;
880	0	;
881	0	;
882	0	;
883	0	;
884	0	;
885	0	;
886	0	;
887	0	;
888	0	;
889	0	;
890	0	;
896	0	;
897	0	;
898	0	;
899	0	;
900	0	;
901	0	;
902	0	;
903	0	;
904	0	;
905	0	;
906	0	;
907	0	;
908	0	;
909	0	;
910	0	;
911	0	;
912	0	;
913	0	;
914	0	;
915	0	;
916	0	;
917	0	;
918	0	;
919	0	;
920	0	;
921	0	;
922	0	;
923	0	;
924	0	;
925	0	;
928	0	;
929	0	;
930	0	;
931	0	;
932	0	;
933	0	;
934	0	;
935	0	;
936	0	;
937	0	;
938	0	;
939	0	;
940	0	;
941	0	;
942	0	;
943	0	;
944	0	;
945	0	;
946	0	;
947	0	;
948	0	;
949	0	;
950	0	;
951	0	;
952	0	;
953	0	;
954	0	;
955	0	;
956	0	;
957	0	;
958	0	;
959	0	;
960	0	;
961	0	;
962	0	;
963	0	;
964	0	;
965	0	;
966	0	;
967	0	;
968	0	;
969	0	;
970	0	;
975	0	;
976	0	;
977	0	;
978	0	;
979	0	;
981	0	;
982	0	;
983	0	;
985	0	;
986	0	;

[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[REACTIONS]
Order Bulk	1
Order Tank	1
Order Wall	1
Global Bulk	0
Global Wall	0
Limiting Potential	0

[REACTIONS]
;Var	Value

[MIXING]
;Tank	Model

[TIMES]
;Var	Value
Duration	00:15
Pattern Timestep	00:15
Hydraulic Timestep	00:15
Quality Timestep	0:05
Pattern Start	00:00
Report Timestep	00:15
Report Start	00:00
Start ClockTime	00:00
Statistic	None

[REPORT]
;Var	Value
Status	No
Summary	No
Page	0

[OPTIONS]
Units	LPS
HeadLoss	D-W
Specific Gravity	1
Viscosity	1
Trials	1000
Accuracy	0.001
Unbalanced	Continue 10
Pattern	1
Demand Multiplier	1
Emitter Exponent	0.5
Quality	None mg/L
Diffusivity	1
Tolerance	0.01

[COORDINATES]
;Node	X-Coord	Y-Coord
1	106968.87	77738.22
10	106466.3	77192.23
1013	106447.17	77602.95
11	106464.74	77194.31
12	106659.15	77008.73
13	106658.46	77013.09
14	105857.98	76841.59
15	105843.88	76803.17
16	105879.86	76475.79
17	105887.62	76474.74
18	105922.01	76486.37
183	105893.46	76450.87
184	105894.06	76448.71
185	105886.59	76445.71
186	105885.87	76447.94
187	105786.64	76370.87
188	105830.67	76387.49
189	105846.08	76460.81
19	105894.57	76474.67
190	105842.09	76459.43
191	105823.44	76401.31
192	105786.29	76400.88
193	105748.8	76398.91
194	105790.19	76399.29
195	105789.57	76371.95
196	105758.85	76347.41
197	105763.22	76347.06
198	105799.78	76341.13
199	105763.23	76344.37
20	105937.54	76473.39
200	105836.02	76443.7
201	105737.86	76386.93
202	105740.37	76381.12
203	105741.44	76348.56
204	105740.3	76315.95
205	105732.1	76312.13
206	105724.76	76316.19
207	105726.66	76314.81
208	105700.78	76354.47
209	105713.64	76328.99
2098	105694.71	76349.15
2099	105773.63	76423.84
21	105844.29	76466.08
210	105696.93	76319.21
2102	106428.39	77178.06
211	105663.18	76326.18
212	105699.58	76353.41
213	105703.03	76351.84
214	105723.16	76317.49
215	105741.31	76346.14
216	105747.16	76397.59
217	105765.46	76326.6
218	105931.99	76471.08
219	105730.93	76470.99
22	105781.45	76536.36
220	105881.6	76472.02
221	105888.97	76471.8
222	105929.79	76465.24
223	105885.86	76473.94
224	105815.3	76433.09
225	105930.41	76469.38
226	105933.63	76472.16
227	105727.49	76467.45
228	105826.93	76402.76
229	105835.02	76440.23
230	105924.28	76482.89
2302	106664.89	77222.15
2303	106517.2	77304.56
2304	106524.13	77254.86
2305	106564.85	77406.76
2307	106662.48	77397.47
2308	106584.22	77266.99
2309	106583.52	77272.02
2310	106693.54	77238.47
2311	106688.07	77237.7
2312	106681.13	77331.56
2313	106527.4	77253.28
2315	106952.05	77702.46
2317	106444.05	77195.4
2318	106433.81	77182.19
2319	106366.99	77561.96
2320	106441.37	77247.95
2344	106436.38	76642.51
2345	106454.53	76656.12
2346	106450.87	76661.41
2347	106424.97	76724.2
2348	106465.12	76671.84
2349	106528.95	77507.92
2350	106595.82	77605.7
2351	106567.13	77570.69
2352	106583.51	77615.85
2353	106659.61	77752.94
2354	106569.12	77642.57
2362	106514.81	77522.81
2363	106452.4	77593.76
2368	106755.9	77406.22
2374	106534.19	77243.43
2375	106529.28	77237.8
2376	106528.48	77242.31
2379	106531.07	77263.42
2380	106530.18	77269.6
2381	106520.28	76957.36
2382	106534.87	76953.24
2402	106008.76	77112.62
2403	106016.33	77104.96
2404	106012.32	77103.41
2405	105913.28	76895.48
2406	105957.48	76978.74
2407	105847.47	76459.93
2408	105838.65	76536.56
2409	105745.14	76845.27
2410	105712.98	76611.94
2411	105732.08	76633.26
2412	105722.52	76631.88
2413	105962.12	77073.72
2414	105777.04	76700.46
2415	105780.41	76712.75
2416	105778.52	76707.74
2417	105771.15	76709.98
2418	105769.1	76704.12
2419	105761.58	76740.51
2420	105786.46	76728.15
2421	105778.97	76731.59
2422	105776.89	76743.46
2423	105751.97	76847.01
2424	105811.23	76830.72
2425	105815.1	76797.2
2426	105836.14	76787.49
2427	105761.84	76679.48
2428	105760.07	76673.59
2429	105751.51	76642.55
2430	105795.93	76635.41
2431	105794.1	76631.82
2433	106295.99	77065.25
2434	106295.08	77056.71
2435	106221.62	77000.71
2436	106216.3	77001.14
2453	106406.07	77671.71
2454	106422.82	76586.23
2455	106419.45	76583.6
2456	105761.27	76390.3
2457	105829.47	76491.24
2458	105819.23	76439.74
2459	105813.55	76437.14
2460	106537.63	77307.82
249	106419.16	77379.22
250	106427.93	77386.66
251	106415.2	77176.25
253	106443.36	77601.18
254	106432.13	76878.58
256	106376.18	77322.89
257	106378.84	77141.03
258	106420.05	76728.71
259	106459.63	77191.15
260	106462.32	77186.84
261	106385.33	76964.6
262	106380.58	76961.49
263	106428.27	77383.52
264	106369.09	76658.59
266	106418.38	77385.47
269	106403.97	76854.44
271	106402.8	76855.88
272	106399.79	76859.78
273	106409.33	76847.84
2737	106572.89	77555.38
2739	106953.68	77733.5
274	106412.21	77370.02
2740	106953.47	77728.87
2741	106953.24	77724.01
2742	106952.73	77714.89
2743	106663.63	77484.39
2744	106499.59	77479.07
2745	106500.17	77470.39
276	106416.92	77376.36
2772	106459.3	77503.34
2773	106454.13	77545.95
2788	106839.24	77400.84
2799	106501.22	77215.59
2812	106388.8	77690.54
2817	105781.35	76715.13
2936	105682.58	76332.64
2937	105659.33	76324.36
2938	105769.56	76328.34
2939	105859.2	76393.09
2940	105837.94	76438.23
2941	105811.48	76431.06
2942	105695.27	76314.01
2943	105691.4	76312.06
2944	105720.19	76314.72
2945	105751.63	76394.86
2946	105783.02	76369.43
2949	105573.37	76288.5
2950	105506.85	76234.84
2951	105862.6	76855.84
2952	105847.18	76540.97
2953	106002.14	76500.9
2996	105858.05	76442.01
2997	105833.91	76357.15
2998	105677.66	76304.83
2999	105693.11	76437.41
3	105681.04	76336.22
3003	106308.08	77069.59
3011	105749.55	76693.47
3012	105860.75	76925.12
3013	105935.07	77049.84
3014	105912.92	77023.39
3015	105829.72	76851.62
3016	106360.09	76531.2
3017	105942.89	76641.38
3018	105875.58	76758.14
3019	105747.58	76570.33
3020	105881.24	76511.13
3021	106301.22	76539.24
3031	106820.99	77366.87
3034	106804.53	77353.41
3035	106532.46	76786.76
3036	106607.58	77302.54
3038	106493.7	77548.76
3039	106593.81	77397.7
3042	106461.09	77199.2
3043	106507.06	76757.86
3044	106583.61	76994.44
3046	106533.94	76950.5
308	106186.5	76976.61
309	106183.67	76974.28
310	106310.37	77066.6
311	106306.92	77071.17
312	106378.14	76964.64
313	106365.99	76814.92
3139	105695.75	76348.08
3140	105725.72	76313.64
3141	105509.02	76220.91
3142	105569.07	76286.1
3143	105774.98	76423.17
3145	106413.4	77369.12
3149	106167.01	77151.91
3150	106212.24	77025.48
3151	106291.78	77237.1
3152	105969.88	76639.25
3153	105970.84	76649.46
3154	106098.03	76624.97
3155	106289.88	76721.21
3156	106370.36	76667.07
3157	106299.09	76902.49
3158	106132.06	76771.26
3159	106311.51	77072.78
3160	105872.21	76560.27
3167	105842.89	76465.54
3168	105923	76482.1
3174	106552.8	77095.84
3175	106591.81	77222.83
3176	106656.97	77012.9
3177	106695.73	77354.7
3178	106427.49	77179.26
3179	106436.18	76883.61
323	106367.76	77568.52
324	106364.88	77567.54
3240	105733.64	76849.05
3241	105707.29	76614.05
3242	105748.08	76731.19
3245	106542.34	77308.57
326	106370.12	77562.4
3275	105687.01	76319.25
3276	105682.27	76292.61
3277	105772.92	76366.96
4	105570.15	76285.06
424	105828.54	76685.47
425	105758.36	76683.71
426	105820.69	76691.53
427	105789.82	76637.79
428	105784.58	76638.11
429	105762.58	76617.57
430	105887.55	76879.14
431	105954.23	77047.23
432	105958.23	77046.69
433	105950.02	77016.25
434	105954.04	77015.48
435	105957.15	76651.89
436	106071.17	76595.15
437	105984.81	76615.74
438	106006.48	76586.58
439	105735.87	76631.05
440	105738.83	76633.22
441	105798.83	76640.9
442	105814.83	76669.18
443	105883.87	76743.6
444	105883.76	76599.93
445	106395.68	76557.52
446	106364.99	76662.95
447	106309.99	76597
448	106009.03	76583.12
449	105859.33	76588.85
450	105829.59	76575.3
451	105824.84	76573.29
452	105902.44	76570.35
453	105876.03	76556.07
454	105785.1	76551
455	105786.45	76541.18
456	105830.5	76494.58
457	105920.18	76489.16
458	105922.01	76492.84
459	105923.15	76490.94
460	105961.65	76824.13
461	105869.81	76864.56
462	105908.99	76896.75
463	105890.47	76748.94
464	105927.54	76790.47
465	105879.48	76757.21
466	105876.05	76761.92
467	105879.25	76764.25
468	105831.51	76683.79
469	105892.07	76604.32
470	105883.87	76757.94
471	105859.32	76784.6
472	105847.18	76795.53
473	105849.03	76796.93
474	106003.95	76687.03
475	106105.58	76630.58
476	106337.61	76630
477	106091.76	76912.16
478	106210.86	76663.98
479	106138.67	76945.73
480	106039.06	76889.53
481	106042.1	76891.87
482	106079.77	76919.36
483	106083.65	76922.21
484	106129.94	76957.19
485	106075.28	77123.91
486	106216.37	77017.48
487	106253.61	77045.5
488	106256.74	77047.8
489	106280.07	77070.64
49	106670.58	77488.1
490	106017.75	77105.51
491	106043.04	76716.18
492	106223.63	77175.16
493	106300.36	77065.91
494	106221.76	77010.55
495	106289.51	77057.66
496	106128.64	76938.54
497	105970.62	77068.99
498	105969.53	77064.63
499	105953.33	77005.03
5	105512.62	76234.22
500	106172.27	77155.24
501	106176.51	77156.74
502	106300.33	77079.78
503	106304.45	77074.4
504	106297.3	77083.75
505	106295	77082
506	106337.9	77109.13
507	106375.16	77138.29
508	106001.24	76861.76
509	105997.04	76858.73
510	105965.56	76818.85
511	106167.34	76808.89
512	106050.38	76881.99
513	106125.4	76777.61
514	106257.65	76878.13
515	106296.78	76908.12
516	105968.52	76981.63
517	106009.04	76851.18
518	105936.51	76937.39
519	105911.21	76893.85
520	106085.36	76747.75
521	106159.3	77160.26
522	106162.15	77151.87
523	106209.14	77168.45
524	106335.69	77282.21
525	106299.08	77246.45
526	106294.08	77252.35
527	106295.8	77243.41
528	106262.81	77209.98
529	106124.64	77140.43
530	106372.41	77327.21
531	106157.56	77200.22
532	106206.05	77175.17
533	106169.82	77163.85
534	106014.32	77114.82
535	106253.57	76692.11
536	106364.61	76816.69
537	106156.59	76647.4
538	106288.24	76733.3
539	106205.93	76839.46
540	106331.95	76778.51
541	105968.08	76988.06
542	105963.42	76656.81
543	106047.02	76886
544	106213.23	76845.24
545	106393.69	76697.48
546	106173.79	76988.48
547	106180.78	76978.03
548	106134.57	76951.1
549	106377.17	76965.89
550	106338.99	76938.77
551	106381.6	76969.48
553	105801.18	76638.01
554	106372.81	77141.4
555	106376.41	77144.24
556	106334.89	77113.18
557	106333.7	77106.02
558	106375.28	77122.8
559	106310.56	77073.94
560	106292.88	77060.22
561	106303.41	77061.97
562	106287.6	77069.76
563	106286.03	77075.17
564	106282.16	77067.77
565	106286.42	77061.91
566	106253.55	77052.05
567	106250.41	77049.74
568	106211.02	77024.59
569	106208.56	77027.86
570	106209.89	77013.11
571	106143.41	76939.52
572	106132.58	76953.72
573	106126.8	76961.06
574	106122.86	76965.94
575	106124.55	76953.12
576	106120.82	76950.3
577	106077.12	76922.8
578	106081.14	76925.52
579	106056.3	76873.76
580	106053.43	76877.76
581	106039.97	76894.64
582	106037.12	76898.33
583	106034.78	76895.12
584	106035.63	76887.01
585	106043.75	76883.63
586	106039.83	76880.79
587	106042.88	76876.41
588	105992.58	76855.39
589	105994.63	76862.09
590	106002.92	76846.63
591	105955.02	76833.3
592	105952.97	76825.77
593	105957.9	76821.41
594	105965.31	76826.78
595	105961.24	76815.62
596	105919.3	76800.61
597	105916.18	76804.64
598	105918.31	76783.59
599	105886.79	76753.96
6	105507.59	76220.45
600	105871.99	76767.42
601	105873.75	76760.56
602	105871.52	76748.44
603	105874.53	76752.46
604	105878.13	76738.69
605	105887.1	76739.59
606	105832.89	76696.94
607	105826.4	76690.59
608	105828.84	76681.45
609	105833.64	76680.36
610	105811.84	76666.14
611	105798.78	76643.62
612	105777.08	76554.04
613	105815.24	76567.99
614	105852.21	76585.6
615	105879.66	76598.07
616	105839.64	76547.29
617	105842.03	76538.31
618	105873.52	76561
619	105900.67	76573.14
620	105977.18	76610.81
621	106001.72	76578.51
622	105893.97	76522.17
623	105895.92	76518.3
624	106024.39	76551
625	106030.61	76554.55
626	106035.51	76553.4
627	105959.72	76661.47
628	105966	76653.39
629	105969.66	76648.54
630	105968.71	76638.3
631	105960.93	76646.96
632	105998.79	76683.18
633	105996.84	76696.66
634	106037.75	76723.32
635	106038.66	76712.92
636	106080	76755.01
637	106074.54	76739.68
638	106115.02	76769.87
639	106120.66	76784.21
640	106130.87	76770.35
641	106162.69	76815.24
642	106160.96	76804.13
643	106204.31	76857.56
644	106195.92	76831.53
645	106293.5	76905.62
646	106300.25	76903.45
647	106374.44	76963.95
648	106371.65	76807.65
649	106359.68	76823.35
650	106329.37	76781.97
651	106337.48	76771.48
652	106295.78	76723.76
653	106290.77	76720
654	106249.94	76697.02
655	106249.71	76689.57
656	106207.55	76668.38
657	106150.76	76645.82
658	106152.3	76656.22
659	106100.81	76636.84
660	106099.11	76623.92
661	106066.48	76599.61
662	106068.24	76591.87
663	106037.76	76558.36
664	106033.89	76563.48
665	105960.25	76997.01
666	105968.71	77058.72
667	106005.71	77097.86
668	106001.64	77106.36
669	106072.16	77122.91
670	106133.26	77151.99
671	106160.65	77156.28
672	106180.17	77149.76
673	106177.01	77147.12
674	106166.46	77153.3
675	106197.87	77172.61
676	106207.59	77171.82
677	106222.49	77180.41
678	106291.74	77086.25
679	106258.39	77206.07
680	106290.73	77238.18
681	106284.21	77242.18
682	106330.94	77277.58
683	106375.67	77330.97
684	106366.85	77321.89
685	106372.16	77318.85
686	106398.69	76692.18
687	106390.21	76693.29
688	106369.25	76668.07
689	106342.18	76625.48
690	106282.12	76564.05
691	105784.84	76539.63
7	105508.55	76217.06
755	106364.64	77568.18
756	106367.51	77569.16
784	106409.05	77365.86
785	106403.97	76843.81
786	106418.82	76576.14
787	106417.14	77383.89
789	106645.89	77158.22
794	106459.7	77548.18
795	106465.14	77505.72
804	106506.07	77401.48
829	106963.13	77733.47
850	106807.42	77369.33
854	106837.67	77401.57
855	106805.79	77357.49
856	106449.27	76840.22
857	106509.94	76816.59
859	106504.07	77236.23
860	106507.25	77218.55
861	106532.52	77253.48
862	106507.68	77214.86
863	106469.2	77191.39
864	106472.94	77193.74
865	106502.2	77241.96
867	106497.1	76833.3
868	106464.25	76823.4
869	106509.36	77530.92
870	106496.56	77513.62
871	106668.64	77489.83
872	106588.04	77408
873	106493.2	77396.36
874	106480.73	77395.28
875	106584.89	77405.92
876	106608.22	77366.56
877	106632.97	77322.13
878	106609.51	77364.26
879	106499.61	77396.7
880	106468.59	77213.75
881	106418.96	77171.21
882	106467.72	77190.33
883	106525.26	77268.9
884	106489.9	76709.64
885	106478.87	76794.52
886	106439.99	76884.67
887	106445.62	76770.6
888	106428.72	77380.41
889	106565.31	76995.69
890	106644.06	77006.53
896	106530.14	77248.3
897	106462.6	77209.27
898	106471.14	77207
899	106466.91	77203.72
900	106708.07	77360.48
901	106669.39	77403.78
902	106711.3	77363.42
903	106631.57	77305.91
904	106572.42	76948.66
905	106642.35	77114.28
906	106644.01	77218.05
907	106591.84	77211.61
908	106633.11	77302.46
909	106645.03	77165.91
910	106649.42	77061.85
911	106558.56	77050.1
912	106632.58	77439.17
913	106580.48	77412.91
914	106624.33	77440.75
915	106627.44	77444.4
916	106506.21	77397.47
917	106545.18	77144.78
918	106537.64	77203.27
919	106533.71	77513.18
920	106581.33	77275.45
921	106550.43	77101.38
922	106679.3	77334.64
923	106578.15	77561.45
924	106565.79	76991.95
925	106537.89	77250.3
928	106584.9	77556.26
929	106707.47	77367.11
930	106704.7	77363.71
931	106702.41	77357.03
932	106710.71	77357.21
933	106658.75	77395.26
934	106613.82	77431.89
935	106625.46	77432.62
936	106635.67	77317.18
937	106696.43	77353.37
938	106682.18	77323.96
939	106645.02	77210.52
940	106591.16	77216.54
941	106590.33	77222.63
942	106542.36	77252.89
943	106533.72	77232.82
944	106541.75	77203.9
945	106549.4	77145.37
946	106650.95	77166.5
947	106650.75	77115.05
948	106551.31	77095.64
949	106570.27	76996.39
950	106571.31	76992.65
951	106525.99	77263.66
952	106528.39	77247.31
953	106526.21	77251.43
954	106500.51	77233.99
955	106471.76	77216.12
956	106466.03	77217.21
957	106460.11	77212.61
958	106464.78	77206.35
959	106469.87	77206.03
960	106497.93	77227.8
961	106450.23	77200.03
962	106466.22	77189.25
963	106443.9	76887.8
964	106437.78	76887.54
965	106437.14	76882.46
966	106429.53	77373.82
967	106475.01	77394.34
968	106514.39	77398.76
969	106507.54	77397.4
970	106553.34	77404.93
975	106523.63	76928.84
976	106475.75	76792.49
977	106450.74	76763.55
978	106440.72	76764.39
979	106445.76	77244.21
981	106468.36	77204.85
982	106435.79	76881.42
983	106429.05	77377.74
985	106650.15	76958.23
986	106482.31	77386.35

[VERTICES]
;Link	X-Coord	Y-Coord
1	106968.87	77733.47
1016	106806.97	77365.45
1016	106806.64	77362.42
1016	106806.28	77359.84
1021	106822.51	77371.54
1021	106821.38	77369.29
1022	106805.2	77355.2
1023	106462.1	76825.18
1026	106506.54	77224.59
1028	106535.63	77254.19
1029	106508.18	77210.74
1029	106514.84	77157.96
1029	106530.45	77022.03
1029	106530.37	77010.97
1029	106530.14	76998.57
1029	106528.11	76987.07
1029	106526.08	76977.38
1029	106523.38	76967.91
1030	106468.84	77191.17
1032	106510.99	77244.42
1032	106520.77	77249.69
1034	106498.94	76832.08
1035	106467.71	76823.73
1035	106494.68	76832.82
1037	106491.9	77548.51
1047	106801.17	77369.81
1047	106738.54	77381.21
1047	106722.63	77367.86
1047	106710.72	77356.3
1047	106669.62	77330.55
1047	106620.24	77301.59
1047	106566.72	77268.49
1050	106466.6	77189.49
1051	106512.65	77358.54
1055	106423.18	76726.53
1056	106451.54	76842.24
1056	106455.47	76846.25
1056	106501.85	76900.44
1056	106514.01	76914.64
1059	106442.68	76767.89
1077	106482.44	76788.45
1078	106483.6	76797.74
1082	106613.65	77295.1
1082	106587.59	77279.49
1085	106633.7	77299.71
1093	106626.48	77433.29
1095	106616.7	77433.52
1099	106506.43	77395.53
1103	106555.99	77260.8
1105	106590.84	77105.96
1108	106672.39	77330.3
1108	106638.16	77309.89
1110	106582.58	77557.85
1114	106531.19	77246.41
1114	106532.15	77240.59
1114	106533.65	77233.21
1123	106692.55	77342.83
1125	106667.85	77399.03
1128	106638.12	77318.66
1128	106675.58	77340.69
1128	106678.15	77342.21
1130	106692.86	77246.03
1130	106693.39	77239.83
1140	106556.08	77062.53
1141	106649.78	77007.31
1145	106520.91	77243.1
1145	106515.57	77240.23
1145	106513.97	77239.37
1145	106508.66	77236.01
1145	106502.29	77231.18
1146	106578.29	77282.66
1146	106579.73	77283.52
1146	106629.13	77313.21
1148	106474.87	77218.44
1149	106446.9	77242.45
1151	106465.02	77206.03
1153	106474.12	77209.31
1163	106505.45	77397.12
1163	106430.33	77383.93
1170	106524.99	76930.53
1170	106532.58	76946.51
1171	106463.22	76784.31
1173	106437.63	76758.88
1174	106445.37	77246.27
1183	106492.72	77313.26
1220	106444.91	77601.81
21	105950.08	76476.03
21	105958.81	76479.09
21	105962.48	76482.61
21	105965.7	76489.96
21	105971.98	76493.17
21	105977.95	76493.63
21	105986.53	76493.48
21	105992.35	76494.7
212	105883.69	76447.23
212	105866.07	76445.23
216	105839.95	76457.5
22	105833.55	76493.39
220	105797.08	76396.03
220	105805.29	76387.82
220	105813.5	76396.66
221	105830.65	76387.48
221	105827.45	76385.34
221	105814.78	76376.67
226	105764.59	76328.87
228	105735.19	76384.6
228	105717.91	76369.46
229	105739.5	76384.81
230	105742.22	76373.29
232	105738.09	76315.02
233	105729.79	76312.95
233	105728.37	76313.5
240	105664.07	76326.61
243	105703.51	76351.27
243	105720.88	76346.87
243	105721.82	76345.78
243	105722.33	76344.74
243	105722.43	76343.86
243	105721.82	76343.03
243	105715.32	76337.94
243	105713	76331.51
243	105712.84	76330.58
243	105713.2	76329.59
244	105721.82	76318.52
244	105717.23	76323.51
245	105739.79	76317.38
246	105744.75	76395.66
249	105930.51	76470.11
252	105879.73	76471.11
254	105891.91	76473.17
257	105933.92	76472.36
258	105928.23	76459.12
258	105919.23	76456.54
258	105909.01	76454.11
258	105895.59	76451.48
260	105816.42	76430.17
263	105719.2	76458.93
263	105706.15	76447.19
264	105828.15	76399.59
264	105830.01	76390.44
265	105824.02	76441.94
2918	106690.13	77238.11
2921	106681.49	77329.02
2923	106527.16	77255.36
2925	106952.05	77702.46
2925	106941.64	77660.9
2925	106914.97	77587.51
2925	106862.7	77445.28
2927	106444.05	77195.4
2929	106435.21	77183.76
2929	106442.64	77193.84
293	106390.34	77304.51
293	106429.14	77254.11
2930	106401.09	77469.47
2930	106423.76	77382.64
2930	106424.89	77378.12
2930	106437.95	77270.55
2930	106440.75	77249.96
2931	106442.37	77246.11
295	106413.85	76719.5
295	106404.28	76709.66
296	106435.73	77176.35
296	106422.58	77165.73
296	106381.49	77132.52
296	106371.37	77124.35
296	106343.74	77103.73
2964	106528.61	77507.54
2964	106517.94	77497
2969	106569.4	77640.49
2969	106570.96	77636.5
2969	106573.08	77632.28
2969	106582.22	77617.5
297	106432.36	77168.29
297	106425.9	77163.13
297	106383.69	77129.45
297	106376.55	77123.75
2978	106506	77514.83
2979	106449.02	77599.97
2980	106454.29	77587.18
2980	106456.55	77572.6
2985	106736.27	77387.48
300	106427.86	77385.57
300	106411.59	77447.44
300	106401.5	77481.15
3024	106005.61	77109.66
3026	106009.18	77100.48
3027	105916.46	76897.99
3027	105938.03	76926.44
3027	105941.97	76930.91
3027	105945.91	76938.79
3027	105951.96	76957.45
3028	105959.46	76981.48
3028	105961.96	76983.45
3029	105837.65	76490.37
3029	105837.15	76491.68
3029	105833.12	76501.7
3029	105837.65	76533.71
3031	105742.13	76846.08
3033	105731.49	76633.24
3034	105720.82	76629.58
3034	105715.19	76618.02
3037	105954.3	77019.39
3038	105776.01	76698.07
3038	105774.9	76697.29
3038	105767.76	76692.97
3040	105776.16	76708.6
3040	105775.4	76708.84
3040	105774.4	76709.12
3040	105773.51	76709.35
3041	105770.41	76707.35
3041	105770.23	76706.63
3044	105782.27	76729.84
3045	105778.22	76734.07
3045	105777.99	76735.17
3047	105747.15	76845.53
3048	105808.19	76831.52
3048	105805.49	76831.46
3048	105800.12	76832.2
3048	105759.01	76845.35
3048	105754.7	76846.76
3049	105814.67	76799.71
3049	105814.33	76803.95
3049	105812.84	76822.93
3049	105812.74	76826.88
3049	105812.52	76828.49
3050	105845.01	76793.75
3050	105840.76	76790.32
3050	105838.91	76788.72
3050	105837.27	76787.99
3051	105833.59	76788.46
3051	105829.67	76790.31
3051	105819.11	76794.69
3051	105818	76795.26
3051	105817.15	76795.74
3053	105761.66	76677.39
3054	105754.81	76661.03
3056	105795.27	76634.16
3057	105793.77	76627.4
3061	106445.05	77179.21
3061	106439.05	77175.39
3061	106425.6	77164.85
3061	106388.14	77135.77
3061	106300.53	77068.71
3084	106415.1	77656.67
3084	106436.97	77619.89
3084	106440.74	77613.31
3088	105828.79	76489.04
3088	105827.34	76486.3
3088	105810.33	76465.69
3088	105794	76449.36
3088	105788.23	76444.79
3088	105784.18	76441.77
3088	105782.77	76440.21
3088	105780.13	76437.19
3088	105777.76	76433.08
3088	105775.4	76427.45
3089	105770.86	76418.17
3089	105768.26	76414.53
3089	105757.33	76405.75
3090	105814.98	76437.8
3091	105814.91	76434.11
310	106406.86	76845.8
3480	106576.33	77559.36
3489	106645.03	77464.17
3489	106636.87	77455.46
349	106254.27	76882.53
3490	106499.6	77476.97
3563	106503.94	77217.69
368	106368.98	77565.41
3751	105686.34	76323.91
3753	105649.79	76319.84
3753	105625.86	76309.21
3753	105593.84	76298.46
3753	105575.18	76290.2
3756	105857.18	76405.26
3756	105847.81	76431.46
3758	105813.04	76432.15
3759	105800.34	76423.3
3759	105789.75	76409.94
3762	105680.3	76306.49
3764	105712.96	76307.95
3764	105704.89	76303.06
3766	105755.04	76389.97
3767	105785.61	76370.49
3768	105778.94	76367.75
3768	105777.28	76369.4
4	105687.73	76340.3
470	105826.82	76686.8
471	105757.23	76684.62
471	105754.45	76690.43
472	105797.62	76709.33
472	105791.23	76709.12
472	105781.64	76712.34
473	105798.32	76637.26
473	105799.29	76637.2
475	105767.18	76622.24
476	105884.02	76882.76
476	105873.7	76900.78
476	105867.22	76912.8
484	105995.88	76601.01
485	106008.89	76583.3
486	105733.64	76633.13
486	105732.88	76633.29
488	105739.11	76627.94
488	105744.75	76629.6
488	105747.15	76627.76
488	105751.16	76627.75
488	105759.07	76621.27
489	105801.43	76639.58
489	105817.32	76605.95
490	105817.41	76666.85
490	105837.09	76627.7
494	105978.35	76611.45
496	106367.25	76661.03
497	106313.85	76593.58
498	106285.06	76566.72
499	106005.91	76580.75
499	106005.69	76580.59
502	105818.02	76570.54
506	105826.13	76570.14
506	105844.18	76546.7
507	105780.97	76551.89
509	105784.86	76549.62
509	105784.14	76543.69
513	106011.07	76580.31
513	106015.32	76574.92
513	106019.85	76568.78
513	106028.96	76557.51
520	105877.78	76755.98
520	105877	76755.32
520	105875.99	76754.41
525	105812.14	76666.71
534	105863.61	76859.14
536	106007.18	76682.52
540	106207.24	76661.5
543	106040.99	76891.02
543	106040.19	76890.36
547	106075.98	77121.9
547	106161.79	77005.03
551	106260.63	77050.81
551	106273.92	77065.96
554	106046.15	76711.91
557	106215.19	77005.03
558	106261.22	77037.99
559	106066.01	76893.64
562	105972.18	77068.11
562	106020.54	77005.03
565	105951.75	76988.96
565	105945.92	76964.92
567	106173.78	77155.79
571	106312.86	77095.59
571	106332.42	77105.07
574	106376.31	77139.11
578	105930.41	76786.57
579	105968.86	76814.58
579	106000.34	76773.77
58	106727.91	77439.23
580	106171.14	76803.74
583	106260.84	76873.86
588	105943.66	76933.27
591	106090.16	76741.19
6	105514.92	76233.92
6	105533.99	76239.52
6	105545.91	76240.78
6	105558.53	76256.19
6	105560.21	76267.96
6	105563.72	76270.48
6	105566.1	76280.85
611	106125.28	77138.54
613	106258.95	77206.57
614	106220.68	77173.03
616	106178.44	77152.06
617	106173.41	77151.89
618	105970.07	77067.65
626	105930.51	76926.41
626	105914.41	76901.46
628	106209.42	76834.97
638	106167.32	76808.87
640	106209.69	76842.44
660	105814.14	76671.62
660	105810.3	76667.93
660	105801.04	76648.43
661	105879.05	76739.68
662	105810.57	76616.02
662	105815.37	76604.49
662	105818.72	76588.66
662	105821.03	76577.98
662	105822.74	76570.39
662	105826.15	76565.9
662	105837.28	76551.03
667	106347.59	77102.15
667	106346.22	77101.11
670	106311.87	77064.62
670	106323.8	77044.56
670	106353.82	77004.87
670	106360.61	76996.16
671	106347.59	77004.91
678	106177.34	76982.91
678	106203.98	77002.73
678	106207.12	77005.09
678	106217.77	77013.71
678	106256.14	77044.78
678	106266.27	77052.98
679	106218.88	77014.26
680	106213.66	77021.09
682	106197.92	77005.03
683	106172.76	76901.14
686	106091.24	77005.03
686	106019.54	77100.72
689	106013.61	77005.03
689	105971.62	77064.26
691	106086.21	76915.14
699	106002.58	76853.79
704	105958.68	76828.25
706	105920.3	76794.08
709	105924	76794.82
719	105832.34	76696.21
719	105828.08	76691.85
720	105831.03	76684.6
726	105799.54	76553.63
729	105837.23	76536.29
729	105830.88	76495.92
737	106015.58	76545.98
737	105995.32	76535.29
737	105979.29	76526.39
737	105953.46	76510.81
739	106016.11	76543.04
739	105987.84	76529.25
743	105970.22	76636.43
743	106008.98	76586.48
743	106023.27	76569.87
743	106034.44	76555.5
744	105967.93	76637.82
746	106000.51	76691.69
747	106041.27	76718.56
749	106083.48	76750.29
752	106124.49	76778.88
754	106166.08	76810.6
757	106201.55	76845.09
758	106217.64	76848.51
761	106283.89	76898.29
773	106109.75	76634.69
774	106155.53	76651.8
775	106104.62	76631.61
777	106067.98	76597.51
778	106039.43	76559.63
782	105961.21	77005.03
782	105961.2	77004.94
782	105960.53	76999.09
783	105972.4	77072.78
783	105971.2	77070.27
784	105964.69	77075.59
786	106072.8	77132.78
786	106046.83	77124.54
793	106220.23	77179.47
795	106226.46	77177.55
796	106265.18	77211.79
797	106258.53	77215.75
797	106258.04	77215.27
800	106330.16	77286.83
802	106396.23	76695.42
805	106340.43	76627.73
806	106286.02	76559.93
941	106342.03	76934.82
942	106366.26	76817.83
945	106337.84	77280.22
946	106377.6	77333.48
953	106460.5	77541.95
954	106465.41	77503.68
954	106466.53	77494.47

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Nodo
106364.44	77568.57	"TC"
106467.07	77215.73	"TC"
106470.19	77215.12	"TC"
106470.7	77192.82	"TC"
106373.83	77329.16	"TC"
106436.23	77598.99	"TU_1220_-_Cerrada"
106442.46	77544.43	"TU_3525_-_Cerrada"
106435.45	77500.51	"TU_3523_-_Cerrada"
106367.34	77569.5	"TC"
106385.56	77696.17	"TC"
106661.88	77754.2	"TC"
106839.48	77400.8	"TC"

[BACKDROP]
;Var	Val1	Val2	Val3	Val4

[END]

