[TITLE]

[JUNCTIONS]
;ID	Elev	Demand	Pattern
1	973.152	0.029706789	Punto1todosdias	;
10	975	0.081983025	Punto2TodosDias	;
100	975	0.021219136	Punto1todosdias	;
101	975	0.024691358	Punto1todosdias	;
102	975	0.041087964	Punto1todosdias	;
103	975	0.032407407	Punto1todosdias	;
104	971.516	0	Punto1todosdias	;
105	971.825	0	Punto2TodosDias	;
106	971.804	0.016203704	Punto2TodosDias	;
107	972.422	0.110339508	Punto2TodosDias	;
108	972.381	0.09876543	Punto2TodosDias	;
109	972.391	0.030478394	Punto2TodosDias	;
11	973.493	0.156057099	Punto2TodosDias	;
110	972.457	0.058641976	Punto2TodosDias	;
111	971.895	0	Punto2TodosDias	;
112	972.11	0.072530864	Punto2TodosDias	;
113	973.026	0.189429012	Punto2TodosDias	;
114	973.055	0.377314818	Punto2TodosDias	;
115	973.045	0.128472222	Punto2TodosDias	;
116	973.585	0.08449074	Punto2TodosDias	;
117	973.578	0.130401234	Punto2TodosDias	;
118	973.547	0.027584877	Punto2TodosDias	;
119	974.141	0.067901232	Punto2TodosDias	;
12	970.538	0.065104165	Punto2TodosDias	;
120	974.335	0.122299384	Punto2TodosDias	;
121	973.863	0.107060185	Punto2TodosDias	;
122	973.839	0.07484568	Punto2TodosDias	;
123	973.541	0.088927468	Punto2TodosDias	;
124	973.052	0.033564816	Punto2TodosDias	;
125	973.092	0.052083336	Punto2TodosDias	;
126	973.075	0.02970679	Punto2TodosDias	;
127	972.982	0.087962964	Punto2TodosDias	;
128	973.196	0.13927469	Punto2TodosDias	;
129	973.106	0.02662037	Punto2TodosDias	;
13	970.045	0.1630015465	Punto1todosdias	;
130	973.291	0.075231481	Punto2TodosDias	;
131	973.472	0.08931327	Punto2TodosDias	;
132	973.371	0	Punto2TodosDias	;
133	973.365	0	Punto2TodosDias	;
134	973.324	0.055555556	Punto2TodosDias	;
135	973.162	0.043402778	Punto2TodosDias	;
136	973.042	0.148148151	Punto2TodosDias	;
137	972.689	0.224344135	Punto2TodosDias	;
138	972.274	0.050636575	Punto2TodosDias	;
139	972.221	0.1675829475	Punto2TodosDias	;
14	970.146	0.6088734444	Punto1todosdias	;
140	972.028	0.08053626625	Punto2TodosDias	;
141	971.355	0.0221836425	Punto2TodosDias	;
142	971.998	0.19314236	Punto2TodosDias	;
143	972.041	0.1666184425	Punto2TodosDias	;
144	972.401	0.130015434	Punto2TodosDias	;
145	972.357	0.093171296	Punto2TodosDias	;
146	972.152	0.264274693	Punto2TodosDias	;
147	970.966	0.010850695	Punto2TodosDias	;
148	970.777	0	Punto2TodosDias	;
149	970.495	0.03930362625	Punto2TodosDias	;
15	970.098	0.12287808325	Punto1todosdias	;
150	970.527	0	Punto2TodosDias	;
151	971.166	0.1523919775	Punto2TodosDias	;
152	971.161	0.0740258475	Punto2TodosDias	;
153	970.9	0.48837769825	Punto1todosdias	;
154	971.433	0.0933159725	Punto2TodosDias	;
155	971.516	0.025655864	Punto2TodosDias	;
156	971.623	0.124421299	Punto2TodosDias	;
157	971.933	0.13695987625	Punto2TodosDias	;
158	971.593	0.091820988	Punto2TodosDias	;
159	971.394	0.133873456	Punto1todosdias	;
16	970.609	0.23823301775	Punto1todosdias	;
160	971.371	0.094521606	Punto1todosdias	;
161	971.152	0.35985725425	Punto1todosdias	;
162	971.274	0.119984566	Punto1todosdias	;
163	971.926	0.288387349	Punto1todosdias	;
164	972.804	0.083912037	Punto2TodosDias	;
165	972.842	0.00617284	Punto2TodosDias	;
166	972.959	0.118827159	Punto2TodosDias	;
167	972.972	0.052276234	Punto2TodosDias	;
168	972.897	0.138695987	Punto2TodosDias	;
169	972.925	0.008101852	Punto2TodosDias	;
17	972.274	0	Punto2TodosDias	;
170	972.724	0.179783952	Punto2TodosDias	;
171	972.609	0.138310185	Punto2TodosDias	;
172	971.7	0.5216049436	Punto1todosdias	;
173	971.099	0.18619791775	Punto1todosdias	;
174	971.121	0	Punto1todosdias	;
175	971.072	0.615017364	Punto1todosdias	;
176	970.515	0.6112557815	Punto1todosdias	;
177	970.543	0.1454475295	Punto1todosdias	;
178	970.579	0.23384452325	Punto1todosdias	;
179	971.011	0.23697916775	Punto1todosdias	;
18	974.349	0.139660494	Punto2TodosDias	;
180	971.047	0	Punto1todosdias	;
181	970.88	0.099054787	Punto1todosdias	;
182	970.616	0.1084587205	Punto1todosdias	;
183	970.306	0.12162423325	Punto1todosdias	;
184	970.185	0.11472801275	Punto1todosdias	;
185	972.368	0.15470679	Punto1todosdias	;
186	972.674	0.03433642	Punto2TodosDias	;
187	972.701	0	Punto2TodosDias	;
188	972.497	0.293209877	Punto1todosdias	;
189	972.51	0.008101852	Punto1todosdias	;
19	970.362	0.095293211	Punto1todosdias	;
190	972.309	0.147955247	Punto1todosdias	;
191	972.277	0.054668211	Punto1todosdias	;
192	972.244	0.2146605006	Punto1todosdias	;
193	972.254	0.174537038	Punto1todosdias	;
194	972.248	0.2307098768	Punto1todosdias	;
195	972.25	0.2603009214	Punto1todosdias	;
196	972.075	0.2116512372	Punto1todosdias	;
197	972.04	0.2863811652	Punto1todosdias	;
198	971.959	0.2918981494	Punto1todosdias	;
199	971.684	0.182436345	Punto1todosdias	;
2	970.047	0	Punto1todosdias	;
20	971.179	0.167824075	Punto2TodosDias	;
200	971.348	0.676456404	Punto1todosdias	;
201	970.667	0.57928240825	Punto1todosdias	;
202	970.143	0.11284722475	Punto1todosdias	;
203	970	0.2582947575	Punto1todosdias	;
204	970.443	0.11033950525	Punto1todosdias	;
205	970.7	0.17115162025	Punto1todosdias	;
206	971.063	0.3115837205	Punto1todosdias	;
207	971.117	0.290268134	Punto1todosdias	;
208	971.656	0.6143904338	Punto1todosdias	;
209	972.139	0.3420524666	Punto1todosdias	;
21	971.977	0	Punto2TodosDias	;
210	972.276	0.249768519	Punto1todosdias	;
211	972.777	0.031828703	Punto1todosdias	;
212	972.761	0.050733024	Punto1todosdias	;
213	972.784	0.028549383	Punto1todosdias	;
214	972.764	0.6730709882	Punto1todosdias	;
215	972.377	0	Punto1todosdias	;
216	972.312	0	Punto1todosdias	;
217	972.154	1.07631173	Punto1todosdias	;
218	971.67	0.1354166658	Punto1todosdias	;
219	971.66	0.856385036	Punto1todosdias	;
22	970.828	0	Punto2TodosDias	;
220	971.141	0.33540702325	Punto1todosdias	;
221	971.059	0.06958912025	Punto1todosdias	;
222	972.158	0.239737654	Punto1todosdias	;
223	972.771	0.3891975308	Punto1todosdias	;
224	972.638	0.188580249	Punto1todosdias	;
225	972.596	0.2327160498	Punto1todosdias	;
226	970.482	0.35860339775	Punto1todosdias	;
227	970.017	0.034606481	Punto1todosdias	;
228	971.38	0.56486304225	Punto1todosdias	;
229	970.146	0	Punto1todosdias	;
23	971.123	0.09235146625	Punto2TodosDias	;
230	970.059	0.219425154	Punto1todosdias	;
231	970	0.48210840925	Punto1todosdias	;
2318	972.824	0.1304012346	Punto1todosdias	;
232	970	0.68962191025	Punto1todosdias	;
233	970.177	0.5115740695	Punto1todosdias	;
234	970.524	0.4300732995	Punto1todosdias	;
235	970.511	0	Punto1todosdias	;
236	970.394	0.65576775225	Punto1todosdias	;
237	975	0.218364194	Punto1todosdias	;
238	975	0.040509262	Punto1todosdias	;
239	975	0	Punto1todosdias	;
24	972.921	0.06905864	Punto2TodosDias	;
240	975	0.025462963	Punto1todosdias	;
241	975	0	Punto1todosdias	;
242	975	0.143711422	Punto1todosdias	;
243	975	0.015432098	Punto1todosdias	;
244	975	0.112847222	Punto1todosdias	;
245	975	0.080439815	Punto1todosdias	;
246	975	0.015432098	Punto1todosdias	;
247	974.457	0	Punto1todosdias	;
248	975	0	Punto1todosdias	;
249	975	0.027584876	Punto1todosdias	;
25	971.999	0	Punto2TodosDias	;
250	975	0.08622685	Punto1todosdias	;
251	975	0.128086418	Punto1todosdias	;
252	975	0.132330247	Punto1todosdias	;
253	975	0.157793211	Punto1todosdias	;
254	975	0.174575618	Punto1todosdias	;
255	975	0.047646607	Punto1todosdias	;
256	975	0.068672839	Punto1todosdias	;
257	975	0.160300927	Punto1todosdias	;
258	975	0.040123457	Punto1todosdias	;
259	975	0.034529322	Punto1todosdias	;
26	970.397	0.120370367	Punto1todosdias	;
260	975	0.025655865	Punto1todosdias	;
261	975	0.076388889	Punto1todosdias	;
262	975	0	Punto1todosdias	;
263	975	0	Punto1todosdias	;
264	975	0	Punto1todosdias	;
265	975	0	Punto1todosdias	;
266	975	0.016396605	Punto1todosdias	;
267	975	0.031442901	Punto1todosdias	;
268	975	0.090470679	Punto1todosdias	;
269	975	0.09220679	Punto1todosdias	;
27	971.885	0.035108026	Punto2TodosDias	;
270	975	0.070216049	Punto1todosdias	;
271	975	0.120756174	Punto1todosdias	;
272	975	0.039351851	Punto1todosdias	;
273	975	0.132523149	Punto1todosdias	;
274	975	0.139274693	Punto1todosdias	;
275	975	0.192901233	Punto1todosdias	;
276	974.884	0.108603395	Punto1todosdias	;
277	974.553	0.021990741	Punto1todosdias	;
278	974.463	0	Punto1todosdias	;
279	974.537	0.043402778	Punto1todosdias	;
28	973.568	0.30131173	Punto2TodosDias	;
280	974.737	0.181712962	Punto1todosdias	;
281	975	0.141975312	Punto2TodosDias	;
282	975	0	Punto2TodosDias	;
283	975	0.079089506	Punto2TodosDias	;
284	975	0.01890432	Punto2TodosDias	;
285	975	0.04976852	Punto2TodosDias	;
286	975	0.099537038	Punto2TodosDias	;
287	975	0	Punto2TodosDias	;
288	975	0.02507716	Punto2TodosDias	;
289	975	0.109953702	Punto2TodosDias	;
29	971.408	0	Punto2TodosDias	;
290	975	0.09138695875	Punto2TodosDias	;
291	975	0.0766782425	Punto2TodosDias	;
292	975	0.1208043975	Punto2TodosDias	;
293	975	0.02652391875	Punto2TodosDias	;
294	974.836	0.1111593375	Punto2TodosDias	;
295	974.791	0.0670331775	Punto2TodosDias	;
296	974.762	0.08680555625	Punto2TodosDias	;
297	974.939	0.015817901	Punto2TodosDias	;
298	974.9	0.119791666	Punto2TodosDias	;
299	974.885	0.12345679	Punto2TodosDias	;
3	974.411	0	Punto2TodosDias	;
30	971.684	0.13840663625	Punto2TodosDias	;
300	974.649	0.21677276125	Punto2TodosDias	;
301	974.483	0.103684415	Punto2TodosDias	;
302	974.44	0.07016782375	Punto2TodosDias	;
303	974.416	0	Punto2TodosDias	;
304	974.399	0.12176890375	Punto2TodosDias	;
305	974.927	0.08029513875	Punto2TodosDias	;
306	975	0.068721065	Punto2TodosDias	;
307	974.3	0.21749614125	Punto2TodosDias	;
308	974.129	0.0754726075	Punto2TodosDias	;
309	974.083	0.07595486	Punto2TodosDias	;
31	972.3	0.0441261575	Punto2TodosDias	;
310	974.053	0	Punto2TodosDias	;
311	974.034	0.07836612875	Punto2TodosDias	;
312	973.985	0.2033179	Punto2TodosDias	;
313	974.05	0.139660494	Punto2TodosDias	;
314	974.503	0.111496914	Punto2TodosDias	;
315	973.965	0.043981482	Punto2TodosDias	;
316	973.772	0.063078702	Punto2TodosDias	;
317	973.72	0.036265431	Punto2TodosDias	;
318	973.694	0.044560186	Punto2TodosDias	;
319	973.484	0.053819445	Punto2TodosDias	;
32	972.372	0.033564816	Punto2TodosDias	;
320	974.669	0.19405864	Punto2TodosDias	;
321	974.856	0.05377122	Punto2TodosDias	;
322	975	0.2035108	Punto2TodosDias	;
323	975	0.09548611125	Punto2TodosDias	;
324	975	0.07986111	Punto2TodosDias	;
325	975	0	Punto2TodosDias	;
326	975	0	Punto2TodosDias	;
327	974.925	0.070987655	Punto2TodosDias	;
328	974.694	0.03279321	Punto2TodosDias	;
329	974.66	0.015046296	Punto2TodosDias	;
33	973.662	0.05632716	Punto2TodosDias	;
330	974.577	0.056327161	Punto2TodosDias	;
331	974.537	0.038773148	Punto2TodosDias	;
332	974.218	0.096064817	Punto2TodosDias	;
333	973.909	0.040895063	Punto2TodosDias	;
334	973.872	0.058063273	Punto2TodosDias	;
335	973.817	0.082368828	Punto2TodosDias	;
336	973.515	0.055748458	Punto2TodosDias	;
337	973.456	0.028163581	Punto2TodosDias	;
338	973.249	0.149305554	Punto2TodosDias	;
339	973.772	0.124228397	Punto2TodosDias	;
34	970.069	0.31283758025	Punto1todosdias	;
340	973.866	0.033371914	Punto2TodosDias	;
341	973.644	0.08603395	Punto2TodosDias	;
342	973.013	0.126929012	Punto1todosdias	;
343	972.907	0.013310186	Punto1todosdias	;
344	973.279	0.082175926	Punto1todosdias	;
345	973.327	0.065200617	Punto1todosdias	;
346	973.465	0	Punto1todosdias	;
347	973.515	0.536844137	Punto1todosdias	;
348	973.769	0.051118827	Punto2TodosDias	;
349	973.821	0.004050926	Punto2TodosDias	;
35	970.757	0.334780095	Punto1todosdias	;
350	973.857	0.023726852	Punto2TodosDias	;
351	974.194	0.063271605	Punto2TodosDias	;
352	974.146	0.030864198	Punto2TodosDias	;
353	974.033	0	Punto1todosdias	;
354	974.254	0.259645064	Punto2TodosDias	;
355	974.644	0.007137346	Punto2TodosDias	;
356	974.4	0.032600309	Punto2TodosDias	;
357	974.684	0	Punto2TodosDias	;
358	973.858	0.124421296	Punto2TodosDias	;
359	973.712	0.01871142	Punto2TodosDias	;
36	970.518	0.18306327	Punto1todosdias	;
360	972.998	0	Punto1todosdias	;
361	973.753	0.078703704	Punto1todosdias	;
362	973.381	0.116126543	Punto1todosdias	;
363	974.243	0.157407408	Punto1todosdias	;
364	974.707	0.024112655	Punto2TodosDias	;
365	974.454	0.012345679	Punto2TodosDias	;
366	974.471	0.006558642	Punto2TodosDias	;
367	974.485	0.074459876	Punto2TodosDias	;
368	974.431	0	Punto2TodosDias	;
369	974.413	0	Punto2TodosDias	;
37	970.427	0.37803818975	Punto1todosdias	;
370	974.41	0	Punto1todosdias	;
371	975	0.162422838	Punto1todosdias	;
372	974.919	0.279320988	Punto2TodosDias	;
373	974.74	0.05169753	Punto2TodosDias	;
374	974.62	0.192129632	Punto2TodosDias	;
375	975	0	Punto1todosdias	;
376	972.286	0.1895833316	Punto1todosdias	;
377	970.92	0.47709298	Punto1todosdias	;
378	974.1	0	Punto1todosdias	;
379	974.127	0	Punto1todosdias	;
38	972.607	0.1619984574	Punto1todosdias	;
380	974.151	0.142746912	Punto1todosdias	;
381	974.064	0	Punto1todosdias	;
382	974.041	0	Punto1todosdias	;
383	973.409	0.021797839	Punto2TodosDias	;
384	973.168	0.063657406	Punto2TodosDias	;
385	973.21	0.065200615	Punto2TodosDias	;
386	970	0.08125	Punto1todosdias	;
387	974.081	0	Punto1todosdias	;
388	974.007	0	Punto1todosdias	;
389	974.087	0	Punto1todosdias	;
39	970.991	0	Punto1todosdias	;
390	975	0.095293208	Punto2TodosDias	;
391	971.678	0.17722800875	Punto2TodosDias	;
392	970	0.10218942825	Punto1todosdias	;
394	970.131	0	Punto1todosdias	;
395	974.093	0	Punto1todosdias	;
396	974.059	0	Punto1todosdias	;
397	974.07	0	Punto1todosdias	;
398	974.03	0	Punto1todosdias	;
399	972.417	0.02816358	Punto2TodosDias	;
4	974.404	0	Punto2TodosDias	;
40	974.166	0.048996912	Punto2TodosDias	;
400	972.296	0	Punto2TodosDias	;
401	973.641	0.057291667	Punto2TodosDias	;
402	973.402	0.05632716	Punto2TodosDias	;
403	970.942	0.24763695775	Punto1todosdias	;
404	974.106	0.117862655	Punto2TodosDias	;
405	971.574	0	Punto1todosdias	;
406	971.9	0.35421489025	Punto1todosdias	;
407	970.551	0.1414351848	Punto1todosdias	;
408	970	0.125385806	Punto1todosdias	;
409	970	0.2858796356	Punto1todosdias	;
41	974.948	0.02353395	Punto2TodosDias	;
410	970	0.1324074076	Punto1todosdias	;
411	970	0.1364197536	Punto1todosdias	;
412	970.869	0.1173611114	Punto1todosdias	;
413	973.887	0	Punto1todosdias	;
414	974.919	0.052662037	Punto2TodosDias	;
415	974.837	0	Punto1todosdias	;
416	974.688	0.008294753	Punto1todosdias	;
417	974.988	0.009452161	Punto1todosdias	;
418	975	0.017554012	Punto1todosdias	;
419	975	0.008873457	Punto1todosdias	;
42	974.621	0.014274692	Punto2TodosDias	;
420	975	0.04841821	Punto1todosdias	;
421	971.532	0	Punto1todosdias	;
422	971.84	0	Punto2TodosDias	;
423	974.273	0.016589506	Punto2TodosDias	;
424	971.957	0.08294753	Punto2TodosDias	;
425	970	0.03322723625	Punto1todosdias	;
426	970	0.042631173	Punto1todosdias	;
427	970	0	Punto1todosdias	;
428	972.306	0.33227237875	Punto1todosdias	;
429	971.642	0	Punto1todosdias	;
43	975	0.446952161	Punto2TodosDias	;
430	970	0	Punto1todosdias	;
431	975	0.319830247	Punto1todosdias	;
432	975	0.036651234	Punto1todosdias	;
433	975	0	Punto1todosdias	;
434	975	0.006365741	Punto2TodosDias	;
435	973.883	0.04533179	Punto2TodosDias	;
436	974.74	0.099537038	Punto2TodosDias	;
437	975	0.00916280875	Punto2TodosDias	;
438	974.732	0.072145062	Punto2TodosDias	;
439	973.099	0	Punto1todosdias	;
44	975	0.0894579475	Punto2TodosDias	;
440	974.382	0	Punto2TodosDias	;
441	975	0	Punto2TodosDias	;
442	975	0.00916280875	Punto2TodosDias	;
443	974.534	0	Punto1todosdias	;
444	975	0.009066358	Punto1todosdias	;
445	975	0	Punto1todosdias	;
446	973.822	0.008101852	Punto2TodosDias	;
447	973.319	0.005594136	Punto2TodosDias	;
448	972.668	0.005015432	Punto2TodosDias	;
449	973.764	0.010416667	Punto2TodosDias	;
45	974.966	0.043595679	Punto2TodosDias	;
450	972.91	0.021990741	Punto1todosdias	;
451	970.573	0	Punto1todosdias	;
452	972.374	0.055748457	Punto1todosdias	;
453	972.242	0	Punto1todosdias	;
454	971.953	0	Punto1todosdias	;
455	970.915	0	Punto1todosdias	;
456	973.594	0	Punto2TodosDias	;
457	970.964	0.0137442125	Punto2TodosDias	;
458	974.08	0	Punto1todosdias	;
459	973.388	0	Punto2TodosDias	;
46	974.555	0.138888888	Punto2TodosDias	;
460	972.992	0.0431327156	Punto1todosdias	;
461	974.03	0	Punto1todosdias	;
462	975	0.02662037	Punto2TodosDias	;
463	970	0.04827353375	Punto1todosdias	;
47	974.652	0.244212964	Punto2TodosDias	;
48	973.446	0	Punto2TodosDias	;
49	974.499	0.074074074	Punto2TodosDias	;
5	975	0.027006172	Punto1todosdias	;
50	973.546	0.074845678	Punto2TodosDias	;
51	970.516	0.293402772	Punto1todosdias	;
52	974.254	0.035493828	Punto2TodosDias	;
53	974.262	0.060378087	Punto2TodosDias	;
54	973.734	0.032793209	Punto2TodosDias	;
55	973.38	0.129050926	Punto2TodosDias	;
56	973.9	0.092206792	Punto2TodosDias	;
57	974.453	0.015046297	Punto2TodosDias	;
58	975	0.037037036	Punto2TodosDias	;
59	971.641	0.12914737875	Punto1todosdias	;
6	975	0.108024694	Punto2TodosDias	;
60	971.685	0.058931327	Punto1todosdias	;
61	970.092	0.0331018532	Punto1todosdias	;
62	970.117	0.0451388912	Punto1todosdias	;
63	970	0.25829475425	Punto1todosdias	;
64	970	0.146450616	Punto1todosdias	;
65	970	0.66329089775	Punto1todosdias	;
66	970	0.085262346	Punto1todosdias	;
67	970.062	0.0641975308	Punto1todosdias	;
68	970	0.1143518532	Punto1todosdias	;
69	970	0.1494598768	Punto1todosdias	;
7	975	0.032021606	Punto2TodosDias	;
70	971.056	0.60373263925	Punto1todosdias	;
71	975	0.047067902	Punto2TodosDias	;
72	975	0.129629628	Punto2TodosDias	;
73	975	0	Punto1todosdias	;
74	975	0.046682098	Punto2TodosDias	;
75	975	0.231867286	Punto2TodosDias	;
76	975	0.158179014	Punto2TodosDias	;
77	975	0.008680556	Punto1todosdias	;
78	975	0.021026234	Punto1todosdias	;
79	975	0.002314815	Punto1todosdias	;
8	975	0.07065007625	Punto2TodosDias	;
80	975	0.014274692	Punto1todosdias	;
81	975	0.023148147	Punto1todosdias	;
82	975	0.005979938	Punto1todosdias	;
83	975	0.011766976	Punto1todosdias	;
84	975	0.026041667	Punto1todosdias	;
85	975	0.020447531	Punto1todosdias	;
86	975	0	Punto1todosdias	;
87	974.199	0.025462964	Punto1todosdias	;
88	974.672	0.043016975	Punto2TodosDias	;
89	974.002	0	Punto1todosdias	;
9	975	0.069444443	Punto2TodosDias	;
90	974.094	0	Punto2TodosDias	;
91	974.646	0	Punto2TodosDias	;
92	974.979	0.041280864	Punto2TodosDias	;
93	975	0.032021606	Punto2TodosDias	;
94	974.862	0.031057099	Punto1todosdias	;
95	974.784	0.03125	Punto1todosdias	;
96	974.622	0.006365741	Punto1todosdias	;
97	974.476	0	Punto1todosdias	;
98	974.935	0.032021604	Punto1todosdias	;
99	975	0.009066358	Punto1todosdias	;

[RESERVOIRS]
;ID	Head	Pattern
393	1002	 	;
464	1002	 	;

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
1	225	2318	60	304.8	0.0015	1.8	Open	;
10	9	8	51.45	304.8	0.0015	1.544	Open	;
100	94	363	145.28	457.2	0.0015	2.906	Open	;
101	95	415	10.46	203.2	0.0015	0.209	Open	;
102	96	416	9.19	101.6	0.0015	0.184	Open	;
103	97	279	11.92	609.6	0.0015	0.238	Open	;
104	98	417	9.849	355.6	0.0015	0.197	Open	;
105	99	418	11.4	101.6	0.0015	0.228	Open	;
106	100	419	8.421	304.8	0.0015	0.168	Open	;
107	101	420	12.21	457.2	0.0015	0.244	Open	;
108	102	267	5.2	304.8	0.0015	0.104	Open	;
109	103	240	22.42	457.2	0.0015	0.448	Open	;
11	10	291	4.01	355.6	0.0015	0.08	Open	;
110	104	421	14.726	457.2	0.0015	0.295	Open	;
111	105	106	8.67	254	0.0015	0.26	Open	;
112	106	108	68	508	0.0015	2.04	Open	;
113	27	105	37.43	355.6	0.0015	1.123	Open	;
114	107	115	54	508	0.0015	1.62	Open	;
115	108	114	61	76.2	0.0015	1.83	Open	;
116	109	108	9.07	152.4	0.0015	0.272	Open	;
117	107	109	36.93	355.6	0.0015	1.108	Open	;
118	110	107	46	254	0.0015	1.38	Open	;
119	21	27	45	762	0.0015	1.35	Open	;
12	11	337	10.44	914.4	0.0015	0.513	Open	;
120	111	422	5.29	254	0.0015	0.359	Open	;
121	25	111	11.47	152.4	0.0015	0.344	Open	;
122	32	25	37	304.8	0.0015	1.11	Open	;
123	112	110	23.651	762	0.0015	0.473	Open	;
124	110	113	60	406.4	0.0015	1.2	Open	;
125	24	32	60	406.4	0.0015	1.8	Open	;
126	113	117	63	355.6	0.0015	1.26	Open	;
127	114	123	58.6	457.2	0.0015	1.758	Open	;
128	113	115	54.91	152.4	0.0015	1.647	Open	;
129	115	124	33.745	609.6	0.0015	1.012	Open	;
13	12	151	47.07	304.8	0.0015	1.412	Open	;
130	116	117	12.64	457.2	0.0015	0.379	Open	;
131	117	118	89.4	355.6	0.0015	2.682	Open	;
132	117	33	26.83	304.8	0.0015	0.537	Open	;
133	118	123	9.8	203.2	0.0015	0.294	Open	;
134	33	119	31.23	101.6	0.0015	0.625	Open	;
135	119	423	13.94	406.4	0.0015	0.479	Open	;
136	120	121	71.06	203.2	0.0015	2.132	Open	;
137	121	131	67.208	203.2	0.0015	2.016	Open	;
138	122	121	10.2	762	0.0015	0.506	Open	;
139	123	122	58.7	609.6	0.0015	1.761	Open	;
14	13	392	43.2	76.2	0.0015	1.296	Open	;
140	123	128	103.65	101.6	0.0015	3.11	Open	;
141	124	114	9.345	457.2	0.0015	0.28	Open	;
142	114	125	92.77	101.6	0.0015	2.783	Open	;
143	125	126	10.33	254	0.0015	0.31	Open	;
144	126	127	12.28	508	0.0015	0.568	Open	;
145	127	137	62.72	406.4	0.0015	1.882	Open	;
146	128	130	52.52	203.2	0.0015	1.05	Open	;
147	129	128	35.58	762	0.0015	0.712	Open	;
148	126	129	11.86	203.2	0.0015	0.237	Open	;
149	130	133	11.677	355.6	0.0015	0.434	Open	;
15	14	203	162	609.6	0.0015	4.86	Open	;
150	131	132	10.416	355.6	0.0015	0.312	Open	;
151	132	133	14.726	406.4	0.0015	0.442	Open	;
152	133	134	12.51	406.4	0.0015	0.375	Open	;
153	134	384	65.3	152.4	0.0015	1.959	Open	;
154	135	167	80.42	254	0.0015	2.413	Open	;
155	136	135	11.348	914.4	0.0015	0.54	Open	;
156	137	136	91.95	406.4	0.0015	2.759	Open	;
157	137	399	80.1	304.8	0.0015	2.403	Open	;
158	31	126	87.1	152.4	0.0015	2.613	Open	;
159	17	31	14.5	355.6	0.0015	0.435	Open	;
16	15	176	61.7	152.4	0.0015	1.851	Open	;
160	138	139	58.72	76.2	0.0015	1.762	Open	;
161	139	143	84	203.2	0.0015	2.52	Open	;
162	140	17	11.498	152.4	0.0015	0.545	Open	;
163	141	23	51.454	508	0.0015	1.544	Open	;
164	23	22	86.6	457.2	0.0015	2.598	Open	;
165	22	148	10.46	203.2	0.0015	0.514	Open	;
166	142	139	11.187	406.4	0.0015	0.536	Open	;
167	139	137	97.85	254	0.0015	2.935	Open	;
168	143	157	10.828	254	0.0015	0.525	Open	;
169	144	145	7.45	203.2	0.0015	0.424	Open	;
17	16	179	81.223	254	0.0015	2.437	Open	;
170	145	146	84.64	609.6	0.0015	2.539	Open	;
171	146	163	94.2	355.6	0.0015	2.826	Open	;
172	143	144	7.45	457.2	0.0015	0.224	Open	;
173	144	164	82.88	406.4	0.0015	1.658	Open	;
174	30	424	36.081	609.6	0.0015	1.082	Open	;
175	20	30	54	508	0.0015	1.62	Open	;
176	147	20	9.78	203.2	0.0015	0.293	Open	;
177	148	12	82.24	304.8	0.0015	2.467	Open	;
178	149	19	98.3	914.4	0.0015	1.966	Open	;
179	150	149	98.3	203.2	0.0015	2.166	Open	;
18	17	138	9.78	508	0.0015	0.493	Open	;
180	151	154	51.22	304.8	0.0015	1.537	Open	;
181	152	151	11.4566	508	0.0015	0.544	Open	;
182	151	153	94	508	0.0015	2.82	Open	;
183	153	16	88	508	0.0015	2.64	Open	;
184	19	183	42.959	609.6	0.0015	0.859	Open	;
185	153	162	79.45	406.4	0.0015	2.384	Open	;
186	154	155	98.3	914.4	0.0015	2.949	Open	;
187	155	156	10.98	76.2	0.0015	0.529	Open	;
188	156	146	100.35	406.4	0.0015	3.01	Open	;
189	157	156	81.472	406.4	0.0015	2.444	Open	;
19	18	120	31.23	203.2	0.0015	0.937	Open	;
190	156	158	7.97	406.4	0.0015	0.239	Open	;
191	158	159	85.33	355.6	0.0015	2.56	Open	;
192	159	160	9.113	76.2	0.0015	0.273	Open	;
193	160	161	85.33	304.8	0.0015	2.56	Open	;
194	161	174	10.7618	203.2	0.0015	0.323	Open	;
195	162	159	15.2	457.2	0.0015	0.656	Open	;
196	159	163	95.35	304.8	0.0015	2.86	Open	;
197	163	185	91.062	508	0.0015	2.732	Open	;
198	146	171	91.023	406.4	0.0015	2.731	Open	;
199	164	165	6.994	457.2	0.0015	0.34	Open	;
2	1	362	38	406.4	0.0015	1.14	Open	;
20	19	153	68.8	304.8	0.0015	2.064	Open	;
200	165	166	11.026	152.4	0.0015	0.221	Open	;
201	166	11	95.2	152.4	0.0015	1.904	Open	;
202	167	166	10.38	254	0.0015	0.311	Open	;
203	166	169	10.589	101.6	0.0015	0.318	Open	;
204	168	170	75.96	609.6	0.0015	1.519	Open	;
205	169	168	8	254	0.0015	0.44	Open	;
206	170	187	9.53	406.4	0.0015	0.286	Open	;
207	171	170	10.877	457.2	0.0015	0.526	Open	;
208	170	338	94.15	914.4	0.0015	2.825	Open	;
209	163	172	93.65	762	0.0015	2.81	Open	;
21	20	152	77.997	304.8	0.0015	2.34	Open	;
210	172	218	10.74	304.8	0.0015	0.522	Open	;
211	161	172	98.1	101.6	0.0015	2.943	Open	;
212	172	217	92.022	254	0.0015	2.761	Open	;
213	173	175	77.621	508	0.0015	2.329	Open	;
214	174	173	6.268	457.2	0.0015	0.388	Open	;
215	175	206	96.275	203.2	0.0015	2.888	Open	;
216	175	207	12.425	609.6	0.0015	0.373	Open	;
217	176	175	101.4	508	0.0015	3.042	Open	;
218	177	176	41.703	304.8	0.0015	1.251	Open	;
219	176	51	97	457.2	0.0015	2.91	Open	;
22	21	112	6.849	406.4	0.0015	0.137	Open	;
220	178	177	37.237	355.6	0.0015	1.317	Open	;
221	16	178	11.06	101.6	0.0015	0.332	Open	;
222	179	180	6.467	914.4	0.0015	0.394	Open	;
223	180	161	11.71	609.6	0.0015	0.351	Open	;
224	181	35	32.16	152.4	0.0015	0.643	Open	;
225	35	182	55.78	254	0.0015	1.116	Open	;
226	182	184	58.127	457.2	0.0015	1.163	Open	;
227	183	184	47.041	355.6	0.0015	0.941	Open	;
228	184	229	10.316	203.2	0.0015	0.406	Open	;
229	185	188	13.438	254	0.0015	0.603	Open	;
23	22	147	10.22	304.8	0.0015	0.307	Open	;
230	186	188	75.2	508	0.0015	2.256	Open	;
231	187	186	10.457	457.2	0.0015	0.314	Open	;
232	188	189	8.1949	152.4	0.0015	0.246	Open	;
233	189	190	73.8151	76.2	0.0015	2.214	Open	;
234	190	191	9.89	203.2	0.0015	0.297	Open	;
235	191	192	12.23	609.6	0.0015	0.567	Open	;
236	192	193	91.17	914.4	0.0015	2.735	Open	;
237	193	194	11.33	406.4	0.0015	0.34	Open	;
238	194	195	89.77	76.2	0.0015	2.693	Open	;
239	195	196	95.01	762	0.0015	2.85	Open	;
24	23	142	86.013	508	0.0015	2.58	Open	;
240	196	197	11.09	508	0.0015	0.533	Open	;
241	197	198	25.468	254	0.0015	0.764	Open	;
242	198	199	86.763	355.6	0.0015	2.603	Open	;
243	199	60	7.796	152.4	0.0015	0.234	Open	;
244	197	200	107.3	457.2	0.0015	3.219	Open	;
245	200	201	106.4	609.6	0.0015	3.192	Open	;
246	201	202	104.3	254	0.0015	3.129	Open	;
247	202	13	35	406.4	0.0015	1.05	Open	;
248	63	203	22.926	355.6	0.0015	0.688	Open	;
249	203	425	18.724	762	0.0015	0.562	Open	;
25	24	113	54	254	0.0015	1.62	Open	;
250	203	426	17.69	254	0.0015	0.531	Open	;
251	37	14	70.8	101.6	0.0015	2.124	Open	;
252	62	61	7.41	152.4	0.0015	0.222	Open	;
253	66	427	11.84	762	0.0015	0.355	Open	;
254	64	66	22	355.6	0.0015	0.66	Open	;
255	69	64	22	254	0.0015	0.66	Open	;
256	68	69	22	508	0.0015	0.66	Open	;
257	65	37	90.1	406.4	0.0015	2.703	Open	;
258	201	204	70.76	508	0.0015	2.123	Open	;
259	204	37	8.84	101.6	0.0015	0.265	Open	;
26	25	21	41	609.6	0.0015	1.23	Open	;
260	205	201	10.13	254	0.0015	0.504	Open	;
261	206	221	7.725	457.2	0.0015	0.232	Open	;
262	207	208	12.425	101.6	0.0015	0.573	Open	;
263	208	209	92.3	304.8	0.0015	2.769	Open	;
264	209	193	11.33	203.2	0.0015	0.54	Open	;
265	193	210	11.33	254	0.0015	0.34	Open	;
266	210	214	82.27	457.2	0.0015	2.468	Open	;
267	211	214	93.344	406.4	0.0015	1.867	Open	;
268	212	211	10.156	203.2	0.0015	0.505	Open	;
269	213	212	11.058	457.2	0.0015	0.532	Open	;
27	26	236	10.784	406.4	0.0015	0.524	Open	;
270	214	223	100.65	254	0.0015	2.013	Open	;
271	215	212	76.646	203.2	0.0015	2.299	Open	;
272	212	360	46.465	304.8	0.0015	1.394	Open	;
273	216	215	10.24	101.6	0.0015	0.307	Open	;
274	191	216	8.014	457.2	0.0015	0.24	Open	;
275	217	191	12.478	76.2	0.0015	0.574	Open	;
276	218	208	91.36	355.6	0.0015	2.741	Open	;
277	208	219	103	762	0.0015	3.09	Open	;
278	219	228	124.06	101.6	0.0015	3.722	Open	;
279	220	219	90.104	457.2	0.0015	2.703	Open	;
28	12	150	4.83	355.6	0.0015	0.145	Open	;
280	221	220	14.596	508	0.0015	0.638	Open	;
281	219	222	94.34	457.2	0.0015	2.83	Open	;
282	222	195	11.56	406.4	0.0015	0.547	Open	;
283	195	376	10.95	609.6	0.0015	0.528	Open	;
284	223	224	95.417	609.6	0.0015	2.863	Open	;
285	224	38	8.38	101.6	0.0015	0.451	Open	;
286	38	225	7.1	203.2	0.0015	0.213	Open	;
287	225	428	107.9	203.2	0.0015	3.237	Open	;
288	59	60	8.05	609.6	0.0015	0.242	Open	;
289	70	59	102.25	203.2	0.0015	3.067	Open	;
29	27	107	54	457.2	0.0015	1.62	Open	;
290	226	70	92.84	762	0.0015	2.785	Open	;
291	227	2	6.614	914.4	0.0015	0.132	Open	;
292	104	429	15	254	0.0015	0.3	Open	;
293	200	70	94.2	508	0.0015	2.826	Open	;
294	228	200	9.94	355.6	0.0015	0.498	Open	;
295	51	235	5.85	762	0.0015	0.175	Open	;
296	229	15	91.284	203.2	0.0015	1.826	Open	;
297	15	34	103.4	508	0.0015	2.068	Open	;
298	34	230	11.214	76.2	0.0015	0.424	Open	;
299	230	231	200.586	609.6	0.0015	4.012	Open	;
3	2	104	305	304.8	0.0015	6.1	Open	;
30	28	24	71.5	457.2	0.0015	2.145	Open	;
300	231	430	100	152.4	0.0015	2	Open	;
301	232	231	40	457.2	0.0015	1.2	Open	;
302	233	232	55	355.6	0.0015	1.65	Open	;
303	234	233	169.923	355.6	0.0015	5.098	Open	;
304	235	234	8.427	508	0.0015	0.453	Open	;
305	26	235	22	457.2	0.0015	0.66	Open	;
306	236	232	187.216	762	0.0015	5.616	Open	;
307	237	431	588.03	76.2	0.0015	11.761	Open	;
308	238	237	11.97	254	0.0015	0.439	Open	;
309	239	285	64.98	406.4	0.0015	1.3	Open	;
31	29	141	15.346	152.4	0.0015	0.46	Open	;
310	240	238	52.788	304.8	0.0015	1.056	Open	;
311	238	239	8.33	304.8	0.0015	0.167	Open	;
312	240	432	9.58	609.6	0.0015	0.192	Open	;
313	78	240	40	406.4	0.0015	0.8	Open	;
314	79	78	43	355.6	0.0015	0.86	Open	;
315	80	79	43	355.6	0.0015	0.86	Open	;
316	81	80	43	254	0.0015	0.86	Open	;
317	241	81	43	203.2	0.0015	0.86	Open	;
318	242	241	11.83	76.2	0.0015	0.237	Open	;
319	82	243	12.08	203.2	0.0015	0.442	Open	;
32	30	391	10	355.6	0.0015	0.3	Open	;
320	243	242	31.92	355.6	0.0015	0.638	Open	;
321	244	245	80.28	203.2	0.0015	1.606	Open	;
322	245	246	30.77	609.6	0.0015	0.615	Open	;
323	246	419	7.808	406.4	0.0015	0.156	Open	;
324	247	278	8.135	406.4	0.0015	0.363	Open	;
325	248	375	18.87	101.6	0.0015	0.377	Open	;
326	5	248	11.168	254	0.0015	0.223	Open	;
327	100	5	33.83	762	0.0015	0.677	Open	;
328	101	100	44	406.4	0.0015	0.88	Open	;
329	249	101	36.04	406.4	0.0015	0.721	Open	;
33	28	116	57.36	203.2	0.0015	1.721	Open	;
330	99	249	8.96	304.8	0.0015	0.179	Open	;
331	98	99	43	203.2	0.0015	0.86	Open	;
332	95	98	44	203.2	0.0015	0.88	Open	;
333	250	417	9.17	457.2	0.0015	0.183	Open	;
334	251	250	49.981	152.4	0.0015	1	Open	;
335	252	251	43.5	152.4	0.0015	0.87	Open	;
336	251	253	42	762	0.0015	0.84	Open	;
337	253	254	43	76.2	0.0015	0.86	Open	;
338	254	255	30	762	0.0015	0.6	Open	;
339	255	433	10.69	355.6	0.0015	0.214	Open	;
34	31	400	15.25	203.2	0.0015	0.457	Open	;
340	252	256	57.39	254	0.0015	1.148	Open	;
341	256	418	10.21	152.4	0.0015	0.204	Open	;
342	257	420	44.79	152.4	0.0015	0.896	Open	;
343	245	258	32.7	304.8	0.0015	0.654	Open	;
344	258	257	9.8	762	0.0015	0.196	Open	;
345	257	259	9.962	457.2	0.0015	0.199	Open	;
346	259	260	28.454	457.2	0.0015	0.569	Open	;
347	260	252	9.184	609.6	0.0015	0.184	Open	;
348	242	257	80.221	355.6	0.0015	1.604	Open	;
349	261	245	43	304.8	0.0015	0.86	Open	;
35	32	110	43	508	0.0015	1.29	Open	;
350	262	263	3.42	152.4	0.0015	0.068	Open	;
351	263	248	3.679	762	0.0015	0.074	Open	;
352	264	83	10.13	355.6	0.0015	0.203	Open	;
353	265	264	6.048	101.6	0.0015	0.121	Open	;
354	83	267	56	406.4	0.0015	1.12	Open	;
355	265	266	9.25	76.2	0.0015	0.185	Open	;
356	266	261	33.75	457.2	0.0015	0.675	Open	;
357	267	103	45	101.6	0.0015	0.9	Open	;
358	268	102	47.02	203.2	0.0015	0.94	Open	;
359	269	270	70.28	406.4	0.0015	1.406	Open	;
36	33	401	46	304.8	0.0015	1.38	Open	;
360	270	265	10.01	762	0.0015	0.2	Open	;
361	271	252	77.7	914.4	0.0015	1.554	Open	;
362	77	82	43.5	254	0.0015	0.87	Open	;
363	84	77	42	508	0.0015	0.84	Open	;
364	85	84	43	101.6	0.0015	0.86	Open	;
365	272	85	20.363	254	0.0015	0.407	Open	;
366	273	251	77.7	355.6	0.0015	1.554	Open	;
367	274	253	77.7	457.2	0.0015	1.554	Open	;
368	275	254	77.7	254	0.0015	1.554	Open	;
369	253	276	69.76	203.2	0.0015	1.395	Open	;
37	34	26	45	101.6	0.0015	1.35	Open	;
370	254	280	82.65	76.2	0.0015	1.653	Open	;
371	73	433	68.77	304.8	0.0015	1.375	Open	;
372	276	415	7.78	355.6	0.0015	0.156	Open	;
373	96	95	43	254	0.0015	0.86	Open	;
374	277	96	21.922	457.2	0.0015	0.438	Open	;
375	97	277	8.078	406.4	0.0015	0.162	Open	;
376	278	97	10.13	203.2	0.0015	0.203	Open	;
377	279	433	95.08	355.6	0.0015	1.902	Open	;
378	280	416	8.16	203.2	0.0015	0.163	Open	;
379	76	281	70.25	609.6	0.0015	1.405	Open	;
38	35	183	68	457.2	0.0015	1.36	Open	;
380	281	282	37.95	203.2	0.0015	0.759	Open	;
381	282	283	39.8	914.4	0.0015	0.796	Open	;
382	283	284	39.78	152.4	0.0015	0.796	Open	;
383	284	286	39.3	762	0.0015	0.786	Open	;
384	72	76	38.4	76.2	0.0015	0.768	Open	;
385	285	75	57	203.2	0.0015	1.14	Open	;
386	75	74	29.12	152.4	0.0015	0.582	Open	;
387	71	72	38.5	609.6	0.0015	0.77	Open	;
388	6	71	38.1	762	0.0015	0.762	Open	;
389	286	287	39.71	914.4	0.0015	0.794	Open	;
39	36	181	55.26	101.6	0.0015	1.105	Open	;
390	287	434	29.5	101.6	0.0015	0.59	Open	;
391	288	6	23.91	406.4	0.0015	0.478	Open	;
392	58	288	20.26	457.2	0.0015	0.405	Open	;
393	289	58	28	457.2	0.0015	0.76	Open	;
394	9	289	49.2	76.2	0.0015	0.984	Open	;
395	290	9	48.38	762	0.0015	0.968	Open	;
396	291	290	9.61	101.6	0.0015	0.392	Open	;
397	291	292	90.54	152.4	0.0015	2.716	Open	;
398	292	293	9.467	152.4	0.0015	0.284	Open	;
399	293	294	85	254	0.0015	2.55	Open	;
4	3	365	9.21	76.2	0.0015	0.384	Open	;
40	37	226	9.16	355.6	0.0015	0.275	Open	;
400	294	295	9.95	304.8	0.0015	0.298	Open	;
401	295	296	12.21	152.4	0.0015	0.566	Open	;
402	296	330	78.79	254	0.0015	2.364	Open	;
403	297	298	9.678	254	0.0015	0.29	Open	;
404	298	299	11.046	355.6	0.0015	0.331	Open	;
405	299	300	88.96	508	0.0015	2.669	Open	;
406	300	301	74.87	152.4	0.0015	2.246	Open	;
407	301	302	10.13	508	0.0015	0.304	Open	;
408	302	303	10.84	457.2	0.0015	0.525	Open	;
409	303	304	7.43	457.2	0.0015	0.423	Open	;
41	38	197	94.15	101.6	0.0015	2.825	Open	;
410	304	332	72.73	762	0.0015	2.182	Open	;
411	305	300	51.64	254	0.0015	1.549	Open	;
412	306	293	11.012	304.8	0.0015	0.33	Open	;
413	293	305	11.36	101.6	0.0015	0.341	Open	;
414	300	307	63	304.8	0.0015	1.89	Open	;
415	307	312	63	762	0.0015	1.89	Open	;
416	308	309	10.149	203.2	0.0015	0.304	Open	;
417	309	310	12.178	304.8	0.0015	0.365	Open	;
418	310	311	8.429	457.2	0.0015	0.453	Open	;
419	311	334	70.393	76.2	0.0015	2.112	Open	;
42	39	221	12.049	101.6	0.0015	0.361	Open	;
420	312	435	63	609.6	0.0015	1.89	Open	;
421	313	312	7.104	203.2	0.0015	0.213	Open	;
422	314	313	81.846	406.4	0.0015	2.455	Open	;
423	315	316	66.083	203.2	0.0015	1.982	Open	;
424	316	317	10.702	254	0.0015	0.321	Open	;
425	317	318	9.5259	355.6	0.0015	0.286	Open	;
426	318	336	81.4741	76.2	0.0015	2.444	Open	;
427	317	319	51.81	203.2	0.0015	1.554	Open	;
428	319	48	6.75	101.6	0.0015	0.402	Open	;
429	47	436	27.96	101.6	0.0015	0.559	Open	;
43	40	49	33.92	76.2	0.0015	0.678	Open	;
430	49	46	46.95	203.2	0.0015	0.939	Open	;
431	46	320	63	508	0.0015	1.89	Open	;
432	320	298	63	609.6	0.0015	1.89	Open	;
433	309	317	63	609.6	0.0015	1.89	Open	;
434	302	309	63	254	0.0015	1.89	Open	;
435	295	302	63	304.8	0.0015	1.89	Open	;
436	321	295	11.5	508	0.0015	0.345	Open	;
437	322	321	51.5	508	0.0015	1.545	Open	;
438	322	327	91	254	0.0015	2.73	Open	;
439	44	322	85	254	0.0015	2.55	Open	;
44	41	372	12.3469	457.2	0.0015	0.247	Open	;
440	8	44	48.55	203.2	0.0015	1.456	Open	;
441	323	437	10.836	457.2	0.0015	0.417	Open	;
442	324	438	114	914.4	0.0015	2.28	Open	;
443	325	326	4.779	254	0.0015	0.143	Open	;
444	326	324	38.482	152.4	0.0015	1.154	Open	;
445	324	92	35.54	304.8	0.0015	1.066	Open	;
446	92	327	9.46	101.6	0.0015	0.284	Open	;
447	327	328	41.403	914.4	0.0015	1.242	Open	;
448	328	329	6.075	152.4	0.0015	0.382	Open	;
449	329	42	7.522	152.4	0.0015	0.226	Open	;
45	42	330	6.53	101.6	0.0015	0.196	Open	;
450	330	331	8.31	304.8	0.0015	0.249	Open	;
451	331	53	47.43	203.2	0.0015	1.423	Open	;
452	53	332	7.174	609.6	0.0015	0.215	Open	;
453	332	333	44.397	76.2	0.0015	1.332	Open	;
454	333	334	8.43	457.2	0.0015	0.253	Open	;
455	334	335	10.3	355.6	0.0015	0.309	Open	;
456	335	50	44.126	76.2	0.0015	1.324	Open	;
457	50	336	5.57	203.2	0.0015	0.167	Open	;
458	336	385	60	508	0.0015	1.8	Open	;
459	11	56	75	254	0.0015	1.5	Open	;
46	43	322	85	101.6	0.0015	2.55	Open	;
460	337	55	27.816	152.4	0.0015	0.556	Open	;
461	55	338	56.244	254	0.0015	1.125	Open	;
462	338	342	96.7	254	0.0015	1.934	Open	;
463	339	341	50.45	355.6	0.0015	1.514	Open	;
464	340	339	30.98	914.4	0.0015	0.929	Open	;
465	56	352	82.314	76.2	0.0015	1.646	Open	;
466	341	359	21.11	203.2	0.0015	0.833	Open	;
467	338	341	74.9	152.4	0.0015	2.247	Open	;
468	342	213	80.532	609.6	0.0015	1.611	Open	;
469	188	343	85.157	304.8	0.0015	2.555	Open	;
47	44	306	51.988	762	0.0015	1.56	Open	;
470	343	342	10.828	254	0.0015	0.325	Open	;
471	342	344	56.501	101.6	0.0015	1.695	Open	;
472	344	345	9.049	508	0.0015	0.471	Open	;
473	345	346	14.45	406.4	0.0015	0.433	Open	;
474	346	361	54.8	304.8	0.0015	1.644	Open	;
475	346	439	93.9	304.8	0.0015	2.817	Open	;
476	347	346	12.77	457.2	0.0015	0.383	Open	;
477	348	347	72.38	914.4	0.0015	2.171	Open	;
478	349	358	13.42	76.2	0.0015	0.603	Open	;
479	350	349	12.22	101.6	0.0015	0.367	Open	;
48	45	297	13.33	508	0.0015	0.4	Open	;
480	349	348	14.105	508	0.0015	0.423	Open	;
481	351	350	71.921	304.8	0.0015	2.158	Open	;
482	352	52	13.386	203.2	0.0015	0.468	Open	;
483	353	413	29.84	762	0.0015	0.895	Open	;
484	354	380	32	355.6	0.0015	0.96	Open	;
485	355	88	4.76	152.4	0.0015	0.143	Open	;
486	52	356	32.59	203.2	0.0015	0.652	Open	;
487	356	355	58.55	355.6	0.0015	1.171	Open	;
488	357	91	12.05	457.2	0.0015	0.241	Open	;
489	91	379	123.2	355.6	0.0015	2.464	Open	;
49	46	314	11.05	508	0.0015	0.332	Open	;
490	358	354	73.63	355.6	0.0015	2.209	Open	;
491	359	349	13.19	152.4	0.0015	0.396	Open	;
492	360	439	11.28	609.6	0.0015	0.538	Open	;
493	361	413	26.5	457.2	0.0015	0.795	Open	;
494	362	361	94	76.2	0.0015	2.82	Open	;
495	363	87	9.72	152.4	0.0015	0.394	Open	;
496	364	94	35.775	457.2	0.0015	0.715	Open	;
497	365	438	33.14	254	0.0015	0.663	Open	;
498	3	4	12.9	76.2	0.0015	0.387	Open	;
499	57	3	8.165	457.2	0.0015	0.245	Open	;
5	4	357	67.15	304.8	0.0015	1.343	Open	;
50	47	372	115	609.6	0.0015	2.3	Open	;
500	366	57	7.88	355.6	0.0015	0.436	Open	;
501	367	366	6.141	101.6	0.0015	0.384	Open	;
502	368	369	7.858	152.4	0.0015	0.236	Open	;
503	369	440	7.85	76.2	0.0015	0.235	Open	;
504	4	356	12.9	609.6	0.0015	0.387	Open	;
505	370	87	45.83	457.2	0.0015	0.917	Open	;
506	247	370	12.06	406.4	0.0015	0.441	Open	;
507	74	441	8.779	203.2	0.0015	0.176	Open	;
508	371	261	80.28	762	0.0015	1.606	Open	;
509	372	373	30.2	609.6	0.0015	0.604	Open	;
51	48	383	11.28	304.8	0.0015	0.338	Open	;
510	373	320	9.46	508	0.0015	0.189	Open	;
511	320	374	11	254	0.0015	0.33	Open	;
512	374	307	89	457.2	0.0015	2.67	Open	;
513	307	308	74.851	355.6	0.0015	2.246	Open	;
514	292	442	1	762	0.0015	0.03	Open	;
515	279	443	1	101.6	0.0015	0.02	Open	;
516	241	444	1	304.8	0.0015	0.02	Open	;
517	375	445	1	76.2	0.0015	0.02	Open	;
518	335	446	1	762	0.0015	0.03	Open	;
519	312	315	8.215	304.8	0.0015	0.246	Open	;
52	48	132	13.577	152.4	0.0015	0.407	Open	;
520	134	447	1	76.2	0.0015	0.03	Open	;
521	221	377	86.97	101.6	0.0015	2.609	Open	;
522	186	448	1	254	0.0015	0.03	Open	;
523	348	449	1	101.6	0.0015	0.03	Open	;
524	343	450	1	355.6	0.0015	0.03	Open	;
525	178	451	1	101.6	0.0015	0.03	Open	;
526	215	452	1	254	0.0015	0.03	Open	;
527	194	453	1	406.4	0.0015	0.03	Open	;
528	376	223	81.55	76.2	0.0015	2.446	Open	;
529	198	454	1	76.2	0.0015	0.03	Open	;
53	49	47	44.04	508	0.0015	0.881	Open	;
530	377	455	1	152.4	0.0015	0.03	Open	;
531	116	456	1	355.6	0.0015	0.03	Open	;
532	147	457	1	355.6	0.0015	0.03	Open	;
533	378	395	1.57	76.2	0.0015	4.031	Open	;
534	378	379	6.84	355.6	0.0015	3.137	Open	;
535	380	379	5.35	355.6	0.0015	0.16	Open	;
536	381	353	6.87	914.4	0.0015	0.206	Open	;
537	381	458	3.89	609.6	0.0015	0.078	Open	;
538	382	381	5.54	457.2	0.0015	0.111	Open	;
539	383	459	3.77	609.6	0.0015	0.113	Open	;
54	50	402	67	762	0.0015	2.01	Open	;
540	384	135	4.2	76.2	0.0015	0.126	Open	;
541	385	384	8.74	609.6	0.0015	0.462	Open	;
542	223	460	39.02	76.2	0.0015	0.78	Open	;
543	386	227	263.386	254	0.0015	5.268	Open	;
544	387	397	2.5	609.6	0.0015	0.05	Open	;
545	388	461	3.36	203.2	0.0015	0.067	Open	;
546	389	387	1.45	355.6	0.0015	0.029	Open	;
547	390	462	1	76.2	0.0015	0.02	Open	;
548	298	10	62	254	0.0015	1.24	Open	;
549	391	154	70	406.4	0.0015	2.1	Open	;
55	51	403	80	254	0.0015	2.4	Open	;
550	392	463	1	508	0.0015	0.03	Open	;
551	392	63	1	457.2	0.0015	0.03	Open	;
552	390	284	45.3	406.4	0.0015	0.906	Open	;
553	377	205	1	203.2	0.0015	0.03	Open	;
554	89	393	1	101.6	0.0015	1.02	Open	;
555	393	388	1	76.2	0.0015	0.02	Open	;
556	90	464	1	914.4	0.0015	0.02	Open	;
557	261	262	29.901	406.4	0.0015	0.598	Open	;
558	375	264	24.13	508	0.0015	0.483	Open	;
559	140	141	67.01	355.6	0.0015	2.01	Open	;
56	52	351	11.559	203.2	0.0015	0.547	Open	;
560	62	394	4.1	355.6	0.0015	0.323	Open	;
561	394	14	4.28	355.6	0.0015	0.128	Open	;
562	395	389	1.57	76.2	0.0015	1.031	Open	;
563	396	461	6	508	0.0015	0.12	Open	;
564	397	396	2.5	203.2	0.0015	0.05	Open	;
565	398	382	3.05	254	0.0015	0.061	Open	;
566	381	379	13	355.6	0.0015	0.39	Open	;
567	399	144	7.45	254	0.0015	0.224	Open	;
57	53	404	70	762	0.0015	2.1	Open	;
58	54	333	68	457.2	0.0015	2.04	Open	;
59	55	339	75	508	0.0015	2.25	Open	;
6	5	325	8.73	304.8	0.0015	0.262	Open	;
60	56	340	10.41	152.4	0.0015	0.512	Open	;
61	57	368	12.015	101.6	0.0015	0.36	Open	;
62	42	367	106	508	0.0015	3.18	Open	;
63	58	287	43.5	152.4	0.0015	0.87	Open	;
64	59	405	25	406.4	0.0015	0.5	Open	;
65	60	406	40	406.4	0.0015	1.2	Open	;
66	61	407	84	203.2	0.0015	1.68	Open	;
67	62	68	22.156	101.6	0.0015	0.665	Open	;
68	63	65	52.5	609.6	0.0015	1.575	Open	;
69	64	408	34	762	0.0015	1.02	Open	;
7	6	286	50.35	609.6	0.0015	1.007	Open	;
70	65	13	63	406.4	0.0015	1.89	Open	;
71	66	409	34	508	0.0015	1.02	Open	;
72	67	386	25.33	406.4	0.0015	0.76	Open	;
73	61	67	8.73	508	0.0015	0.262	Open	;
74	68	410	34	609.6	0.0015	1.02	Open	;
75	69	411	34	762	0.0015	1.02	Open	;
76	70	412	50	355.6	0.0015	1.5	Open	;
77	71	390	15	203.2	0.0015	0.3	Open	;
78	72	283	76.05	101.6	0.0015	1.521	Open	;
79	73	272	9.637	101.6	0.0015	0.193	Open	;
8	7	282	12	609.6	0.0015	0.24	Open	;
80	74	7	65.7	152.4	0.0015	1.314	Open	;
81	75	281	52.3	355.6	0.0015	1.046	Open	;
82	76	285	12	76.2	0.0015	0.24	Open	;
83	77	273	13.298	203.2	0.0015	0.266	Open	;
84	78	268	10.71	152.4	0.0015	0.214	Open	;
85	79	269	10.72	406.4	0.0015	0.214	Open	;
86	80	371	10.72	457.2	0.0015	0.214	Open	;
87	81	244	10.72	254	0.0015	0.214	Open	;
88	82	271	13.298	304.8	0.0015	0.266	Open	;
89	83	265	8.1	203.2	0.0015	0.162	Open	;
9	8	323	65.164	304.8	0.0015	1.303	Open	;
90	84	274	13.298	101.6	0.0015	0.266	Open	;
91	85	275	13.298	304.8	0.0015	0.266	Open	;
92	86	73	22.22	101.6	0.0015	0.444	Open	;
93	87	413	61.4	914.4	0.0015	1.228	Open	;
94	88	354	83.3	101.6	0.0015	2.499	Open	;
95	89	398	3.05	203.2	0.0015	1.061	Open	;
96	90	389	4.67	609.6	0.0015	0.093	Open	;
97	91	364	14.42	304.8	0.0015	0.488	Open	;
98	92	414	33	508	0.0015	0.66	Open	;
99	93	324	94	609.6	0.0015	1.88	Open	;

[PUMPS]
;ID	Node1	Node2	Parameters

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss

[TAGS]

[DEMANDS]
;Junction	Demand	Pattern	Category

[STATUS]
;ID	Status/Setting

[PATTERNS]
;ID	M1	M2	M3	M4	M5	M6
Punto1todosdias	0.357509523630142
Punto1todosdias	0.34248822927475
Punto1todosdias	0.333800107240677
Punto1todosdias	0.32466247677803
Punto1todosdias	0.316650986671448
Punto1todosdias	0.306767821311951
Punto1todosdias	0.301914811134338
Punto1todosdias	0.298518002033234
Punto1todosdias	0.296819031238556
Punto1todosdias	0.279347807168961
Punto1todosdias	0.280158340930939
Punto1todosdias	0.298841238021851
Punto1todosdias	0.301429361104965
Punto1todosdias	0.315772861242294
Punto1todosdias	0.313806384801865
Punto1todosdias	0.337772011756897
Punto1todosdias	0.363468170166016
Punto1todosdias	0.43097972869873
Punto1todosdias	0.465863943099976
Punto1todosdias	0.502140462398529
Punto1todosdias	0.54024475812912
Punto1todosdias	0.589490711688995
Punto1todosdias	0.625021576881409
Punto1todosdias	0.613724410533905
Punto1todosdias	0.690856635570526
Punto1todosdias	0.809171497821808
Punto1todosdias	0.884813725948334
Punto1todosdias	0.950116515159607
Punto1todosdias	1.00459706783295
Punto1todosdias	1.12019670009613
Punto1todosdias	1.2580828666687
Punto1todosdias	1.34311401844025
Punto1todosdias	1.44208014011383
Punto1todosdias	1.56270265579224
Punto1todosdias	1.61104595661163
Punto1todosdias	1.69884419441223
Punto1todosdias	1.74494826793671
Punto1todosdias	1.79798197746277
Punto1todosdias	1.83521568775177
Punto1todosdias	1.85654175281525
Punto1todosdias	1.87093889713287
Punto1todosdias	1.84416687488556
Punto1todosdias	1.8515430688858
Punto1todosdias	1.83825314044952
Punto1todosdias	1.82318127155304
Punto1todosdias	1.78728413581848
Punto1todosdias	1.73707568645477
Punto1todosdias	1.70284378528595
Punto1todosdias	1.65613913536072
Punto1todosdias	1.60477519035339
Punto1todosdias	1.56527698040009
Punto1todosdias	1.53761398792267
Punto1todosdias	1.52987670898438
Punto1todosdias	1.51777052879333
Punto1todosdias	1.51167750358582
Punto1todosdias	1.51170444488525
Punto1todosdias	1.49501502513885
Punto1todosdias	1.465087890625
Punto1todosdias	1.43996858596802
Punto1todosdias	1.40979635715485
Punto1todosdias	1.38220870494843
Punto1todosdias	1.33623921871185
Punto1todosdias	1.31615090370178
Punto1todosdias	1.28854405879974
Punto1todosdias	1.2782176733017
Punto1todosdias	1.27762460708618
Punto1todosdias	1.26481854915619
Punto1todosdias	1.28202712535858
Punto1todosdias	1.26470220088959
Punto1todosdias	1.24197041988373
Punto1todosdias	1.22122120857239
Punto1todosdias	1.12672448158264
Punto1todosdias	1.1075564622879
Punto1todosdias	1.06560599803925
Punto1todosdias	1.02135527133942
Punto1todosdias	1.04327368736267
Punto1todosdias	1.01598119735718
Punto1todosdias	1.02184629440308
Punto1todosdias	0.967565417289734
Punto1todosdias	0.895432829856873
Punto1todosdias	0.787672817707062
Punto1todosdias	0.742474496364594
Punto1todosdias	0.73834103345871
Punto1todosdias	0.714938044548035
Punto1todosdias	0.646694958209991
Punto1todosdias	0.612229108810425
Punto1todosdias	0.573417067527771
Punto1todosdias	0.577903628349304
Punto1todosdias	0.557971835136414
Punto1todosdias	0.524954676628113
Punto1todosdias	0.510210454463959
Punto1todosdias	0.480605214834213
Punto1todosdias	0.452284544706345
Punto1todosdias	0.413472682237625
Punto1todosdias	0.410003930330276
Punto2TodosDias	0.20864962041378
Punto2TodosDias	0.199755176901817
Punto2TodosDias	0.198287546634674
Punto2TodosDias	0.192678853869438
Punto2TodosDias	0.186916053295135
Punto2TodosDias	0.184217780828476
Punto2TodosDias	0.188975036144257
Punto2TodosDias	0.198526322841644
Punto2TodosDias	0.192224398255348
Punto2TodosDias	0.194330841302872
Punto2TodosDias	0.194591984152794
Punto2TodosDias	0.196332797408104
Punto2TodosDias	0.196820214390755
Punto2TodosDias	0.205054461956024
Punto2TodosDias	0.214576855301857
Punto2TodosDias	0.234614059329033
Punto2TodosDias	0.269326567649841
Punto2TodosDias	0.355673789978027
Punto2TodosDias	0.378477662801743
Punto2TodosDias	0.432026207447052
Punto2TodosDias	0.480091094970703
Punto2TodosDias	0.558638095855713
Punto2TodosDias	0.607625424861908
Punto2TodosDias	0.646011471748352
Punto2TodosDias	0.773423790931702
Punto2TodosDias	0.955586493015289
Punto2TodosDias	1.08512234687805
Punto2TodosDias	1.15228772163391
Punto2TodosDias	1.1940506696701
Punto2TodosDias	1.37018573284149
Punto2TodosDias	1.46823608875275
Punto2TodosDias	1.52188813686371
Punto2TodosDias	1.56531929969788
Punto2TodosDias	1.60916268825531
Punto2TodosDias	1.66197514533997
Punto2TodosDias	1.75157225131989
Punto2TodosDias	1.79904329776764
Punto2TodosDias	1.79753684997559
Punto2TodosDias	1.84023022651672
Punto2TodosDias	1.87340998649597
Punto2TodosDias	1.88116455078125
Punto2TodosDias	1.87135028839111
Punto2TodosDias	1.87354910373688
Punto2TodosDias	1.8536593914032
Punto2TodosDias	1.86509621143341
Punto2TodosDias	2.21281576156616
Punto2TodosDias	1.8396509885788
Punto2TodosDias	1.90389323234558
Punto2TodosDias	1.98487961292267
Punto2TodosDias	1.77238321304321
Punto2TodosDias	1.66234755516052
Punto2TodosDias	1.72951138019562
Punto2TodosDias	1.67245125770569
Punto2TodosDias	1.66374433040619
Punto2TodosDias	1.66293513774872
Punto2TodosDias	1.64086246490479
Punto2TodosDias	1.60981404781342
Punto2TodosDias	1.54399359226227
Punto2TodosDias	1.32280957698822
Punto2TodosDias	1.37418651580811
Punto2TodosDias	1.31206941604614
Punto2TodosDias	1.1996523141861
Punto2TodosDias	1.22350871562958
Punto2TodosDias	1.17607390880585
Punto2TodosDias	1.14910972118378
Punto2TodosDias	1.13578534126282
Punto2TodosDias	1.14291298389435
Punto2TodosDias	1.12597846984863
Punto2TodosDias	1.10954678058624
Punto2TodosDias	1.0897411108017
Punto2TodosDias	1.05768465995789
Punto2TodosDias	1.03057610988617
Punto2TodosDias	1.01656234264374
Punto2TodosDias	1.01712083816528
Punto2TodosDias	1.00129044055939
Punto2TodosDias	0.953714787960052
Punto2TodosDias	0.948087394237518
Punto2TodosDias	0.962392330169678
Punto2TodosDias	0.888144910335541
Punto2TodosDias	0.839027166366577
Punto2TodosDias	0.823795795440674
Punto2TodosDias	0.802424371242523
Punto2TodosDias	0.754876852035522
Punto2TodosDias	0.714476227760315
Punto2TodosDias	0.661723494529724
Punto2TodosDias	0.645533323287964
Punto2TodosDias	0.602996051311493
Punto2TodosDias	0.640020668506622
Punto2TodosDias	0.625083744525909
Punto2TodosDias	0.581197619438171
Punto2TodosDias	0.566973805427551
Punto2TodosDias	0.508285105228424
Punto2TodosDias	0.456150084733963
Punto2TodosDias	0.388422220945358
Punto2TodosDias	0.318786531686783
promTodosDias	0.283079564571381
promTodosDias	0.271121710538864
promTodosDias	0.266043812036514
promTodosDias	0.258670657873154
promTodosDias	0.251783519983292
promTodosDias	0.245492801070213
promTodosDias	0.245444923639297
promTodosDias	0.248522162437439
promTodosDias	0.244521722197533
promTodosDias	0.236839324235916
promTodosDias	0.237375155091286
promTodosDias	0.247587025165558
promTodosDias	0.249124795198441
promTodosDias	0.260413646697998
promTodosDias	0.264191627502441
promTodosDias	0.286193042993546
promTodosDias	0.316397368907928
promTodosDias	0.393326759338379
promTodosDias	0.42217081785202
promTodosDias	0.467083334922791
promTodosDias	0.510167956352234
promTodosDias	0.574064373970032
promTodosDias	0.616323471069336
promTodosDias	0.629867970943451
promTodosDias	0.732140183448792
promTodosDias	0.882378995418549
promTodosDias	0.984968066215515
promTodosDias	1.05120205879211
promTodosDias	1.09932386875153
promTodosDias	1.24519121646881
promTodosDias	1.36315941810608
promTodosDias	1.43250107765198
promTodosDias	1.50369966030121
promTodosDias	1.58593273162842
promTodosDias	1.63651061058044
promTodosDias	1.7252082824707
promTodosDias	1.77199578285217
promTodosDias	1.79775941371918
promTodosDias	1.83772301673889
promTodosDias	1.86497592926025
promTodosDias	1.87605178356171
promTodosDias	1.85775864124298
promTodosDias	1.86254608631134
promTodosDias	1.84595620632172
promTodosDias	1.84413874149323
promTodosDias	2.00004982948303
promTodosDias	1.78836333751678
promTodosDias	1.80336856842041
promTodosDias	1.82050931453705
promTodosDias	1.6885792016983
promTodosDias	1.61381220817566
promTodosDias	1.63356268405914
promTodosDias	1.60116398334503
promTodosDias	1.59075748920441
promTodosDias	1.58730638027191
promTodosDias	1.57628345489502
promTodosDias	1.55241453647614
promTodosDias	1.50454068183899
promTodosDias	1.38138914108276
promTodosDias	1.39199149608612
promTodosDias	1.34713912010193
promTodosDias	1.26794576644897
promTodosDias	1.26982986927032
promTodosDias	1.2323089838028
promTodosDias	1.21366369724274
promTodosDias	1.2067049741745
promTodosDias	1.20386576652527
promTodosDias	1.20400273799896
promTodosDias	1.18712449073792
promTodosDias	1.16585576534271
promTodosDias	1.13945293426514
promTodosDias	1.07865035533905
promTodosDias	1.06205940246582
promTodosDias	1.04136335849762
promTodosDias	1.0113228559494
promTodosDias	0.998494267463684
promTodosDias	0.98203432559967
promTodosDias	0.992119312286377
promTodosDias	0.927855134010315
promTodosDias	0.867229998111725
promTodosDias	0.80573433637619
promTodosDias	0.772449433803558
promTodosDias	0.746608912944794
promTodosDias	0.714707136154175
promTodosDias	0.65420925617218
promTodosDias	0.628881216049194
promTodosDias	0.58820652961731
promTodosDias	0.608962118625641
promTodosDias	0.591527819633484
promTodosDias	0.553076148033142
promTodosDias	0.538592100143433
promTodosDias	0.494445145130157
promTodosDias	0.454217314720154
promTodosDias	0.400947451591492
promTodosDias	0.36439523100853
1281	1.00143933296204
1281	1.00147902965546
1281	1.00153613090515
1281	1.00157010555267
1281	1.00162267684937
1281	1.00164914131165
1281	1.00168013572693
1281	1.00171720981598
1281	1.00171077251434
1281	1.00169503688812
1281	1.00175678730011
1281	1.00178265571594
1281	1.00180339813232
1281	1.00182056427002
1281	1.00179958343506
1281	1.00170040130615
1281	1.00161445140839
1281	1.00151693820953
1281	1.00133061408997
1281	1.00108706951141
1281	1.00087571144104
1281	1.00050592422485
1281	1.00034725666046
1281	1.00018393993378
1281	1.00008404254913
1281	1.00000476837158
1281	1.00000786781311
1281	0.999985873699188
1281	0.999979496002197
1281	0.999917805194855
1281	0.999833285808563
1281	0.999775648117065
1281	0.999661207199097
1281	0.999629318714142
1281	0.999432265758514
1281	0.999300956726074
1281	0.9990473985672
1281	0.998839020729065
1281	0.998617768287659
1281	0.998318910598755
1281	0.998255729675293
1281	0.997873544692993
1281	0.997476637363434
1281	0.997047245502472
1281	0.99713933467865
1281	0.996783912181854
1281	0.99670684337616
1281	0.996977806091309
1281	0.997099220752716
1281	0.997296214103699
1281	0.997473359107971
1281	0.997581958770752
1281	0.997709810733795
1281	0.997711956501007
1281	0.997778654098511
1281	0.998077273368835
1281	0.998297810554504
1281	0.998469650745392
1281	0.998734772205353
1281	0.998963892459869
1281	0.999183177947998
1281	0.999449968338013
1281	0.99972677230835
1281	0.999955177307129
1281	1.00016736984253
1281	1.00034475326538
1281	1.0004655122757
1281	1.00066423416138
1281	1.00088214874268
1281	1.00112271308899
1281	1.00130689144135
1281	1.00130784511566
1281	1.00124323368073
1281	1.00108063220978
1281	1.0008317232132
1281	1.00056672096252
1281	1.00031173229218
1281	1.00009095668793
1281	0.999853193759918
1281	0.999693632125854
1281	0.999746322631836
1281	0.999807894229889
1281	0.999996185302734
1281	1.00005221366882
1281	1.00021302700043
1281	1.00039160251617
1281	1.00039410591125
1281	1.00063800811768
1281	1.00083792209625
1281	1.0010232925415
1281	1.00125467777252
1281	1.00145220756531
1281	1.00149595737457
1281	1.00151610374451
1281	1.00143933296204
1282	1.00073266029358
1282	1.0008248090744
1282	1.00090730190277
1282	1.00098431110382
1282	1.00106203556061
1282	1.00114524364471
1282	1.00122368335724
1282	1.00143373012543
1282	1.00151252746582
1282	1.00157487392426
1282	1.00164306163788
1282	1.00169432163239
1282	1.00171113014221
1282	1.00174951553345
1282	1.00175750255585
1282	1.00168573856354
1282	1.00154626369476
1282	1.00142800807953
1282	1.0013108253479
1282	1.00103533267975
1282	1.00089871883392
1282	1.00079047679901
1282	1.00050628185272
1282	1.00031876564026
1282	1.00012493133545
1282	1.00011622905731
1282	1.00000882148743
1282	0.999970614910126
1282	0.999966681003571
1282	1.00002551078796
1282	1.00000417232513
1282	0.999876320362091
1282	0.999854862689972
1282	0.999785125255585
1282	0.99966835975647
1282	0.9995157122612
1282	0.999355673789978
1282	0.999176383018494
1282	0.998957574367523
1282	0.9987832903862
1282	0.99865061044693
1282	0.99857759475708
1282	0.998117625713348
1282	0.996739268302917
1282	0.996954917907715
1282	0.997442305088043
1282	0.997564852237701
1282	0.997597396373749
1282	0.998055040836334
1282	0.997828543186188
1282	0.997832715511322
1282	0.998081028461456
1282	0.998110592365265
1282	0.998178839683533
1282	0.998355627059937
1282	0.998546004295349
1282	0.998696863651276
1282	0.99881112575531
1282	0.998967945575714
1282	0.999172627925873
1282	0.999395966529846
1282	0.999597787857056
1282	0.999834597110748
1282	1.00004053115845
1282	1.00022923946381
1282	1.00031411647797
1282	1.00057637691498
1282	1.00070881843567
1282	1.00103056430817
1282	1.00113189220428
1282	1.00128293037415
1282	1.0012503862381
1282	1.00103998184204
1282	1.00093233585358
1282	1.00082635879517
1282	1.00057673454285
1282	1.00038468837738
1282	1.00005674362183
1282	0.999911606311798
1282	0.999768316745758
1282	0.999691188335419
1282	0.999735772609711
1282	0.999868035316467
1282	0.999924182891846
1282	0.999951541423798
1282	1.00007450580597
1282	1.00021934509277
1282	1.00027656555176
1282	1.00033867359161
1282	1.00043058395386
1282	1.00051271915436
1282	1.00054442882538
1282	1.00062954425812
1282	1.00068414211273
1282	1.00073266029358
Promedio	1.00108599662781
Promedio	1.00115191936493
Promedio	1.00122165679932
Promedio	1.00127720832825
Promedio	1.00134229660034
Promedio	1.00139713287354
Promedio	1.00145184993744
Promedio	1.0015754699707
Promedio	1.00161170959473
Promedio	1.00163495540619
Promedio	1.00169992446899
Promedio	1.00173854827881
Promedio	1.00175726413727
Promedio	1.00178503990173
Promedio	1.00177848339081
Promedio	1.0016930103302
Promedio	1.00158035755157
Promedio	1.00147247314453
Promedio	1.00132071971893
Promedio	1.00106120109558
Promedio	1.00088715553284
Promedio	1.00064826011658
Promedio	1.00042676925659
Promedio	1.00025129318237
Promedio	1.00010454654694
Promedio	1.00006055831909
Promedio	1.00000834465027
Promedio	0.999978244304657
Promedio	0.999973118305206
Promedio	0.999971687793732
Promedio	0.999918699264526
Promedio	0.999825954437256
Promedio	0.999758064746857
Promedio	0.999707221984863
Promedio	0.999550342559814
Promedio	0.999408304691315
Promedio	0.999201536178589
Promedio	0.999007701873779
Promedio	0.998787701129913
Promedio	0.9985511302948
Promedio	0.998453140258789
Promedio	0.998225569725037
Promedio	0.997797131538391
Promedio	0.996893286705017
Promedio	0.997047126293182
Promedio	0.997113108634949
Promedio	0.997135877609253
Promedio	0.997287571430206
Promedio	0.997577130794525
Promedio	0.997562348842621
Promedio	0.997653007507324
Promedio	0.997831463813782
Promedio	0.99791020154953
Promedio	0.997945368289948
Promedio	0.998067140579224
Promedio	0.998311638832092
Promedio	0.998497307300568
Promedio	0.998640358448029
Promedio	0.998851358890533
Promedio	0.999068260192871
Promedio	0.999289572238922
Promedio	0.999523878097534
Promedio	0.999780654907227
Promedio	0.999997854232788
Promedio	1.00019824504852
Promedio	1.00032937526703
Promedio	1.00052094459534
Promedio	1.00068652629852
Promedio	1.00095629692078
Promedio	1.00112724304199
Promedio	1.00129497051239
Promedio	1.00127911567688
Promedio	1.00114154815674
Promedio	1.00100648403168
Promedio	1.00082898139954
Promedio	1.00057172775269
Promedio	1.00034821033478
Promedio	1.00007379055023
Promedio	0.999882400035858
Promedio	0.999731004238129
Promedio	0.99971878528595
Promedio	0.9997718334198
Promedio	0.999932110309601
Promedio	0.999988198280334
Promedio	1.00008225440979
Promedio	1.00023305416107
Promedio	1.00030672550201
Promedio	1.00045728683472
Promedio	1.00058829784393
Promedio	1.00072693824768
Promedio	1.00088369846344
Promedio	1.0009982585907
Promedio	1.00106275081635
Promedio	1.00110006332397
Promedio	1.00108599662781

[CURVES]
;ID	X-Value	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency	75
Global Price	0
Demand Charge	0

[EMITTERS]
;Junction	Coefficient
1	0.0003	;
10	0.0002	;
100	0.0002	;
101	0.0002	;
102	0.0002	;
103	0.0002	;
104	0.0014	;
105	7.2E-5	;
106	7.2E-5	;
107	7.2E-5	;
108	7.2E-5	;
109	7.2E-5	;
11	6E-5	;
110	7.2E-5	;
111	7.2E-5	;
112	7.2E-5	;
113	7.2E-5	;
114	7.2E-5	;
115	7.2E-5	;
116	7.2E-5	;
117	7.2E-5	;
118	6E-5	;
119	0.00024	;
12	0.0007	;
120	0.00024	;
121	6E-5	;
122	6E-5	;
123	6E-5	;
124	7.2E-5	;
125	7.2E-5	;
126	7.2E-5	;
127	7.2E-5	;
128	6E-5	;
129	7.2E-5	;
13	0.0014	;
130	6E-5	;
131	6E-5	;
132	6E-5	;
133	6E-5	;
134	6E-5	;
135	6E-5	;
136	6E-5	;
137	6E-5	;
138	6E-5	;
139	6E-5	;
14	0.00168	;
140	6E-5	;
141	0.00014	;
142	6E-5	;
143	6E-5	;
144	6E-5	;
145	6E-5	;
146	0.0003	;
147	0.00014	;
148	0.00014	;
149	0.0007	;
15	0.0014	;
150	0.0007	;
151	0.0007	;
152	0.0007	;
153	0.0014	;
154	0.0007	;
155	0.0007	;
156	0.0003	;
157	6E-5	;
158	0.0003	;
159	0.0007	;
16	0.0014	;
160	0.0007	;
161	0.0014	;
162	0.0007	;
163	0.0003	;
164	6E-5	;
165	6E-5	;
166	6E-5	;
167	6E-5	;
168	6E-5	;
169	6E-5	;
17	6E-5	;
170	0.0003	;
171	0.0003	;
172	0.0006	;
173	0.0014	;
174	0.0014	;
175	0.0014	;
176	0.0014	;
177	0.0014	;
178	0.0014	;
179	0.0014	;
18	0.00024	;
180	0.0014	;
181	0.0014	;
182	0.0014	;
183	0.0014	;
184	0.0014	;
185	0.0003	;
186	0.0003	;
187	0.0003	;
188	0.0003	;
189	0.0003	;
19	0.0014	;
190	0.0003	;
191	0.0006	;
192	0.0006	;
193	0.0006	;
194	0.0006	;
195	0.0006	;
196	0.0006	;
197	0.0006	;
198	0.0006	;
199	0.0006	;
2	0.0014	;
20	0.00014	;
200	0.0014	;
201	0.0014	;
202	0.0014	;
203	0.0014	;
204	0.0014	;
205	0.0014	;
206	0.0014	;
207	0.0014	;
208	0.0006	;
209	0.0006	;
21	7.2E-5	;
210	0.0006	;
211	0.0003	;
212	0.0003	;
213	0.0003	;
214	0.0006	;
215	0.0003	;
216	0.0006	;
217	0.0006	;
218	0.0006	;
219	0.0006	;
22	0.00014	;
220	0.0014	;
221	0.0014	;
222	0.0006	;
223	0.0006	;
224	0.0006	;
225	0.0006	;
226	0.0014	;
227	0.0014	;
228	0.0014	;
229	0.0014	;
23	0.00014	;
230	0.0014	;
231	0.0014	;
2318	0.0006	;
232	0.0014	;
233	0.0014	;
234	0.0014	;
235	0.0014	;
236	0.0014	;
237	0.00024	;
238	0.00024	;
239	0.00024	;
24	7.2E-5	;
240	0.0002	;
241	0.0002	;
242	0.0002	;
243	0.0002	;
244	0.0002	;
245	0.0002	;
246	0.0002	;
247	0.001	;
248	0.0002	;
249	0.0002	;
25	7.2E-5	;
250	0.0002	;
251	0.0002	;
252	0.0002	;
253	0.001	;
254	0.001	;
255	0.001	;
256	0.0002	;
257	0.0002	;
258	0.0002	;
259	0.0002	;
26	0.0014	;
260	0.0002	;
261	0.0002	;
262	0.0002	;
263	0.0002	;
264	0.0002	;
265	0.0002	;
266	0.0002	;
267	0.0002	;
268	0.0002	;
269	0.0002	;
27	7.2E-5	;
270	0.0002	;
271	0.0002	;
272	0.001	;
273	0.0002	;
274	0.001	;
275	0.001	;
276	0.001	;
277	0.001	;
278	0.001	;
279	0.001	;
28	7.2E-5	;
280	0.001	;
281	0.00024	;
282	0.00024	;
283	0.00024	;
284	0.00024	;
285	0.00024	;
286	0.00024	;
287	0.00024	;
288	0.00024	;
289	0.00024	;
29	0.00014	;
290	0.0002	;
291	0.0002	;
292	0.0002	;
293	0.0002	;
294	0.0002	;
295	0.0002	;
296	0.0002	;
297	0.0002	;
298	0.0002	;
299	0.0002	;
3	0.0002	;
30	6E-5	;
300	0.0002	;
301	0.0002	;
302	0.0002	;
303	0.0002	;
304	0.0002	;
305	0.0002	;
306	0.0002	;
307	0.0002	;
308	0.0002	;
309	6E-5	;
31	6E-5	;
310	6E-5	;
311	6E-5	;
312	7.2E-5	;
313	7.2E-5	;
314	0.00024	;
315	7.2E-5	;
316	6E-5	;
317	6E-5	;
318	6E-5	;
319	6E-5	;
32	7.2E-5	;
320	0.00024	;
321	0.0002	;
322	0.0002	;
323	0.0002	;
324	0.0002	;
325	0.0002	;
326	0.0002	;
327	0.0002	;
328	0.0002	;
329	0.0002	;
33	7.2E-5	;
330	0.0002	;
331	0.0002	;
332	0.0002	;
333	6E-5	;
334	6E-5	;
335	6E-5	;
336	6E-5	;
337	6E-5	;
338	0.0003	;
339	6E-5	;
34	0.0014	;
340	6E-5	;
341	0.0003	;
342	0.0003	;
343	0.0003	;
344	0.0003	;
345	0.0003	;
346	0.0003	;
347	0.0003	;
348	0.0003	;
349	0.0003	;
35	0.0014	;
350	0.0003	;
351	0	;
352	0.0002	;
353	0.00036	;
354	0.00036	;
355	0.0002	;
356	0.0002	;
357	0.0002	;
358	0.0003	;
359	0.0003	;
36	0.0014	;
360	0.0003	;
361	0.00036	;
362	0.0003	;
363	0.0012	;
364	0.0002	;
365	0.0002	;
366	0.0002	;
367	0.0002	;
368	0.0002	;
369	0.0002	;
37	0.0014	;
370	0.001	;
371	0.0002	;
372	0.00024	;
373	0.00024	;
374	0.00024	;
375	0.0002	;
376	0.0006	;
377	0.0014	;
378	0.00036	;
379	0.00036	;
38	0.0006	;
380	0.00036	;
381	0.00036	;
382	0.00036	;
383	6E-5	;
384	6E-5	;
385	6E-5	;
386	0.00168	;
387	0.00036	;
388	0.00036	;
389	0.00036	;
39	0.0014	;
390	0.00024	;
391	6E-5	;
392	0.0014	;
394	0.00168	;
395	0.00036	;
396	0.00036	;
397	0.00036	;
398	0.00036	;
399	6E-5	;
4	0.0002	;
40	0.00024	;
400	6E-5	;
401	6E-5	;
402	6E-5	;
403	0.0014	;
404	0.0002	;
405	0.0006	;
406	0.0006	;
407	0.00168	;
408	0.00168	;
409	0.00168	;
41	0.00024	;
410	0.00168	;
411	0.00168	;
412	0.0014	;
413	0.00036	;
414	0.0002	;
415	0.001	;
416	0.001	;
417	0.0002	;
418	0.0002	;
419	0.0002	;
42	0.0002	;
420	0.0002	;
421	0.0014	;
422	7.2E-5	;
423	0.00024	;
424	6E-5	;
425	0.0014	;
426	0.0014	;
427	0.00168	;
428	0.0006	;
429	0.0014	;
43	0.0002	;
430	0.0014	;
431	0.0002	;
432	0.0002	;
433	0.001	;
434	0.0002	;
435	6E-5	;
436	0.00024	;
437	0.0002	;
438	0.0002	;
439	0.0003	;
44	0.0002	;
440	0.0002	;
441	0.00024	;
442	0.0002	;
443	0.001	;
444	0.0002	;
445	0.0002	;
446	6E-5	;
447	6E-5	;
448	0.0003	;
449	0.0003	;
45	0.0002	;
450	0.0003	;
451	0.0014	;
452	0.0003	;
453	0.0006	;
454	0.0006	;
455	0.0014	;
456	7.2E-5	;
457	0.00014	;
458	0.00036	;
459	6E-5	;
46	0.00024	;
460	0.0006	;
461	0.00036	;
462	0.00024	;
463	0.0014	;
47	0.00024	;
48	6E-5	;
49	0.00024	;
5	0.0002	;
50	6E-5	;
51	0.0014	;
52	0.0002	;
53	0.0002	;
54	6E-5	;
55	6E-5	;
56	6E-5	;
57	0.0002	;
58	0.00024	;
59	0.0006	;
6	0.00024	;
60	0.0006	;
61	0.00168	;
62	0.00168	;
63	0.0014	;
64	0.00168	;
65	0.0014	;
66	0.00168	;
67	0.00168	;
68	0.00168	;
69	0.00168	;
7	0.00024	;
70	0.0014	;
71	0.00024	;
72	0.00024	;
73	0.001	;
74	0.00024	;
75	0.00024	;
76	0.00024	;
77	0.0002	;
78	0.0002	;
79	0.0002	;
8	0.0002	;
80	0.0002	;
81	0.0002	;
82	0.0002	;
83	0.0002	;
84	0.001	;
85	0.001	;
86	0.001	;
87	0.0012	;
88	0.0002	;
89	0.00036	;
9	0.0002	;
90	0.00036	;
91	0.0002	;
92	0.0002	;
93	0.0002	;
94	0.0002	;
95	0.001	;
96	0.001	;
97	0.001	;
98	0.0002	;
99	0.0002	;

[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[REACTIONS]
Order Bulk	1
Order Tank	1
Order Wall	1
Global Bulk	0
Global Wall	0
Limiting Potential	0

[REACTIONS]
;Var	Value

[MIXING]
;Tank	Model

[TIMES]
;Var	Value
Duration	00:15
Pattern Timestep	00:15
Hydraulic Timestep	00:15
Quality Timestep	0:05
Pattern Start	00:00
Report Timestep	00:15
Report Start	00:00
Start ClockTime	00:00
Statistic	None

[REPORT]
;Var	Value
Status	No
Summary	No
Page	0

[OPTIONS]
Units	LPS
HeadLoss	D-W
Specific Gravity	1
Viscosity	1
Trials	1000
Accuracy	0.001
Unbalanced	Continue 10
Pattern	1
Demand Multiplier	1
Emitter Exponent	0.5
Quality	None mg/L
Diffusivity	1
Tolerance	0.01

[COORDINATES]
;Node	X-Coord	Y-Coord
1	1081291.83	868757.42
10	1081149.29	868115.14
100	1081411.35	868347.67
101	1081419.31	868392.16
102	1081432.94	868200.79
103	1081446.71	868149.21
104	1081360.79	869580.26
105	1080703.3	868372.79
106	1080704.96	868381.59
107	1080751.21	868326.76
108	1080762.61	868361.59
109	1080759.79	868352.96
11	1081136.6	868514.31
110	1080734.35	868281.7
111	1080672.18	868288.28
112	1080700.23	868295.07
113	1080789.15	868257.37
114	1080829.73	868337.45
115	1080813.27	868304.52
116	1080837.92	868222.53
117	1080842.65	868234.42
118	1080875.95	868313.94
119	1080897.18	868211.01
12	1080734.5	868761.93
120	1080916.07	868203.12
121	1080951.2	868298.87
122	1080930.53	868305.09
123	1080878.62	868321.02
124	1080825.55	868329.17
125	1080877	868429.93
126	1080881.63	868439.26
127	1080890.24	868454.92
128	1080922.57	868415.34
129	1080892.1	868433.72
13	1080997.22	869295.73
130	1080963.99	868396.58
131	1080976.32	868364.76
132	1080983.26	868384.08
133	1080983.91	868386.26
134	1080988.92	868401.15
135	1081013.89	868466.02
136	1080993.61	868473.63
137	1080917.96	868502.88
138	1080806.83	868483.51
139	1080827.55	868541.34
14	1081120.64	869383.44
140	1080780.07	868487.19
141	1080715.74	868517.07
142	1080805.96	868550.53
143	1080855.85	868618.32
144	1080949.55	868581.25
145	1080954.9	868597.32
146	1080982.13	868674.87
147	1080737.3	868660.8
148	1080723.96	868679.34
149	1080735.02	868773.61
15	1080818.98	869035.77
150	1080733.44	868762.28
151	1080797.38	868740.01
152	1080791.9	868729.59
153	1080838.45	868825.19
154	1080842.71	868723.11
155	1080871.75	868712.36
156	1080890.2	868705.79
157	1080862.13	868636.02
158	1080892.78	868715.6
159	1080923.65	868795.34
16	1080861.54	868918.75
160	1080926.06	868803.46
161	1080954.09	868885.07
162	1080902.91	868802.61
163	1081015.21	868763.25
164	1081018.94	868556.94
165	1081025.5	868554.52
166	1081045.42	868547.27
167	1081043.63	868542.34
168	1081053.61	868570.65
169	1081050.92	868561.26
17	1080803.48	868476.14
170	1081080.19	868639.65
171	1081060.31	868646.6
172	1081047.62	868851.05
173	1080958.24	868902.16
174	1080956.25	868894.77
175	1080982.23	868979.03
176	1080888.66	869010.62
177	1080875.91	868964.97
178	1080864.6	868929.27
179	1080930.07	868893.81
18	1080902.46	868170.35
180	1080936.15	868891.6
181	1080836.54	868828.02
182	1080859.78	868915.41
183	1080769.59	868895.47
184	1080786.98	868942.77
185	1081091.26	868736.6
186	1081075.631	868661.416
187	1081083.47	868648.59
188	1081113.57	868728.78
189	1081120.08	868732.5
19	1080757.14	868854.5
190	1081142.72	868804.16
191	1081145.74	868814.93
192	1081148.35	868825.49
193	1081180.83	868912.03
194	1081183.28	868922.08
195	1081211.95	869010.58
196	1081240.12	869100.59
197	1081243.95	869111
198	1081252.75	869134.9
199	1081283.33	869216.9
2	1081183.84	869579.94
20	1080758.5	868653.24
200	1081156.95	869173.71
201	1081070.72	869235.06
202	1081003.42	869281.47
203	1080960.57	869407.5
204	1081093.91	869300.38
205	1081067.23	869225.55
206	1081011.5	869071.36
207	1080989.72	868976.35
208	1081080.25	868945.68
209	1081161.59	868918.59
21	1080687.11	868299.96
210	1081184.56	868910.58
211	1081235.76	868788.83
212	1081227.46	868784.17
213	1081221.97	868772.94
214	1081265.26	868878.93
215	1081159.86	868805.71
216	1081150.06	868811.13
217	1081124.24	868822.14
218	1081051.33	868862.16
219	1081113.94	869045.38
22	1080723.28	868665.18
220	1081036.321	869077.617
221	1081012.73	869077.1
222	1081197.19	869017.38
223	1081298.44	868979.75
224	1081330.28	869066.41
225	1081334.95	869078.89
226	1081103.64	869300.98
227	1081184.41	869565.404
228	1081153.51	869164.38
229	1080791.56	868956.84
23	1080713.109	868586.813
230	1080849.96	869147.08
231	1080913.45	869338.93
2318	1081373.25	869066.54
232	1080963.09	869303.3
233	1081003.18	869274.55
234	1080927.68	869120.45
235	1080920.69	869106.18
236	1080906.43	869129.45
237	1081459.91	868071.64
238	1081453.35	868080.19
239	1081449.66	868072.72
24	1080762.27	868205.32
240	1081491.991	868128.776
241	1081560.89	868315.88
242	1081567.94	868331.3
243	1081578.33	868356.25
244	1081528.28	868300.65
245	1081453.44	868331.81
246	1081426.87	868343.75
247	1081456.14	868615.8
248	1081407.79	868303.29
249	1081425.26	868425.46
25	1080679.15	868277.29
250	1081452.26	868472.61
251	1081505.09	868450.98
252	1081488.82	868410.04
253	1081521.08	868491.16
254	1081536.7	868530.31
255	1081543.82	868548.03
256	1081447.48	868428.83
257	1081470.95	868370.51
258	1081466.92	868361.61
259	1081475.05	868379.59
26	1080901.35	869112.03
260	1081485.04	868401.67
261	1081435.57	868292.29
262	1081413.09	868301.51
263	1081409.96	868302.91
264	1081413.36	868257.89
265	1081422.89	868253.53
266	1081425.56	868263.11
267	1081430.03	868199.78
268	1081479.4	868181.12
269	1081496.75	868219.73
27	1080697.13	868344.51
270	1081427.97	868251.2
271	1081565.88	868376.9
272	1081639.28	868505.27
273	1081584.29	868416.96
274	1081603.38	868455.64
275	1081620.13	868495.36
276	1081458.77	868516.35
277	1081450.84	868587.23
278	1081455.76	868613.91
279	1081466.7	868607.54
28	1080814.14	868166.68
280	1081466.14	868559.03
281	1081365.39	867944.06
282	1081354.17	867913.61
283	1081340.51	867939.09
284	1081312.12	867977.85
285	1081436.72	868016.76
286	1081280.92	867998.59
287	1081247.45	868024.06
288	1081282.84	868068.55
289	1081246.57	868081.12
29	1080714.69	868501.76
290	1081165.08	868109.49
291	1081153.98	868113.17
292	1081183.51	868192.06
293	1081190.15	868208.56
294	1081211.67	868270.82
295	1081220.23	868290.36
296	1081223.55	868300.88
297	1081090.22	868119.73
298	1081095.12	868134.15
299	1081097.15	868139.98
3	1081292.06	868456.06
30	1080809.04	868635.63
300	1081131.01	868231.74
301	1081152.86	868294.26
302	1081159.77	868311.72
303	1081163.42	868321.22
304	1081166.22	868328.11
305	1081177.38	868213.23
306	1081196.9	868205.62
307	1081071.17	868253.1
308	1081094.18	868317.83
309	1081100.28	868335.17
31	1080805.9	868475
310	1081103.27	868345.56
311	1081106.34	868353.41
312	1081010.13	868274.64
313	1081005.81	868263.77
314	1080975.94	868187.59
315	1081011.45	868278.05
316	1081033.98	868340.78
317	1081040.97	868360.43
318	1081043.25	868369.03
319	1081002.23	868376.73
32	1080713.58	868243.02
320	1081035.48	868155.5
321	1081230.91	868286.07
322	1081277.01	868267.28
323	1081281.23	868121.21
324	1081366.53	868334.07
325	1081400.38	868328.71
326	1081390.59	868330.05
327	1081310.7	868352.51
328	1081271.71	868367.31
329	1081265.99	868369.37
33	1080850.81	868230.92
330	1081251.54	868374.33
331	1081244.67	868376.68
332	1081190.69	868396.99
333	1081138.25	868416.3
334	1081131.88	868418.7
335	1081122.45	868421.96
336	1081071.7	868441.54
337	1081141.03	868527.75
338	1081170.64	868608.03
339	1081222.3	868536.7
34	1080846.03	869128.87
340	1081210.35	868501.65
341	1081238.58	868584.29
342	1081203.57	868698.93
343	1081184.43	868704.4
344	1081249.48	868683.03
345	1081258.36	868680.6
346	1081282.28	868672.56
347	1081280.81	868658.95
348	1081271.73	868588.8
349	1081269.08	868573.63
35	1080848.36	868869.75
350	1081268.58	868564.28
351	1081269.27	868484.37
352	1081250.79	868476.74
353	1081354.995	868612.18
354	1081357.53	868561.88
355	1081352.28	868462.99
356	1081293.93	868460.83
357	1081360.12	868461.54
358	1081275.51	868571.38
359	1081250.39	868580.16
36	1080773.08	868849.82
360	1081269.58	868771.2
361	1081329.1	868652.15
362	1081332.39	868744.8
363	1081409.68	868618.71
364	1081373.38	868469.9
365	1081299.39	868453.41
366	1081282.63	868431.95
367	1081280.4	868426.22
368	1081281.75	868440.65
369	1081284.67	868447.95
37	1081095.4	869304.99
370	1081447.31	868617.89
371	1081514.4	868259.98
372	1081020.7	868113.37
373	1081031.1	868143.61
374	1081037.82	868163.8
375	1081413.34	868286.1
376	1081217.81	869007.88
377	1081043.28	869160.32
378	1081349.624	868590.617
379	1081356.51	868591.07
38	1081333.73	869075.64
380	1081356.89	868585.73
381	1081355.49	868605.18
382	1081349.95	868604.83
383	1080995.92	868388.16
384	1081012.97	868463.64
385	1081020.31	868461.19
386	1081135.91	869430.9
387	1081346.43	868591.8
388	1081340.41	868603.22
389	1081346.581	868590.27
39	1081001.41	869080.93
390	1081327	868019.49
391	1080816.02	868652.18
392	1080980.77	869347.71
393	1081335.02	868603.256
394	1081121.95	869387.52
395	1081348.11	868590.46
396	1081346.07	868596.72
397	1081346.395	868594.045
398	1081347.398	868604.507
399	1080946.92	868574.62
4	1081293.18	868458.91
40	1080898.15	868206.88
400	1080812.11	868489.23
401	1080867.99	868273.13
402	1081099.66	868497.62
403	1080993.65	869084.65
404	1081221.01	868455.33
405	1081291.4	869245.94
406	1081322.48	869207.66
407	1081206.77	869377.31
408	1081063.76	869440.87
409	1081041.71	869446.55
41	1081019.13	868108.46
410	1081108.53	869430.21
411	1081087.29	869435.6
412	1081206.81	869313.58
413	1081352.64	868644.54
414	1081327.36	868371.3
415	1081451.28	868519.74
416	1081458.25	868562.56
417	1081444.17	868476.27
418	1081438.18	868433.06
419	1081419.74	868346.95
42	1081259.06	868371.58
420	1081431.07	868388.7
421	1081359.16	869594.9
422	1080668.02	868293.17
423	1080909.99	868205.51
424	1080835.97	868625.36
425	1080951.94	869433.03
426	1080950.64	869406.16
427	1081025.26	869414.06
428	1081366.84	869164.88
429	1081375.79	869581.25
43	1081379.94	868230.21
430	1080925.48	869453.75
431	1081584.57	867490.94
432	1081492.85	868129.69
433	1081552.94	868570.58
434	1081209.63	868049.59
435	1080954.52	868295.26
436	1080925.79	868122.84
437	1081291.44	868117.5
438	1081343.9	868433.13
439	1081287.3	868765.27
44	1081248.72	868187.97
440	1081289.23	868460.22
441	1081465.36	867891.46
442	1081184.44	868191.68
443	1081466.9	868608.52
444	1081559.98	868316.3
445	1081414.32	868286.32
446	1081121.63	868420.06
447	1080987.99	868401.51
448	1081085.92	868659.13
449	1081270.74	868588.88
45	1081085.71	868108.61
450	1081183.98	868703.05
451	1080863.65	868929.58
452	1081160.33	868806.96
453	1081182.34	868922.43
454	1081251.81	869135.25
455	1081042.33	869160.63
456	1080838.84	868222.13
457	1080737.55	868661.77
458	1081359.37	868605.43
459	1080992.45	868389.64
46	1080973.04	868178.97
460	1081334.96	868966.01
461	1081342.744	868599.924
462	1081327.92	868019.12
463	1080981.73	869348
464	1081340.749	868587.368
47	1080926.82	868147.08
48	1080995.98	868379.3
49	1080935.78	868192.08
5	1081407.57	868327.99
50	1081076.87	868439.52
51	1080919.46	869100.51
52	1081269.14	868469.97
53	1081198.28	868394.42
54	1081160.96	868482.01
55	1081154.35	868559.89
56	1081206.85	868489.93
57	1081285.5	868439.29
58	1081263.78	868075.4
59	1081283.28	869225.42
6	1081305.35	868060.47
60	1081289.98	869222.5
61	1081125.48	869398.49
62	1081123.21	869391.43
63	1080971.79	869374.28
64	1081056.22	869407.71
65	1081022	869349.19
66	1081034.18	869413.4
67	1081128.15	869406.79
68	1081100.54	869397.19
69	1081078.52	869402.78
7	1081371.63	867896.76
70	1081190.73	869261.96
71	1081338.54	868049.44
72	1081377.44	868034.71
73	1081649.95	868529.56
74	1081461.4	867913.76
75	1081453.55	867952.1
76	1081394.1	868028.84
77	1081601.69	868409.78
78	1081503.41	868171.45
79	1081520.57	868212.15
8	1081229.09	868139.75
80	1081536.65	868251.9
81	1081551.3	868291.62
82	1081583.91	868369.94
83	1081421.61	868252.56
84	1081617.87	868449.19
85	1081632.36	868490.15
86	1081664	868522.58
87	1081408.86	868628.39
88	1081359.01	868463.35
89	1081340.492	868604.2
9	1081211.97	868092.07
90	1081345.08	868587.25
91	1081359.47	868469.98
92	1081320.32	868349.48
93	1081387.12	868243.47
94	1081410.61	868471.46
95	1081442.8	868523.58
96	1081447.24	868567.11
97	1081455.03	868609.98
98	1081434.86	868479.16
99	1081426.84	868434.28

[VERTICES]
;Link	X-Coord	Y-Coord
5	1081295.28	868458.16
15	1081015.24	869411.83
15	1080996.24	869412.34
23	1080734.54	868661.71
24	1080729.89	868582.9
41	1081251.5	869105.56
43	1080914.73	868200.22
51	1080998.68	868386.99
55	1080991.48	869078.03
68	1080982.16	869375.41
70	1081004.45	869300.46
81	1081381.26	867936.98
93	1081365.34	868640.64
93	1081363.94	868641.02
96	1081346.75	868587.36
100	1081414.79	868555.71
113	1080701.39	868363.38
118	1080737.57	868291.14
124	1080748.87	868274.66
125	1080748.47	868215.57
137	1080962.04	868327.67
142	1080841.82	868360.85
145	1080913.59	868495.8
148	1080887.56	868436.46
153	1081003.53	868439.11
156	1080948.5	868489.88
170	1080979.25	868664.65
172	1080862.63	868615.55
173	1081007.2	868561
177	1080728.83	868746.58
182	1080835.07	868819.29
183	1080860.71	868910.58
188	1080935.18	868691.86
191	1080897.18	868726.82
191	1080917.84	868779.57
196	1080973.37	868777.91
198	1081057.26	868647.66
203	1081048.58	868554.7
209	1081019.66	868775.39
212	1081068.81	868843.33
215	1080988.84	869001.37
219	1080907.35	869067.9
224	1080836.54	868828.02
236	1081154.46	868840.19
242	1081258.44	869150.36
245	1081108.54	869208.6
247	1081003.42	869281.47
248	1080970.49	869378.15
248	1080960.57	869407.5
257	1081092.55	869306.34
258	1081088.34	869283.07
262	1080998.93	868973.05
264	1081161.59	868918.59
267	1081242.37	868809.68
277	1081084.5	868959.72
281	1081128.15	869040.34
284	1081329.57	869064.41
289	1081249.12	869240.29
290	1081116.07	869294.93
293	1081161.68	869186.53
296	1080812.29	869016.97
299	1080870.1	869208.78
300	1080918.81	869356.88
303	1080956.04	869178.33
308	1081458.64	868077.57
310	1081459.38	868078.7
326	1081406.97	868307.72
327	1081409.16	868335.38
335	1081490.9	868414.62
338	1081543.06	868546.45
351	1081409.96	868302.91
377	1081475.19	868605.77
379	1081383.88	868000.93
381	1081354.17	867913.61
382	1081337.62	867944.49
383	1081312.12	867977.85
389	1081277.15	868001.03
390	1081234.27	868034.28
414	1081090.12	868246.26
433	1081081.57	868343.33
437	1081266.78	868271.28
444	1081382.6	868330.93
456	1081103.38	868429.26
471	1081221.54	868692.88
474	1081295.28	868663.31
479	1081268.79	868570.88
487	1081295.89	868460.1
489	1081358.89	868591.24
493	1081352.64	868644.54
501	1081281.78	868429.76
502	1081281.75	868440.65
504	1081293.3	868459.2
506	1081454.96	868616.02
543	1081140.39	869444.84
545	1081342.5	868603.35
558	1081417.44	868270.93
559	1080747.61	868504.32
559	1080728.37	868513.23
563	1081346.07	868596.78
563	1081342.98	868596.58

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Nodo

[BACKDROP]
;Var	Val1	Val2	Val3	Val4

[END]

