[TITLE]

[JUNCTIONS]
;ID	Elev	Demand	Pattern
1	2150.5	0.35	1	;
100	2146.5	0.1	1	;
102	2135.5	0.05	1	;
103	2170.5	0	 	;
104	2156.5	0.05	1	;
105	2142.5	0	 	;
106	2146.5	0.05	1	;
107	2146.5	0.15	1	;
109	2149.5	0	 	;
11	2163.5	0.1	1	;
111	2147.5	0.05	1	;
112	2139.5	0.05	1	;
116	2144.5	0	 	;
12	2152.5	0.05	1	;
120	2156.5	0.1	1	;
121	2169.5	0	 	;
122	2170.5	0	 	;
123	2159.5	0	 	;
124	2163.5	0	 	;
126	2163.5	0.1	1	;
129	2144.5	0	 	;
13	2152.5	0.2	1	;
130	2166.5	0.4	1	;
131	2172.5	0.05	1	;
132	2170.5	0.05	1	;
133	2170.5	0.05	1	;
134	2170.5	0.05	1	;
135	2170.5	0.05	1	;
136	2170.5	0.05	1	;
137	2168.5	0.15	1	;
138	2165.5	0.1	1	;
139	2165.5	0.4	1	;
14	2148.5	0	 	;
140	2159.5	0.15	1	;
142	2155.5	0.1	1	;
143	2157.5	0.05	1	;
145	2155.5	0	 	;
146	2155.5	0.15	1	;
147	2150.5	0.2	1	;
148	2163.5	0.15	1	;
149	2163.5	0.1	1	;
15	2158.5	0.15	1	;
150	2163.5	0.05	1	;
152	2146.5	0.1	1	;
153	2146.5	0	 	;
155	2146.5	0.05	1	;
156	2138.5	0.05	1	;
159	2147.5	0.1	1	;
16	2155.5	0.05	1	;
160	2147.5	0.1	1	;
161	2151.5	0.15	1	;
162	2147.5	0	 	;
163	2138.5	0.05	1	;
164	2150.5	0.15	1	;
165	2150.5	0.05	1	;
166	2150.5	0.05	1	;
167	2139.5	0.1	1	;
168	2147.5	0	 	;
169	2147.5	0.15	1	;
17	2139.5	0.05	1	;
170	2160.5	0.25	1	;
171	2160.5	0.05	1	;
172	2167.5	0.2	1	;
173	2148.5	0	 	;
174	2147.5	0.1	1	;
175	2137.5	0	 	;
176	2137.5	0.2	1	;
177	2146.5	0.05	1	;
179	2139.5	0.25	1	;
18	2149.5	0.2	1	;
180	2139.5	0.3	1	;
181	2139.5	0.05	1	;
182	2139.5	0.2	1	;
183	2137.5	0.3	1	;
184	2134.5	0.15	1	;
185	2134.5	0.1	1	;
187	2138.5	0.15	1	;
188	2138.5	0.05	1	;
189	2138.5	0.1	1	;
19	2156.5	0.15	1	;
190	2159.5	0.05	1	;
191	2161.5	0.05	1	;
192	2134.5	0.1	1	;
193	2134.5	0.1	1	;
195	2137.5	0	 	;
196	2136.5	0.1	1	;
197	2139.5	0.1	1	;
198	2141.5	0.05	1	;
199	2147.5	0	 	;
2	2130.5	0	 	;
20	2150.5	0.05	1	;
201	2149.5	0.05	1	;
202	2152.5	0.05	1	;
203	2139.5	0	 	;
204	2129.5	0.1	1	;
205	2152.5	0.15	1	;
206	2152.5	0.05	1	;
207	2150.5	0.05	1	;
208	2137.5	0.1	1	;
209	2134.5	0	 	;
21	2126.5	0.05	1	;
211	2136.5	0.1	1	;
212	2142.5	0.1	1	;
213	2142.5	0.15	1	;
214	2142.5	0.15	1	;
215	2146.5	0.05	1	;
216	2147.5	0	 	;
217	2153.5	0.25	1	;
218	2144.5	0.15	1	;
219	2140.5	0.15	1	;
22	2144.5	0.05	1	;
220	2144.5	0.1	1	;
221	2137.5	0.1	1	;
222	2140.5	0.15	1	;
223	2144.5	0	 	;
225	2174.5	0	 	;
226	2180.5	0.1	1	;
227	2168.5	0	 	;
228	2172.5	0.05	1	;
229	2172.5	0.05	1	;
23	2146.5	0.25	1	;
230	2172.5	0	 	;
231	2156.5	0.05	1	;
232	2153.5	0.1	1	;
235	2155.5	0.05	1	;
238	2159.5	0.05	1	;
239	2159.5	0.05	1	;
24	2161.5	0.05	1	;
240	2165.5	0.05	1	;
241	2156.5	0.05	1	;
242	2153.5	0.1	1	;
244	2165.5	0.05	1	;
245	2156.5	0.05	1	;
246	2151.5	0.1	1	;
248	2138.5	0.05	1	;
249	2138.5	0.05	1	;
25	2169.5	0.2	1	;
251	2138.5	0.05	1	;
255	2150.5	0.05	1	;
257	2150.5	0.05	1	;
26	2183.5	0.1	1	;
261	2150.5	0.05	1	;
262	2150.5	0.05	1	;
265	2141.5	0.05	1	;
266	2158.5	0.05	1	;
267	2158.5	0.05	1	;
268	2163.5	0	 	;
269	2163.5	0	 	;
27	2142.5	0	 	;
271	2139.5	0.15	1	;
272	2139.5	0.05	1	;
273	2176.5	0	 	;
274	2167.5	0	 	;
275	2135.5	0.25	1	;
277	2158.5	0.25	1	;
278	2166.5	0.05	1	;
279	2145.5	0.2	1	;
28	2176.5	0.1	1	;
280	2150.5	0.1	1	;
281	2155.5	0	 	;
282	2162.5	0.05	1	;
283	2150.5	0.1	1	;
284	2150.5	0.1	1	;
285	2154.5	0.1	1	;
286	2138.5	0.05	1	;
287	2138.5	0.1	1	;
288	2154.5	0.45	1	;
289	2159.5	0.05	1	;
29	2160.5	0.6	1	;
290	2152.5	0	 	;
291	2146.5	0.05	1	;
292	2151.5	0.05	1	;
293	2148.5	0.05	1	;
294	2151.5	0	 	;
295	2157.5	0	 	;
296	2168.5	0.05	1	;
297	2151.5	0.15	1	;
298	2162.5	0	 	;
299	2150.5	0.2	1	;
3	2151.5	0.2	1	;
300	2154.5	0.15	1	;
302	2148.5	0.05	1	;
303	2148.5	0.15	1	;
304	2176.5	0.05	1	;
305	2146.5	0	 	;
306	2145.5	0.05	1	;
307	2150.5	0.15	1	;
308	2151.5	0.35	1	;
309	2161.5	0	 	;
31	2161.5	0.1	1	;
310	2154.5	0	 	;
311	2147.5	0	 	;
312	2163.5	0.1	1	;
313	2152.5	0.05	1	;
314	2156.5	0.1	1	;
315	2151.5	0.25	1	;
316	2151.5	0.15	1	;
318	2144.5	0.2	1	;
319	2156.5	0.2	1	;
32	2161.5	0.05	1	;
320	2139.5	0.05	1	;
321	2139.5	0.05	1	;
322	2148.5	0.15	1	;
323	2138.5	0.05	1	;
324	2149.5	0.35	1	;
325	2144.5	0.05	1	;
326	2142.5	0.1	1	;
327	2150.5	0.15	1	;
33	2175.5	0.2	1	;
332	2177.5	0.05	1	;
333	2138.5	0.05	1	;
334	2156.5	0.1	1	;
335	2156.5	0.1	1	;
337	2184.5	0.05	1	;
338	2143.5	0.1	1	;
339	2143.5	0.15	1	;
34	2155.5	0.1	1	;
340	2147.5	0.05	1	;
341	2149.5	0	 	;
342	2146.5	0.05	1	;
343	2163.5	0.05	1	;
344	2177.5	0.1	1	;
345	2172.5	0.1	1	;
347	2153.5	0.05	1	;
349	2153.5	0.1	1	;
35	2156.5	0.1	1	;
350	2164.5	0	 	;
351	2164.5	0.15	1	;
353	2165.5	0	 	;
354	2174.5	0.05	1	;
355	2174.5	0	 	;
356	2174.5	0.05	1	;
357	2161.5	0.05	1	;
358	2144.5	0.15	1	;
359	2144.5	0.05	1	;
36	2163.5	0.15	1	;
360	2155.5	0	 	;
361	2155.5	0.15	1	;
362	2153.5	0.1	1	;
363	2153.5	0	 	;
364	2158.5	0	 	;
365	2162.5	0.05	1	;
366	2153.5	0.05	1	;
367	2155.5	0.05	1	;
368	2174.5	0.15	1	;
369	2174.5	0	 	;
37	2149.5	0.05	1	;
373	2165.5	0	 	;
377	2171.5	0.05	1	;
378	2159.5	0.15	1	;
379	2161.5	0.1	1	;
38	2134.5	0.2	1	;
380	2155.5	0.05	1	;
381	2155.5	0	 	;
382	2151.5	0	 	;
383	2151.5	0.2	1	;
384	2154.5	0	 	;
385	2154.5	0.1	1	;
386	2134.5	0.05	1	;
387	2170.5	0.05	1	;
388	2170.5	0	 	;
389	2167.5	0.05	1	;
39	2162.5	0.1	1	;
391	2168.5	0.05	1	;
394	2169.5	0.1	1	;
396	2169.5	0.05	1	;
398	2169.5	0	 	;
399	2138.5	0	 	;
4	2147.5	0	 	;
403	2138.5	0.05	1	;
404	2138.5	0	 	;
408	2139.5	0.05	1	;
409	2169.5	0.05	1	;
41	2145.5	0.1	1	;
412	2138.5	0.05	1	;
413	2142.5	0.1	1	;
414	2142.5	0.1	1	;
415	2149.5	0.1	1	;
417	2133.5	0	 	;
419	2130.5	0	 	;
42	2150.5	0.1	1	;
420	2130.5	0.05	1	;
421	2130.5	0	 	;
422	2137.5	0	 	;
424	2137.5	0	 	;
425	2137.5	0.15	1	;
426	2140.5	0.05	1	;
427	2140.5	0	 	;
428	2140.5	0	 	;
429	2140.5	0.1	1	;
43	2147.5	0.05	1	;
430	2145.5	0.05	1	;
431	2145.5	0.1	1	;
432	2155.5	0.05	1	;
433	2155.5	0.05	1	;
434	2153.5	0.3	1	;
435	2157.5	0.1	1	;
436	2152.5	0.05	1	;
437	2152.5	0.05	1	;
438	2161.5	0.15	1	;
44	2145.5	0.15	1	;
440	2157.5	0.05	1	;
441	2157.5	0.05	1	;
442	2157.5	0.05	1	;
443	2157.5	0.05	1	;
444	2162.5	0	 	;
445	2161.5	0.25	1	;
446	2161.5	0.1	1	;
447	2161.5	0.05	1	;
448	2156.5	0.05	1	;
449	2166.5	0.05	1	;
45	2149.5	0.15	1	;
453	2166.5	0.05	1	;
454	2156.5	0.35	1	;
455	2146.5	0.1	1	;
456	2146.5	0.05	1	;
459	2173.5	0	 	;
46	2124.5	0.1	1	;
460	2170.5	0.05	1	;
462	2173.5	0.1	1	;
464	2173.5	0	 	;
465	2173.5	0	 	;
466	2173.5	0.05	1	;
469	2173.5	0.15	1	;
470	2173.5	0.4	1	;
472	2173.5	0.05	1	;
473	2176.5	0.05	1	;
474	2176.5	0.05	1	;
475	2176.5	0.05	1	;
478	2173.5	0.1	1	;
479	2176.5	0.05	1	;
48	2168.5	0.05	1	;
480	2170.5	0.1	1	;
481	2170.5	0.35	1	;
482	2170.5	0.3	1	;
483	2168.5	0.1	1	;
484	2168.5	0.35	1	;
485	2168.5	0.35	1	;
486	2163.5	0.05	1	;
487	2163.5	0.05	1	;
488	2163.5	0.05	1	;
489	2163.5	0.05	1	;
49	2133.5	0.05	1	;
490	2163.5	0.2	1	;
491	2163.5	0.05	1	;
492	2167.5	0.05	1	;
493	2167.5	0.1	1	;
494	2167.5	0.3	1	;
495	2167.5	0.15	1	;
496	2167.5	0.1	1	;
497	2167.5	0.1	1	;
498	2167.5	0.15	1	;
499	2158.5	0.2	1	;
5	2137.5	0.05	1	;
50	2154.5	0.1	1	;
500	2158.5	0.05	1	;
503	2172.5	0.05	1	;
505	2171.5	0.05	1	;
507	2172.5	0	 	;
508	2184.5	0.1	1	;
509	2184.5	0.1	1	;
51	2146.5	0.05	1	;
510	2184.5	0.1	1	;
512	2193.5	0	 	;
513	2175.5	0.05	1	;
514	2193.5	0	 	;
52	2142.5	0.15	1	;
520	2193.5	0	 	;
521	2184.5	0.05	1	;
525	2184.5	0	 	;
529	2174.5	0.05	1	;
53	2145.5	0.1	1	;
530	2174.5	0.05	1	;
531	2177.5	0.1	1	;
532	2177.5	0	 	;
535	2173.5	0.05	1	;
536	2173.5	0.05	1	;
537	2164.5	0.05	1	;
538	2173.5	0.05	1	;
539	2173.5	0.05	1	;
540	2152.5	0.2	1	;
541	2154.5	0.1	1	;
542	2129.5	0.05	1	;
543	2126.5	0.15	1	;
544	2140.5	0.15	1	;
545	2137.5	0.05	1	;
546	2137.5	0.05	1	;
547	2137.5	0	 	;
548	2137.5	0	 	;
549	2129.5	0	 	;
55	2164.5	0.05	1	;
550	2124.5	0.05	1	;
551	2124.5	0	 	;
553	2134.5	0	 	;
554	2134.5	0.05	1	;
555	2134.5	0.45	1	;
556	2124.5	0.1	1	;
557	2130.5	0.05	1	;
558	2130.5	0	 	;
56	2149.5	0.05	1	;
560	2130.5	0.05	1	;
561	2131.5	0.05	1	;
562	2131.5	0.15	1	;
563	2131.5	0.05	1	;
565	2131.5	0.05	1	;
567	2131.5	0	 	;
57	2149.5	0	 	;
571	2131.5	0.1	1	;
572	2131.5	0.1	1	;
573	2133.5	0.1	1	;
577	2133.5	0.05	1	;
579	2132.5	0.05	1	;
58	2155.5	0.1	1	;
580	2132.5	0.05	1	;
581	2132.5	0	 	;
582	2132.5	0.05	1	;
584	2126.5	0.05	1	;
585	2124.5	0.1	1	;
587	2124.5	0	 	;
588	2124.5	0	 	;
589	2124.5	0.1	1	;
59	2145.5	0.3	1	;
590	2124.5	0.05	1	;
592	2127.5	0.05	1	;
593	2124.5	0.05	1	;
594	2129.5	0.2	1	;
595	2134.5	0.25	1	;
596	2140.5	0.05	1	;
597	2140.5	0.15	1	;
598	2140.5	0	 	;
599	2133.5	0	 	;
600	2133.5	0.1	1	;
602	2133.5	0.1	1	;
604	2135.5	0	 	;
605	2135.5	0	 	;
606	2139.5	0.05	1	;
608	2134.5	0.35	1	;
609	2131.5	0	 	;
61	2155.5	0	 	;
610	2131.5	0	 	;
611	2131.5	0	 	;
612	2133.5	0.1	1	;
613	2127.5	0.15	1	;
614	2140.5	0	 	;
616	2147.5	0.1	1	;
617	2145.5	0.15	1	;
618	2145.5	0.1	1	;
619	2141.5	0.05	1	;
62	2163.5	0.1	1	;
620	2141.5	0	 	;
621	2141.5	0.05	1	;
622	2144.5	0.25	1	;
623	2153.5	0.05	1	;
624	2153.5	0	 	;
626	2153.5	0.1	1	;
628	2153.5	0.05	1	;
63	2155.5	0.05	1	;
631	2157.5	0.05	1	;
634	2156.5	0.2	1	;
635	2156.5	0.1	1	;
636	2163.5	0	 	;
637	2163.5	0.15	1	;
638	2163.5	0.05	1	;
639	2176.5	0.05	1	;
64	2139.5	0.05	1	;
640	2176.5	0	 	;
643	2173.5	0.05	1	;
644	2173.5	0.05	1	;
646	2169.5	0.05	1	;
647	2169.5	0.05	1	;
649	2169.5	0.05	1	;
65	2161.5	0.2	1	;
650	2169.5	0.05	1	;
651	2173.5	0.1	1	;
653	2173.5	0	 	;
656	2179.5	0.1	1	;
657	2179.5	0.05	1	;
658	2179.5	0.05	1	;
660	2179.5	0.05	1	;
662	2179.5	0.15	1	;
665	2178.5	0	 	;
669	2174.5	0.1	1	;
67	2159.5	0.1	1	;
671	2174.5	0.1	1	;
674	2170.5	0.1	1	;
675	2170.5	0.05	1	;
676	2170.5	0.15	1	;
677	2166.5	0.05	1	;
678	2166.5	0.05	1	;
679	2166.5	0.1	1	;
68	2156.5	0.2	1	;
680	2166.5	0.05	1	;
682	2166.5	0.1	1	;
683	2157.5	0.25	1	;
687	2164.5	0.05	1	;
688	2163.5	0.15	1	;
689	2164.5	0.1	1	;
69	2156.5	0.2	1	;
690	2163.5	0.05	1	;
691	2168.5	0.05	1	;
692	2146.5	0.4	1	;
693	2147.5	0.05	1	;
696	2147.5	0	 	;
697	2147.5	0.1	1	;
7	2133.5	0.05	1	;
70	2149.5	0.05	1	;
700	2173.5	0	 	;
704	2173.5	0	 	;
705	2173.5	0.05	1	;
707	2173.5	0.05	1	;
708	2173.5	0.05	1	;
71	2133.5	0.05	1	;
711	2173.5	0	 	;
714	2173.5	0	 	;
715	2167.5	0.1	1	;
716	2167.5	0.05	1	;
717	2167.5	0.05	1	;
718	2167.5	0	 	;
719	2173.5	0.25	1	;
72	2172.5	0.05	1	;
720	2173.5	0.05	1	;
721	2150.5	0	 	;
723	2159.5	0.05	1	;
724	2159.5	0.1	1	;
725	2159.5	0	 	;
726	2159.5	0	 	;
728	2166.5	0.05	1	;
729	2166.5	0	 	;
73	2148.5	0.15	1	;
730	2166.5	0.05	1	;
731	2166.5	0.05	1	;
733	2160.5	0	 	;
734	2160.5	0.1	1	;
735	2149.5	0	 	;
736	2152.5	0.1	1	;
737	2153.5	0	 	;
738	2144.5	0.35	1	;
739	2144.5	0.2	1	;
74	2169.5	0.35	1	;
741	2142.5	0.05	1	;
742	2142.5	0.1	1	;
743	2142.5	0.15	1	;
745	2149.5	0.15	1	;
746	2149.5	0.05	1	;
747	2149.5	0.1	1	;
748	2150.5	0.05	1	;
75	2163.5	0	 	;
750	2150.5	0	 	;
751	2150.5	0.25	1	;
752	2152.5	0.3	1	;
753	2160.5	0.15	1	;
754	2160.5	0.05	1	;
755	2160.5	0.2	1	;
756	2160.5	0.1	1	;
757	2151.5	0.15	1	;
758	2149.5	0.1	1	;
759	2149.5	0.1	1	;
76	2163.5	0.05	1	;
760	2148.5	0.3	1	;
761	2153.5	0.5	1	;
762	2153.5	0.1	1	;
763	2153.5	0.05	1	;
764	2156.5	0.3	1	;
765	2151.5	0.2	1	;
766	2149.5	0.2	1	;
767	2149.5	0.1	1	;
768	2145.5	0.05	1	;
769	2135.5	0	 	;
77	2171.5	0.1	1	;
771	2162.5	0.05	1	;
772	2169.5	0	 	;
776	2135.5	0.05	1	;
779	2129.5	0.05	1	;
781	2135.5	0.05	1	;
782	2135.5	0.05	1	;
784	2139.5	0.05	1	;
785	2148.5	0.15	1	;
786	2147.5	0.2	1	;
787	2147.5	0.2	1	;
788	2144.5	0.25	1	;
79	2140.5	0.1	1	;
791	2151.5	0.15	1	;
792	2151.5	0.05	1	;
793	2151.5	0.1	1	;
794	2151.5	0.05	1	;
795	2156.5	0.05	1	;
796	2156.5	0.05	1	;
798	2159.5	0.05	1	;
799	2159.5	0.6	1	;
8	2161.5	0.05	1	;
80	2159.5	0	 	;
800	2159.5	0.05	1	;
801	2159.5	0.1	1	;
803	2162.5	0.05	1	;
804	2162.5	0.05	1	;
805	2164.5	0.1	1	;
806	2164.5	0.05	1	;
808	2167.5	0.15	1	;
81	2148.5	0.05	1	;
811	2170.5	0.05	1	;
812	2170.5	0.1	1	;
814	2146.5	0.3	1	;
815	2151.5	0.1	1	;
816	2148.5	0.1	1	;
817	2157.5	0.1	1	;
818	2173.5	0	 	;
819	2167.5	0	 	;
82	2164.5	0.2	1	;
820	2167.5	0.05	1	;
821	2167.5	0.05	1	;
823	2175.5	0	 	;
824	2173.5	0.25	1	;
825	2168.5	0.35	1	;
826	2172.5	0.35	1	;
827	2127.5	0.15	1	;
828	2127.5	0.05	1	;
829	2126.5	0	 	;
83	2150.5	0	 	;
830	2126.5	0.05	1	;
831	2126.5	0.05	1	;
832	2129.5	0.05	1	;
833	2129.5	0	 	;
834	2129.5	0.2	1	;
835	2129.5	0	 	;
836	2129.5	0.05	1	;
84	2159.5	0	 	;
840	2141.5	0.05	1	;
841	2127.5	0.15	1	;
842	2127.5	0.05	1	;
843	2133.5	0.15	1	;
844	2162.5	0.25	1	;
85	2150.5	0.3	1	;
850	2126.5	0.1	1	;
852	2128.5	0.1	1	;
854	2125.5	0.05	1	;
855	2125.5	0	 	;
857	2123.5	0.1	1	;
858	2124.5	0.15	1	;
859	2173.5	0.05	1	;
86	2141.5	0	 	;
861	2173.5	0.1	1	;
863	2159.5	0.1	1	;
864	2159.5	0.2	1	;
865	2159.5	0.05	1	;
867	2159.5	0.1	1	;
868	2150.5	0.25	1	;
869	2146.5	0.3	1	;
87	2158.5	0	 	;
870	2135.5	0.05	1	;
871	2136.5	0.1	1	;
872	2139.5	0.05	1	;
873	2145.5	0.05	1	;
874	2138.5	0.05	1	;
875	2141.5	0.05	1	;
876	2141.5	0.05	1	;
877	2169.5	0.3	1	;
88	2158.5	0	 	;
882	2166.5	0.1	1	;
883	2158.5	0.1	1	;
884	2160.5	0	 	;
885	2145.5	0.8	1	;
886	2168.5	0	 	;
887	2168.5	0	 	;
888	2168.5	0	 	;
889	2188.5	0.9	1	;
89	2153.5	0.1	1	;
890	2188.5	0.1	1	;
891	2188.5	0.35	1	;
892	2178.5	0.5	1	;
893	2176.5	0.2	1	;
894	2177.5	0.05	1	;
9	2152.5	0.3	1	;
90	2150.5	0.1	1	;
900	2133.5	0.05	1	;
903	2164.5	0.15	1	;
904	2164.5	0.1	1	;
905	2168.5	0	 	;
906	2168.5	0.05	1	;
907	2160.5	0.05	1	;
908	2161.5	0.05	1	;
909	2161.5	0.05	1	;
91	2159.5	0.2	1	;
910	2151.5	0.1	1	;
912	2137.5	0.05	1	;
913	2137.5	0.05	1	;
914	2137.5	0.1	1	;
915	2135.5	0	 	;
916	2142.5	0.15	1	;
92	2161.5	0.1	1	;
921	2140.5	0.05	1	;
923	2142.5	0.05	1	;
924	2150.5	0.15	1	;
925	2150.5	0.05	1	;
926	2150.5	0.1	1	;
927	2150.5	0.05	1	;
929	2154.5	0.2	1	;
93	2164.5	0.05	1	;
930	2160.5	0.15	1	;
931	2167.5	0.05	1	;
932	2165.5	0.05	1	;
933	2165.5	0.05	1	;
934	2165.5	0.2	1	;
935	2160.5	0.05	1	;
936	2149.5	0.1	1	;
937	2158.5	0.15	1	;
938	2166.5	0.35	1	;
939	2166.5	0.3	1	;
94	2164.5	0.05	1	;
940	2153.5	0.05	1	;
941	2153.5	0.1	1	;
942	2168.5	0.05	1	;
95	2153.5	0.25	1	;
96	2168.5	0.2	1	;
97	2173.5	0.15	1	;
98	2155.5	0.05	1	;
99	2159.5	0.05	1	;

[RESERVOIRS]
;ID	Head	Pattern
943	2262	 	;

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
1000	32	58	71.73	457.2	0.0015	0	Open	;
1001	34	381	23.69	76.2	0.0015	0	Open	;
1002	295	217	82.6	609.6	0.0015	0	Open	;
1003	386	221	31.69	203.2	0.0015	0	Open	;
1004	925	926	8.33	76.2	0.0015	0	Open	;
1006	347	61	29.4	76.2	0.0015	0	Open	;
1007	342	324	87.72	508	0.0015	0	Open	;
1008	324	90	93.74	152.4	0.0015	0	Open	;
1009	343	62	9.18	76.2	0.0015	0	Open	;
1010	95	322	95.07	76.2	0.0015	0	Open	;
1011	173	333	42.29	76.2	0.0015	0	Open	;
1012	50	84	65.64	203.2	0.0015	0	Open	;
1013	84	67	46.25	152.4	0.0015	0	Open	;
1014	14	299	83.32	152.4	0.0015	0	Open	;
1015	299	70	91.14	152.4	0.0015	0	Open	;
1016	382	20	65.94	152.4	0.0015	0	Open	;
1017	943	889	482.78	762	0.0015	0	CV	;
1022	297	50	82.22	152.4	0.0015	0	Open	;
1023	50	319	91.32	152.4	0.0015	0	Open	;
1024	319	298	97.1	76.2	0.0015	0	Open	;
1025	715	716	34.56	76.2	0.0015	0	Open	;
1026	219	212	96.41	152.4	0.0015	0	Open	;
1027	22	215	34	152.4	0.0015	0	Open	;
1028	314	315	66.12	76.2	0.0015	0	Open	;
1029	280	83	91	152.4	0.0015	0	Open	;
1030	319	87	98.03	152.4	0.0015	0	Open	;
1031	531	532	24	152.4	0.0015	0	Open	;
1032	683	89	15.66	76.2	0.0015	0	Open	;
1033	229	335	81.17	152.4	0.0015	0	Open	;
1034	53	430	56.6	457.2	0.0015	0	Open	;
1035	163	27	158.03	152.4	0.0015	0	Open	;
1036	87	88	75.79	76.2	0.0015	0	Open	;
1037	83	166	41.63	152.4	0.0015	0	Open	;
1039	550	551	16.39	152.4	0.0015	0	Open	;
1040	82	93	89.49	76.2	0.0015	0	Open	;
1041	35	93	84.13	76.2	0.0015	0	Open	;
1042	75	76	48.91	152.4	0.0015	0	Open	;
1043	76	96	43.59	76.2	0.0015	0	Open	;
1045	95	82	91.66	76.2	0.0015	0	Open	;
1046	82	77	63.4	101.6	0.0015	0	Open	;
1047	52	326	47.75	152.4	0.0015	0	Open	;
1048	326	23	92.37	457.2	0.0015	0	Open	;
1049	272	784	14.86	76.2	0.0015	0	Open	;
1050	360	361	44.23	304.8	0.0015	0	Open	;
1051	59	455	49.79	152.4	0.0015	0	Open	;
1052	464	465	7.37	762	0.0015	0	Open	;
1053	147	61	66.04	152.4	0.0015	0	Open	;
1054	103	104	52.86	762	0.0015	0	Open	;
1055	104	300	89.84	152.4	0.0015	0	Open	;
1058	105	52	4.9	152.4	0.0015	0	Open	;
1062	3	106	56.81	508	0.0015	0	Open	;
1070	334	120	77.09	762	0.0015	0	Open	;
1071	120	145	81.84	152.4	0.0015	0	Open	;
1072	121	122	49.32	152.4	0.0015	0	Open	;
1073	122	123	66.03	76.2	0.0015	0	Open	;
1079	130	131	86.53	762	0.0015	0	Open	;
1080	131	132	89.71	152.4	0.0015	0	Open	;
1081	132	133	6.31	152.4	0.0015	0	Open	;
1082	133	134	37.29	762	0.0015	0	Open	;
1083	134	135	15.82	76.2	0.0015	0	Open	;
1084	135	136	23	203.2	0.0015	0	Open	;
1085	136	137	51.49	762	0.0015	0	Open	;
1086	137	138	71.28	152.4	0.0015	0	Open	;
1087	138	139	58.37	508	0.0015	0	Open	;
1088	139	140	81.93	152.4	0.0015	0	Open	;
1091	142	143	98.79	355.6	0.0015	0	Open	;
1094	361	145	69.11	76.2	0.0015	0	Open	;
1095	145	146	46.55	152.4	0.0015	0	Open	;
1096	146	85	55.67	152.4	0.0015	0	Open	;
1097	148	149	25.89	152.4	0.0015	0	Open	;
1098	149	150	14.73	76.2	0.0015	0	Open	;
1101	152	153	14.01	152.4	0.0015	0	Open	;
1104	155	156	15.13	152.4	0.0015	0	Open	;
1107	111	159	45.78	152.4	0.0015	0	Open	;
1108	159	160	31.87	152.4	0.0015	0	Open	;
1109	73	1	98.05	152.4	0.0015	0	Open	;
1110	1	162	75.09	76.2	0.0015	0	Open	;
1111	27	164	86.52	609.6	0.0015	0	Open	;
1112	164	300	93.61	457.2	0.0015	0	Open	;
1113	165	100	34.23	609.6	0.0015	0	Open	;
1114	165	166	38.55	152.4	0.0015	0	Open	;
1115	64	167	9.39	76.2	0.0015	0	Open	;
1116	167	168	39.28	76.2	0.0015	0	Open	;
1117	168	169	39.73	76.2	0.0015	0	Open	;
1118	169	280	42.02	152.4	0.0015	0	Open	;
1119	280	170	100.95	152.4	0.0015	0	Open	;
1120	170	171	81.94	76.2	0.0015	0	Open	;
1121	171	172	71.88	152.4	0.0015	0	Open	;
1122	166	43	48.8	508	0.0015	0	Open	;
1123	43	169	44.77	101.6	0.0015	0	Open	;
1124	169	173	89.05	76.2	0.0015	0	Open	;
1125	333	174	56.9	914.4	0.0015	0	Open	;
1126	174	168	32.91	76.2	0.0015	0	Open	;
1127	168	311	94.32	76.2	0.0015	0	Open	;
1128	175	64	58.39	76.2	0.0015	0	Open	;
1129	175	176	52.42	152.4	0.0015	0	Open	;
1130	176	177	87.72	457.2	0.0015	0	Open	;
1131	38	177	40.53	355.6	0.0015	0	Open	;
1134	179	180	15.54	76.2	0.0015	0	Open	;
1135	180	181	35.82	76.2	0.0015	0	Open	;
1136	181	182	25.63	508	0.0015	0	Open	;
1137	182	183	66.34	609.6	0.0015	0	Open	;
1138	183	38	151.85	76.2	0.0015	0	Open	;
1139	38	184	7.3	406.4	0.0015	0	Open	;
1140	184	185	45.19	355.6	0.0015	0	Open	;
1143	187	188	32.87	152.4	0.0015	0	Open	;
1144	188	189	19.71	152.4	0.0015	0	Open	;
1145	189	163	6.4	152.4	0.0015	0	Open	;
1146	190	91	84.18	152.4	0.0015	0	Open	;
1147	91	8	57.49	609.6	0.0015	0	Open	;
1148	92	191	30.37	76.2	0.0015	0	Open	;
1149	191	190	33.81	406.4	0.0015	0	Open	;
1150	192	193	82.52	76.2	0.0015	0	Open	;
1153	195	5	50.87	457.2	0.0015	0	Open	;
1154	197	196	80.58	762	0.0015	0	Open	;
1157	109	201	8.1	304.8	0.0015	0	Open	;
1158	201	202	99.04	152.4	0.0015	0	Open	;
1159	67	289	5.15	508	0.0015	0	Open	;
1160	289	87	77.97	762	0.0015	0	Open	;
1161	87	62	96.62	76.2	0.0015	0	Open	;
1162	321	203	17.18	76.2	0.0015	0	Open	;
1163	203	197	38.32	152.4	0.0015	0	Open	;
1164	197	204	71.31	406.4	0.0015	0	Open	;
1165	29	205	66.52	152.4	0.0015	0	Open	;
1166	25	122	74.84	457.2	0.0015	0	Open	;
1167	160	162	44.66	152.4	0.0015	0	Open	;
1168	162	206	60.57	76.2	0.0015	0	Open	;
1169	18	147	98.98	152.4	0.0015	0	Open	;
1170	147	207	91.12	76.2	0.0015	0	Open	;
1171	207	349	62.05	406.4	0.0015	0	Open	;
1172	166	311	35.68	609.6	0.0015	0	Open	;
1173	338	208	61.78	152.4	0.0015	0	Open	;
1174	208	209	77.49	914.4	0.0015	0	Open	;
1177	211	212	33.81	152.4	0.0015	0	Open	;
1178	212	213	66.2	76.2	0.0015	0	Open	;
1179	342	51	1.85	152.4	0.0015	0	Open	;
1180	51	147	81.03	254	0.0015	0	Open	;
1181	213	214	6.77	152.4	0.0015	0	Open	;
1182	214	342	78.65	76.2	0.0015	0	Open	;
1183	215	216	91.68	76.2	0.0015	0	Open	;
1184	177	215	43.88	152.4	0.0015	0	Open	;
1185	308	217	92.15	406.4	0.0015	0	Open	;
1186	217	80	64.39	76.2	0.0015	0	Open	;
1187	80	190	23.44	152.4	0.0015	0	Open	;
1188	308	283	87.63	152.4	0.0015	0	Open	;
1189	283	215	49.17	304.8	0.0015	0	Open	;
1190	363	207	25.76	152.4	0.0015	0	Open	;
1191	218	219	69.14	203.2	0.0015	0	Open	;
1192	219	209	74.57	152.4	0.0015	0	Open	;
1193	209	193	74.92	152.4	0.0015	0	Open	;
1194	220	313	67.74	762	0.0015	0	Open	;
1195	316	290	88.66	76.2	0.0015	0	Open	;
1196	195	221	37.74	203.2	0.0015	0	Open	;
1197	221	208	33.69	76.2	0.0015	0	Open	;
1198	208	222	83.2	152.4	0.0015	0	Open	;
1199	222	223	43.31	76.2	0.0015	0	Open	;
1200	223	220	43.17	152.4	0.0015	0	Open	;
1201	359	218	79.42	76.2	0.0015	0	Open	;
1202	207	294	53.48	152.4	0.0015	0	Open	;
1203	294	359	37.39	152.4	0.0015	0	Open	;
1204	212	320	84.86	76.2	0.0015	0	Open	;
1206	225	356	44.61	203.2	0.0015	0	Open	;
1207	226	227	42.68	609.6	0.0015	0	Open	;
1208	227	228	45.8	152.4	0.0015	0	Open	;
1209	228	229	35.77	76.2	0.0015	0	Open	;
1210	229	230	37.01	152.4	0.0015	0	Open	;
1211	230	345	20.29	457.2	0.0015	0	Open	;
1212	176	216	40.37	152.4	0.0015	0	Open	;
1213	216	311	51.83	152.4	0.0015	0	Open	;
1214	96	231	36.3	406.4	0.0015	0	Open	;
1215	231	232	40.04	101.6	0.0015	0	Open	;
1216	232	85	88.53	304.8	0.0015	0	Open	;
1223	238	239	54.45	152.4	0.0015	0	Open	;
1224	239	240	38.48	76.2	0.0015	0	Open	;
1225	240	241	89.88	152.4	0.0015	0	Open	;
1226	241	242	44.68	152.4	0.0015	0	Open	;
1227	242	232	46.93	304.8	0.0015	0	Open	;
1230	353	244	36.89	508	0.0015	0	Open	;
1231	244	238	53.54	76.2	0.0015	0	Open	;
1232	245	19	41.85	304.8	0.0015	0	Open	;
1233	246	295	83.81	76.2	0.0015	0	Open	;
1234	295	91	97.92	76.2	0.0015	0	Open	;
1235	129	177	34.76	304.8	0.0015	0	Open	;
1249	261	262	7.58	508	0.0015	0	Open	;
1253	265	266	28.45	152.4	0.0015	0	Open	;
1254	266	267	22.14	152.4	0.0015	0	Open	;
1255	267	268	13.77	254	0.0015	0	Open	;
1256	248	163	11.32	76.2	0.0015	0	Open	;
1257	163	249	13.76	76.2	0.0015	0	Open	;
1258	249	271	82.39	152.4	0.0015	0	Open	;
1259	271	272	13.1	152.4	0.0015	0	Open	;
1260	28	273	36.9	152.4	0.0015	0	Open	;
1263	883	364	30.56	76.2	0.0015	0	Open	;
1264	364	882	36.37	914.4	0.0015	0	Open	;
1265	322	280	89.36	76.2	0.0015	0	Open	;
1266	345	31	80.74	152.4	0.0015	0	Open	;
1267	31	281	56.06	152.4	0.0015	0	Open	;
1268	311	100	43.44	762	0.0015	0	Open	;
1269	100	283	52.4	76.2	0.0015	0	Open	;
1270	232	120	68.28	152.4	0.0015	0	Open	;
1271	120	367	43.33	508	0.0015	0	Open	;
1272	367	281	46.78	76.2	0.0015	0	Open	;
1273	238	93	99.72	152.4	0.0015	0	Open	;
1276	324	23	83.04	152.4	0.0015	0	Open	;
1277	196	192	75.59	152.4	0.0015	0	Open	;
1278	106	107	34.15	609.6	0.0015	0	Open	;
1279	73	81	22.19	76.2	0.0015	0	Open	;
1280	14	814	57.87	152.4	0.0015	0	Open	;
1281	503	72	8.55	152.4	0.0015	0	Open	;
1283	34	300	90.26	76.2	0.0015	0	Open	;
1284	300	295	94.79	76.2	0.0015	0	Open	;
1285	220	768	71.04	457.2	0.0015	0	Open	;
1286	318	129	30.84	76.2	0.0015	0	Open	;
1287	332	529	52.44	76.2	0.0015	0	Open	;
1288	225	530	16.4	76.2	0.0015	0	Open	;
1289	61	297	24.08	76.2	0.0015	0	Open	;
1290	599	71	38.31	152.4	0.0015	0	Open	;
1292	226	76	80.92	203.2	0.0015	0	Open	;
1293	325	326	90.77	152.4	0.0015	0	Open	;
1294	19	299	92.78	76.2	0.0015	0	Open	;
1295	735	303	6.8	76.2	0.0015	0	Open	;
1296	41	306	20.26	152.4	0.0015	0	Open	;
1297	285	238	86.75	152.4	0.0015	0	Open	;
1298	309	190	44.59	457.2	0.0015	0	Open	;
1299	82	171	91.35	152.4	0.0015	0	Open	;
1302	819	716	57.36	152.4	0.0015	0	Open	;
1304	12	13	20.08	355.6	0.0015	0	Open	;
1305	13	319	111.45	76.2	0.0015	0	Open	;
1306	23	320	69	152.4	0.0015	0	Open	;
1307	44	45	142.32	254	0.0015	0	Open	;
1308	45	322	93.18	355.6	0.0015	0	Open	;
1309	286	287	55.6	152.4	0.0015	0	Open	;
1310	287	323	10.83	76.2	0.0015	0	Open	;
1311	27	325	95.38	914.4	0.0015	0	Open	;
1312	277	88	33.1	76.2	0.0015	0	Open	;
1314	320	321	16.32	76.2	0.0015	0	Open	;
1317	241	245	45.87	406.4	0.0015	0	Open	;
1318	268	269	10.19	152.4	0.0015	0	Open	;
1319	22	284	49.3	76.2	0.0015	0	Open	;
1320	129	22	44.11	152.4	0.0015	0	Open	;
1321	196	211	39.47	76.2	0.0015	0	Open	;
1322	96	334	39.27	152.4	0.0015	0	Open	;
1323	513	509	37.62	152.4	0.0015	0	Open	;
1324	4	340	16.66	355.6	0.0015	0	Open	;
1325	5	338	65.34	76.2	0.0015	0	Open	;
1326	85	14	91.17	152.4	0.0015	0	Open	;
1327	84	99	32.21	76.2	0.0015	0	Open	;
1328	62	298	85.05	101.6	0.0015	0	Open	;
1329	340	341	56.02	508	0.0015	0	Open	;
1330	358	359	10.3	76.2	0.0015	0	Open	;
1331	359	342	89.54	152.4	0.0015	0	Open	;
1332	344	345	29.21	76.2	0.0015	0	Open	;
1333	362	363	48.87	76.2	0.0015	0	Open	;
1335	355	356	39.34	152.4	0.0015	0	Open	;
1337	315	316	87.11	152.4	0.0015	0	Open	;
1338	316	349	42.77	254	0.0015	0	Open	;
1339	55	350	30.55	76.2	0.0015	0	Open	;
1340	350	351	11.87	76.2	0.0015	0	Open	;
1343	353	354	49.89	152.4	0.0015	0	Open	;
1344	354	355	6.06	254	0.0015	0	Open	;
1345	334	335	43.94	406.4	0.0015	0	Open	;
1346	335	357	36.46	76.2	0.0015	0	Open	;
1347	313	358	69.91	76.2	0.0015	0	Open	;
1348	281	360	21.1	152.4	0.0015	0	Open	;
1349	349	362	15.77	609.6	0.0015	0	Open	;
1350	273	274	55.11	76.2	0.0015	0	Open	;
1351	274	133	10.8	76.2	0.0015	0	Open	;
1352	211	203	80.8	152.4	0.0015	0	Open	;
1353	368	369	11.38	76.2	0.0015	0	Open	;
1362	377	28	84.21	152.4	0.0015	0	Open	;
1363	310	239	88.7	76.2	0.0015	0	Open	;
1364	239	378	50.95	152.4	0.0015	0	Open	;
1365	378	355	48.59	762	0.0015	0	Open	;
1366	32	379	30.57	76.2	0.0015	0	Open	;
1367	298	39	0.24	76.2	0.0015	0	Open	;
1368	39	365	32.62	152.4	0.0015	0	Open	;
1369	365	380	66.38	152.4	0.0015	0	Open	;
1370	380	34	31.95	152.4	0.0015	0	Open	;
1371	381	382	59.92	152.4	0.0015	0	Open	;
1372	382	383	22.33	152.4	0.0015	0	Open	;
1373	383	325	86.25	76.2	0.0015	0	Open	;
1374	35	285	99.63	152.4	0.0015	0	Open	;
1375	285	384	44.72	76.2	0.0015	0	Open	;
1376	384	310	8.46	609.6	0.0015	0	Open	;
1377	310	385	37.51	76.2	0.0015	0	Open	;
1378	385	19	92.86	76.2	0.0015	0	Open	;
1379	19	85	88.2	76.2	0.0015	0	Open	;
1380	387	388	24.13	152.4	0.0015	0	Open	;
1383	48	387	47.4	76.2	0.0015	0	Open	;
1384	391	388	48.54	457.2	0.0015	0	Open	;
1395	412	413	19.18	76.2	0.0015	0	Open	;
1398	403	404	5.99	609.6	0.0015	0	Open	;
1404	121	391	28.53	355.6	0.0015	0	Open	;
1405	391	48	24.38	508	0.0015	0	Open	;
1406	388	122	25.97	76.2	0.0015	0	Open	;
1407	379	171	57.05	152.4	0.0015	0	Open	;
1408	384	44	92.86	76.2	0.0015	0	Open	;
1409	385	70	93.3	76.2	0.0015	0	Open	;
1412	413	414	14.75	152.4	0.0015	0	Open	;
1413	414	415	12.05	76.2	0.0015	0	Open	;
1414	415	45	34.17	76.2	0.0015	0	Open	;
1415	432	297	71.88	76.2	0.0015	0	Open	;
1420	419	420	19.51	152.4	0.0015	0	Open	;
1421	420	421	17.85	76.2	0.0015	0	Open	;
1422	421	422	41.79	203.2	0.0015	0	Open	;
1425	424	425	35.58	152.4	0.0015	0	Open	;
1426	425	426	31.32	152.4	0.0015	0	Open	;
1427	426	427	31.01	152.4	0.0015	0	Open	;
1428	427	428	27.62	254	0.0015	0	Open	;
1429	428	429	7.46	152.4	0.0015	0	Open	;
1430	429	430	69.89	457.2	0.0015	0	Open	;
1431	430	431	43.27	76.2	0.0015	0	Open	;
1432	431	160	55.8	76.2	0.0015	0	Open	;
1433	63	432	23.87	76.2	0.0015	0	Open	;
1434	433	432	18.17	152.4	0.0015	0	Open	;
1435	432	434	63.34	76.2	0.0015	0	Open	;
1436	434	435	95.9	152.4	0.0015	0	Open	;
1437	435	436	26.86	254	0.0015	0	Open	;
1438	436	437	1.54	152.4	0.0015	0	Open	;
1439	438	434	81.09	152.4	0.0015	0	Open	;
1440	434	347	69.16	508	0.0015	0	Open	;
1442	435	440	6.52	76.2	0.0015	0	Open	;
1443	440	441	17.63	76.2	0.0015	0	Open	;
1444	441	442	13.27	304.8	0.0015	0	Open	;
1445	442	443	15.1	76.2	0.0015	0	Open	;
1447	437	362	99.8	152.4	0.0015	0	Open	;
1448	282	444	3.8	457.2	0.0015	0	Open	;
1449	444	445	40.99	76.2	0.0015	0	Open	;
1450	445	446	30.54	76.2	0.0015	0	Open	;
1451	446	447	3.47	508	0.0015	0	Open	;
1452	447	448	64.68	355.6	0.0015	0	Open	;
1453	448	314	21.53	76.2	0.0015	0	Open	;
1458	454	315	100.74	152.4	0.0015	0	Open	;
1459	455	456	6.15	152.4	0.0015	0	Open	;
1461	455	70	69.36	254	0.0015	0	Open	;
1462	59	44	65.94	152.4	0.0015	0	Open	;
1468	465	459	5.75	152.4	0.0015	0	Open	;
1469	459	466	11.25	152.4	0.0015	0	Open	;
1473	469	470	20.66	152.4	0.0015	0	Open	;
1476	472	473	15.78	76.2	0.0015	0	Open	;
1477	473	474	19.78	152.4	0.0015	0	Open	;
1478	474	475	18.3	76.2	0.0015	0	Open	;
1482	478	479	24.25	152.4	0.0015	0	Open	;
1483	479	480	17.9	76.2	0.0015	0	Open	;
1484	480	481	8.11	76.2	0.0015	0	Open	;
1485	481	482	5.93	152.4	0.0015	0	Open	;
1486	482	483	5.58	152.4	0.0015	0	Open	;
1487	483	484	25.4	355.6	0.0015	0	Open	;
1488	484	485	37.09	76.2	0.0015	0	Open	;
1489	485	486	37.98	76.2	0.0015	0	Open	;
1490	486	487	11.71	101.6	0.0015	0	Open	;
1491	487	488	17.44	152.4	0.0015	0	Open	;
1492	488	489	22.69	152.4	0.0015	0	Open	;
1493	489	490	8.26	152.4	0.0015	0	Open	;
1494	490	491	7.56	152.4	0.0015	0	Open	;
1495	491	492	27.15	76.2	0.0015	0	Open	;
1496	492	493	10.16	76.2	0.0015	0	Open	;
1497	493	494	16.94	76.2	0.0015	0	Open	;
1498	494	495	22.32	76.2	0.0015	0	Open	;
1499	495	496	12.6	152.4	0.0015	0	Open	;
1500	496	497	20.44	76.2	0.0015	0	Open	;
1501	497	498	21.92	254	0.0015	0	Open	;
1502	498	499	26.82	152.4	0.0015	0	Open	;
1503	499	500	33.93	152.4	0.0015	0	Open	;
1511	507	228	30.01	76.2	0.0015	0	Open	;
1512	507	344	82.57	152.4	0.0015	0	Open	;
1513	508	509	8.84	609.6	0.0015	0	Open	;
1514	509	510	30.63	76.2	0.0015	0	Open	;
1517	512	514	7.29	152.4	0.0015	0	Open	;
1526	529	225	45.01	152.4	0.0015	0	Open	;
1527	530	531	54.06	101.6	0.0015	0	Open	;
1529	337	521	10.07	508	0.0015	0	Open	;
1538	532	75	39.79	152.4	0.0015	0	Open	;
1539	75	241	94.07	304.8	0.0015	0	Open	;
1543	535	536	41.74	76.2	0.0015	0	Open	;
1544	536	537	21	152.4	0.0015	0	Open	;
1545	537	351	18.67	76.2	0.0015	0	Open	;
1546	538	535	37.82	76.2	0.0015	0	Open	;
1547	535	539	40.79	152.4	0.0015	0	Open	;
1548	529	354	49.6	76.2	0.0015	0	Open	;
1549	227	96	81.61	76.2	0.0015	0	Open	;
1550	228	334	83.28	152.4	0.0015	0	Open	;
1551	540	67	43.78	304.8	0.0015	0	Open	;
1552	356	240	101.17	152.4	0.0015	0	Open	;
1553	240	541	45.62	152.4	0.0015	0	Open	;
1554	541	385	43.15	203.2	0.0015	0	Open	;
1555	244	378	55.14	152.4	0.0015	0	Open	;
1556	542	543	73.7	152.4	0.0015	0	Open	;
1557	79	544	31.17	76.2	0.0015	0	Open	;
1558	544	545	25.79	152.4	0.0015	0	Open	;
1559	545	546	38.99	152.4	0.0015	0	Open	;
1560	546	547	33.92	609.6	0.0015	0	Open	;
1561	547	548	13.53	203.2	0.0015	0	Open	;
1562	548	549	26.08	304.8	0.0015	0	Open	;
1563	549	542	81.21	152.4	0.0015	0	Open	;
1564	553	554	39.5	152.4	0.0015	0	Open	;
1565	554	555	23.68	152.4	0.0015	0	Open	;
1566	592	556	70.04	152.4	0.0015	0	Open	;
1567	2	557	10.94	152.4	0.0015	0	Open	;
1568	557	558	19.67	152.4	0.0015	0	Open	;
1571	560	561	28.4	76.2	0.0015	0	Open	;
1572	561	562	44.19	508	0.0015	0	Open	;
1573	562	563	11.63	762	0.0015	0	Open	;
1582	571	572	28.96	101.6	0.0015	0	Open	;
1583	572	573	39.85	355.6	0.0015	0	Open	;
1591	579	580	8.98	76.2	0.0015	0	Open	;
1592	580	581	8.36	76.2	0.0015	0	Open	;
1593	581	582	9.83	76.2	0.0015	0	Open	;
1596	584	585	92.5	152.4	0.0015	0	Open	;
1599	587	588	7.84	76.2	0.0015	0	Open	;
1600	588	589	4.79	355.6	0.0015	0	Open	;
1601	589	590	7.2	152.4	0.0015	0	Open	;
1604	555	595	19.16	76.2	0.0015	0	Open	;
1605	595	596	15.18	152.4	0.0015	0	Open	;
1606	596	597	35.42	152.4	0.0015	0	Open	;
1607	597	598	34.52	76.2	0.0015	0	Open	;
1608	598	599	37.06	152.4	0.0015	0	Open	;
1609	599	600	32.43	152.4	0.0015	0	Open	;
1614	604	79	101.24	457.2	0.0015	0	Open	;
1615	593	551	32.8	609.6	0.0015	0	Open	;
1616	551	46	59.2	76.2	0.0015	0	Open	;
1617	594	605	70.48	76.2	0.0015	0	Open	;
1618	605	604	26.45	76.2	0.0015	0	Open	;
1619	604	606	26.98	203.2	0.0015	0	Open	;
1621	553	609	65.02	152.4	0.0015	0	Open	;
1622	609	610	35.24	101.6	0.0015	0	Open	;
1623	610	611	35.77	609.6	0.0015	0	Open	;
1624	611	612	15.33	76.2	0.0015	0	Open	;
1625	612	594	100.3	406.4	0.0015	0	Open	;
1626	613	46	26.87	76.2	0.0015	0	Open	;
1627	46	609	68.47	76.2	0.0015	0	Open	;
1628	609	614	39.52	152.4	0.0015	0	Open	;
1629	614	597	37.33	152.4	0.0015	0	Open	;
1630	616	617	43.08	76.2	0.0015	0	Open	;
1631	617	618	14.2	76.2	0.0015	0	Open	;
1632	618	306	14.68	304.8	0.0015	0	Open	;
1633	606	17	32.8	152.4	0.0015	0	Open	;
1634	17	429	68.86	76.2	0.0015	0	Open	;
1635	57	619	68.78	152.4	0.0015	0	Open	;
1636	619	620	28.2	76.2	0.0015	0	Open	;
1637	620	621	25.48	76.2	0.0015	0	Open	;
1638	621	198	27.78	101.6	0.0015	0	Open	;
1639	198	622	89.15	76.2	0.0015	0	Open	;
1641	622	429	57.95	152.4	0.0015	0	Open	;
1642	89	623	24.93	76.2	0.0015	0	Open	;
1643	623	624	3.99	76.2	0.0015	0	Open	;
1644	16	98	15.95	304.8	0.0015	0	Open	;
1655	634	635	31.06	76.2	0.0015	0	Open	;
1656	635	636	29.03	152.4	0.0015	0	Open	;
1657	636	637	6.77	762	0.0015	0	Open	;
1658	637	638	41.22	76.2	0.0015	0	Open	;
1659	638	639	30.73	152.4	0.0015	0	Open	;
1660	639	640	9.24	152.4	0.0015	0	Open	;
1664	643	644	16.36	76.2	0.0015	0	Open	;
1667	646	647	10.16	76.2	0.0015	0	Open	;
1670	649	650	11.53	152.4	0.0015	0	Open	;
1671	650	651	27.66	304.8	0.0015	0	Open	;
1677	656	657	6.75	609.6	0.0015	0	Open	;
1678	657	658	8.7	76.2	0.0015	0	Open	;
1695	674	675	11.68	76.2	0.0015	0	Open	;
1696	675	676	16.64	152.4	0.0015	0	Open	;
1697	676	677	25.87	457.2	0.0015	0	Open	;
1698	677	678	16.29	76.2	0.0015	0	Open	;
1699	678	679	11.53	76.2	0.0015	0	Open	;
1700	679	680	14.61	152.4	0.0015	0	Open	;
1703	682	130	35.24	76.2	0.0015	0	Open	;
1708	688	687	64.96	76.2	0.0015	0	Open	;
1709	687	689	39.79	76.2	0.0015	0	Open	;
1710	628	624	48.15	76.2	0.0015	0	Open	;
1711	647	36	80.17	76.2	0.0015	0	Open	;
1712	65	690	62.91	152.4	0.0015	0	Open	;
1713	690	643	78.7	203.2	0.0015	0	Open	;
1714	691	36	28.27	76.2	0.0015	0	Open	;
1715	36	687	45.96	76.2	0.0015	0	Open	;
1716	687	690	42.58	152.4	0.0015	0	Open	;
1717	690	636	77.69	76.2	0.0015	0	Open	;
1718	230	357	79.2	76.2	0.0015	0	Open	;
1719	357	367	60.68	152.4	0.0015	0	Open	;
1720	81	293	13.69	76.2	0.0015	0	Open	;
1721	293	291	31.69	152.4	0.0015	0	Open	;
1722	291	692	27.22	457.2	0.0015	0	Open	;
1723	430	693	132.04	76.2	0.0015	0	Open	;
1724	693	199	5.59	152.4	0.0015	0	Open	;
1728	696	697	27.79	76.2	0.0015	0	Open	;
1729	697	57	29.21	203.2	0.0015	0	Open	;
1737	704	705	14.33	203.2	0.0015	0	Open	;
1740	707	708	16.87	203.2	0.0015	0	Open	;
1747	714	653	12.46	76.2	0.0015	0	Open	;
1748	97	715	37.77	254	0.0015	0	Open	;
1749	716	717	13.52	355.6	0.0015	0	Open	;
1750	717	718	19.03	152.4	0.0015	0	Open	;
1751	718	273	35.16	76.2	0.0015	0	Open	;
1752	137	296	13.06	203.2	0.0015	0	Open	;
1753	296	719	24.49	152.4	0.0015	0	Open	;
1754	719	720	40.18	152.4	0.0015	0	Open	;
1755	720	97	30.78	152.4	0.0015	0	Open	;
1756	303	292	118.99	76.2	0.0015	0	Open	;
1758	723	724	22.52	152.4	0.0015	0	Open	;
1759	724	725	15.75	152.4	0.0015	0	Open	;
1760	725	726	6.42	76.2	0.0015	0	Open	;
1763	728	729	12.01	457.2	0.0015	0	Open	;
1764	729	730	2.54	152.4	0.0015	0	Open	;
1765	730	731	41.52	254	0.0015	0	Open	;
1768	733	734	20.9	76.2	0.0015	0	Open	;
1769	734	735	46.74	762	0.0015	0	Open	;
1770	292	161	57.6	76.2	0.0015	0	Open	;
1771	161	721	86.54	76.2	0.0015	0	Open	;
1772	721	205	42.31	152.4	0.0015	0	Open	;
1773	205	206	48.77	609.6	0.0015	0	Open	;
1774	206	736	23.12	152.4	0.0015	0	Open	;
1775	736	202	64.56	304.8	0.0015	0	Open	;
1776	202	737	54.82	76.2	0.0015	0	Open	;
1777	737	366	8.32	152.4	0.0015	0	Open	;
1778	366	15	87.15	76.2	0.0015	0	Open	;
1779	15	314	117.87	76.2	0.0015	0	Open	;
1780	23	213	85.18	406.4	0.0015	0	Open	;
1781	213	218	95.94	76.2	0.0015	0	Open	;
1784	302	738	70.68	76.2	0.0015	0	Open	;
1785	738	739	39.68	152.4	0.0015	0	Open	;
1788	741	742	41.1	76.2	0.0015	0	Open	;
1789	742	743	13.85	762	0.0015	0	Open	;
1792	745	746	16.91	76.2	0.0015	0	Open	;
1793	746	747	45.53	152.4	0.0015	0	Open	;
1794	747	748	37.59	762	0.0015	0	Open	;
1797	750	751	36.65	76.2	0.0015	0	Open	;
1798	751	752	90.31	76.2	0.0015	0	Open	;
1799	752	753	30.8	76.2	0.0015	0	Open	;
1800	753	754	14.76	152.4	0.0015	0	Open	;
1801	754	755	31.78	76.2	0.0015	0	Open	;
1802	755	756	16.43	76.2	0.0015	0	Open	;
1803	756	757	60.27	76.2	0.0015	0	Open	;
1804	757	758	40.21	457.2	0.0015	0	Open	;
1805	758	759	38.73	152.4	0.0015	0	Open	;
1806	759	760	20.9	152.4	0.0015	0	Open	;
1807	760	761	77.71	76.2	0.0015	0	Open	;
1808	761	762	26.1	355.6	0.0015	0	Open	;
1809	762	763	28.18	254	0.0015	0	Open	;
1810	763	764	24.19	76.2	0.0015	0	Open	;
1811	764	765	36.08	152.4	0.0015	0	Open	;
1812	765	766	96.81	152.4	0.0015	0	Open	;
1813	766	767	51.52	203.2	0.0015	0	Open	;
1814	767	735	20.34	203.2	0.0015	0	Open	;
1815	218	220	77.82	304.8	0.0015	0	Open	;
1816	768	307	58.24	76.2	0.0015	0	Open	;
1817	307	3	118.29	355.6	0.0015	0	Open	;
1818	217	58	88.31	76.2	0.0015	0	Open	;
1819	58	170	94.58	152.4	0.0015	0	Open	;
1820	170	95	88.64	101.6	0.0015	0	Open	;
1821	298	771	47.61	609.6	0.0015	0	Open	;
1822	771	103	45.03	203.2	0.0015	0	Open	;
1823	103	123	26.91	609.6	0.0015	0	Open	;
1824	123	8	64.72	152.4	0.0015	0	Open	;
1825	8	92	85.82	76.2	0.0015	0	Open	;
1826	92	398	23.61	762	0.0015	0	Open	;
1827	398	772	20.81	152.4	0.0015	0	Open	;
1828	772	74	50.69	152.4	0.0015	0	Open	;
1829	74	172	91.09	406.4	0.0015	0	Open	;
1830	172	505	34.04	304.8	0.0015	0	Open	;
1831	505	77	55.79	76.2	0.0015	0	Open	;
1832	771	343	98.57	152.4	0.0015	0	Open	;
1834	193	102	10.27	101.6	0.0015	0	Open	;
1835	102	769	36.51	152.4	0.0015	0	Open	;
1847	784	112	41.39	152.4	0.0015	0	Open	;
1848	112	325	58.13	76.2	0.0015	0	Open	;
1850	814	785	81.9	609.6	0.0015	0	Open	;
1852	305	786	31.7	76.2	0.0015	0	Open	;
1853	786	787	15.77	152.4	0.0015	0	Open	;
1854	787	788	26.45	101.6	0.0015	0	Open	;
1858	791	792	21.45	76.2	0.0015	0	Open	;
1859	792	793	22.51	152.4	0.0015	0	Open	;
1860	794	795	24.79	76.2	0.0015	0	Open	;
1861	795	796	22.36	152.4	0.0015	0	Open	;
1864	798	799	5.51	152.4	0.0015	0	Open	;
1865	799	800	6.18	203.2	0.0015	0	Open	;
1866	800	801	15.16	76.2	0.0015	0	Open	;
1869	803	804	23.34	76.2	0.0015	0	Open	;
1870	804	805	45.93	152.4	0.0015	0	Open	;
1871	805	806	17.14	152.4	0.0015	0	Open	;
1877	811	812	29.39	457.2	0.0015	0	Open	;
1880	785	815	75.31	76.2	0.0015	0	Open	;
1881	14	816	85.4	355.6	0.0015	0	Open	;
1882	816	817	51.51	152.4	0.0015	0	Open	;
1883	816	785	61.58	76.2	0.0015	0	Open	;
1884	818	715	73.31	76.2	0.0015	0	Open	;
1885	820	718	52.59	355.6	0.0015	0	Open	;
1886	274	820	14.78	406.4	0.0015	0	Open	;
1887	820	821	26.17	152.4	0.0015	0	Open	;
1888	821	819	7.46	76.2	0.0015	0	Open	;
1889	819	818	37.61	152.4	0.0015	0	Open	;
1890	818	296	46.63	609.6	0.0015	0	Open	;
1891	28	304	46.06	152.4	0.0015	0	Open	;
1893	33	823	31.7	508	0.0015	0	Open	;
1894	823	377	49.48	76.2	0.0015	0	Open	;
1895	304	823	73.82	152.4	0.0015	0	Open	;
1896	824	97	33.36	76.2	0.0015	0	Open	;
1897	825	826	141.31	355.6	0.0015	0	Open	;
1898	826	131	41.53	76.2	0.0015	0	Open	;
1899	827	828	37.3	406.4	0.0015	0	Open	;
1900	828	829	35.14	101.6	0.0015	0	Open	;
1901	829	830	33.43	152.4	0.0015	0	Open	;
1902	21	831	47.77	508	0.0015	0	Open	;
1903	831	592	46.48	152.4	0.0015	0	Open	;
1904	592	827	40.02	76.2	0.0015	0	Open	;
1905	827	832	40.97	152.4	0.0015	0	Open	;
1906	832	833	37.28	152.4	0.0015	0	Open	;
1907	833	834	34.17	508	0.0015	0	Open	;
1908	834	422	37	76.2	0.0015	0	Open	;
1909	828	835	77.26	152.4	0.0015	0	Open	;
1910	835	421	56.37	76.2	0.0015	0	Open	;
1911	830	417	96.48	152.4	0.0015	0	Open	;
1912	419	836	39.39	76.2	0.0015	0	Open	;
1913	836	829	76.38	76.2	0.0015	0	Open	;
1914	547	833	66.59	152.4	0.0015	0	Open	;
1915	833	835	38.12	76.2	0.0015	0	Open	;
1916	835	836	33.93	203.2	0.0015	0	Open	;
1917	594	548	58.13	152.4	0.0015	0	Open	;
1918	549	832	64.26	76.2	0.0015	0	Open	;
1919	546	834	72.53	152.4	0.0015	0	Open	;
1925	427	840	162.37	76.2	0.0015	0	Open	;
1926	598	610	73.42	762	0.0015	0	Open	;
1929	841	842	37.3	152.4	0.0015	0	Open	;
1930	71	611	33.55	406.4	0.0015	0	Open	;
1931	611	842	94.29	76.2	0.0015	0	Open	;
1932	605	544	97.93	76.2	0.0015	0	Open	;
1933	12	381	68.74	101.6	0.0015	0	Open	;
1945	854	855	9.12	76.2	0.0015	0	Open	;
1948	857	858	12.95	762	0.0015	0	Open	;
1949	858	589	71.42	76.2	0.0015	0	Open	;
1954	26	714	62.77	76.2	0.0015	0	Open	;
1955	863	864	11.42	76.2	0.0015	0	Open	;
1956	864	865	29.89	76.2	0.0015	0	Open	;
1959	175	43	126.15	152.4	0.0015	0	Open	;
1960	231	312	47.16	762	0.0015	0	Open	;
1961	312	242	41.25	203.2	0.0015	0	Open	;
1962	868	768	35.63	152.4	0.0015	0	Open	;
1963	869	299	43.65	76.2	0.0015	0	Open	;
1964	425	870	147.52	152.4	0.0015	0	Open	;
1965	870	871	29.98	76.2	0.0015	0	Open	;
1966	426	871	146.14	152.4	0.0015	0	Open	;
1967	871	86	33.1	76.2	0.0015	0	Open	;
1968	554	614	64.89	609.6	0.0015	0	Open	;
1969	600	49	34.63	152.4	0.0015	0	Open	;
1970	49	71	30.91	76.2	0.0015	0	Open	;
1971	841	613	35.1	152.4	0.0015	0	Open	;
1972	872	873	26.82	406.4	0.0015	0	Open	;
1973	873	17	39.97	76.2	0.0015	0	Open	;
1974	874	341	38.2	152.4	0.0015	0	Open	;
1975	696	621	55.33	914.4	0.0015	0	Open	;
1976	697	620	61.7	76.2	0.0015	0	Open	;
1977	86	198	32.9	76.2	0.0015	0	Open	;
1978	875	620	27.86	152.4	0.0015	0	Open	;
1979	876	621	30.8	152.4	0.0015	0	Open	;
1985	279	882	59.4	76.2	0.0015	0	Open	;
1986	882	278	34.15	203.2	0.0015	0	Open	;
1988	884	364	70.24	76.2	0.0015	0	Open	;
1989	885	278	76.3	76.2	0.0015	0	Open	;
1990	278	886	43.97	152.4	0.0015	0	Open	;
1991	327	886	45.74	152.4	0.0015	0	Open	;
1992	886	887	38.05	152.4	0.0015	0	Open	;
1993	42	887	30.15	101.6	0.0015	0	Open	;
1994	887	888	35.29	152.4	0.0015	0	Open	;
1995	69	888	43.03	76.2	0.0015	0	Open	;
1996	888	292	153.49	203.2	0.0015	0	Open	;
1997	721	1	81.22	203.2	0.0015	0	Open	;
1998	889	890	50.2	762	0.0015	0	Open	;
1999	890	891	19	254	0.0015	0	Open	;
2000	891	892	95.44	152.4	0.0015	0	Open	;
2001	892	893	113.5	152.4	0.0015	0	Open	;
2002	893	894	63.11	152.4	0.0015	0	Open	;
2004	731	903	73.39	76.2	0.0015	0	Open	;
2005	870	275	34.72	457.2	0.0015	0	Open	;
2014	275	424	150.82	76.2	0.0015	0	Open	;
2015	888	905	48.3	609.6	0.0015	0	Open	;
2016	905	730	72.03	76.2	0.0015	0	Open	;
2017	906	905	34.71	76.2	0.0015	0	Open	;
2018	905	903	42.11	152.4	0.0015	0	Open	;
2019	903	907	39.66	76.2	0.0015	0	Open	;
2020	94	907	22.15	152.4	0.0015	0	Open	;
2021	907	733	72.89	152.4	0.0015	0	Open	;
2022	908	309	33.49	76.2	0.0015	0	Open	;
2023	309	909	24.3	76.2	0.0015	0	Open	;
2024	909	80	44.37	76.2	0.0015	0	Open	;
2025	294	910	21.9	406.4	0.0015	0	Open	;
2026	910	358	35.92	76.2	0.0015	0	Open	;
2029	912	913	13.36	152.4	0.0015	0	Open	;
2030	913	914	17.91	76.2	0.0015	0	Open	;
2031	914	915	73.63	76.2	0.0015	0	Open	;
2032	915	562	80.09	76.2	0.0015	0	Open	;
2033	924	925	20.66	152.4	0.0015	0	Open	;
2034	926	927	5.13	76.2	0.0015	0	Open	;
2042	923	743	16.21	203.2	0.0015	0	Open	;
2045	288	757	135.9	76.2	0.0015	0	Open	;
2046	929	930	51.72	76.2	0.0015	0	Open	;
2047	930	756	56.81	152.4	0.0015	0	Open	;
2048	931	932	29.64	152.4	0.0015	0	Open	;
2049	932	933	43.73	914.4	0.0015	0	Open	;
2050	933	934	48.76	457.2	0.0015	0	Open	;
2051	934	762	84.36	101.6	0.0015	0	Open	;
2052	935	884	14.84	76.2	0.0015	0	Open	;
2053	936	733	72.41	152.4	0.0015	0	Open	;
2054	937	729	51.99	152.4	0.0015	0	Open	;
2055	772	908	30.63	152.4	0.0015	0	Open	;
2056	908	191	43.78	203.2	0.0015	0	Open	;
2057	541	245	86.81	152.4	0.0015	0	Open	;
2058	938	939	51.97	152.4	0.0015	0	Open	;
2059	939	940	23.39	76.2	0.0015	0	Open	;
2060	940	941	16.29	152.4	0.0015	0	Open	;
2061	941	737	23.04	152.4	0.0015	0	Open	;
2062	882	723	100.4	152.4	0.0015	0	Open	;
2063	824	942	77.16	76.2	0.0015	0	Open	;
945	3	4	75.71	152.4	0.0015	0	Open	;
946	453	447	64.15	152.4	0.0015	0	Open	;
947	35	45	96.69	152.4	0.0015	0	Open	;
948	95	35	93.44	76.2	0.0015	0	Open	;
951	366	107	108.94	76.2	0.0015	0	Open	;
952	68	290	156.43	152.4	0.0015	0	Open	;
953	290	313	4.62	609.6	0.0015	0	Open	;
954	24	309	52.69	762	0.0015	0	Open	;
955	20	12	59.21	152.4	0.0015	0	Open	;
956	365	104	91.06	76.2	0.0015	0	Open	;
957	91	104	91.13	457.2	0.0015	0	Open	;
958	339	222	86.69	254	0.0015	0	Open	;
959	322	173	42.14	152.4	0.0015	0	Open	;
961	198	199	59.27	76.2	0.0015	0	Open	;
963	608	553	17.3	76.2	0.0015	0	Open	;
967	326	90	80.97	508	0.0015	0	Open	;
968	90	20	23.74	152.4	0.0015	0	Open	;
969	903	904	20.3	254	0.0015	0	Open	;
970	343	11	18.88	152.4	0.0015	0	Open	;
971	542	592	67.64	152.4	0.0015	0	Open	;
972	73	161	91.85	76.2	0.0015	0	Open	;
973	306	307	69.36	152.4	0.0015	0	Open	;
974	307	68	72.85	152.4	0.0015	0	Open	;
975	68	314	45.26	152.4	0.0015	0	Open	;
976	283	284	31.64	76.2	0.0015	0	Open	;
977	284	27	146.66	152.4	0.0015	0	Open	;
978	306	223	104.66	76.2	0.0015	0	Open	;
979	15	3	114.19	609.6	0.0015	0	Open	;
980	357	31	41.41	152.4	0.0015	0	Open	;
981	74	24	64.66	76.2	0.0015	0	Open	;
982	83	58	103.43	76.2	0.0015	0	Open	;
984	338	339	88.24	152.4	0.0015	0	Open	;
985	339	41	26.39	203.2	0.0015	0	Open	;
986	140	863	41.45	76.2	0.0015	0	Open	;
987	70	44	47.74	152.4	0.0015	0	Open	;
988	291	292	105.65	762	0.0015	0	Open	;
989	422	2	12.57	152.4	0.0015	0	Open	;
990	324	18	84.44	152.4	0.0015	0	Open	;
991	18	50	93.81	152.4	0.0015	0	Open	;
992	13	18	91.89	152.4	0.0015	0	Open	;
995	408	174	46.2	457.2	0.0015	0	Open	;
997	341	56	29.61	152.4	0.0015	0	Open	;
998	56	57	7.75	101.6	0.0015	0	Open	;
999	24	32	18.01	76.2	0.0015	0	Open	;
P-1	927	750	48.879202	508	0.0015	0	Open	;
P-108	510	512	61.07	406.4	0.0015	0	Open	;
P-11	725	278	86.119225	152.4	0.0015	0	Open	;
P-113	470	472	70.05	152.4	0.0015	0	Open	;
P-116	462	464	57.06	203.2	0.0015	0	Open	;
P-117	460	462	60.73	76.2	0.0015	0	Open	;
P-118	812	460	58.972923	152.4	0.0015	0	Open	;
P-121	443	438	86.2	152.4	0.0015	0	Open	;
P-122	422	424	27.12	152.4	0.0015	0	Open	;
P-123	417	419	38.42	203.2	0.0015	0	Open	;
P-124	7	417	31.73	76.2	0.0015	0	Open	;
P-125	403	412	14.09	152.4	0.0015	0	Open	;
P-126	409	121	44.34	152.4	0.0015	0	Open	;
P-131	610	841	95.07	76.2	0.0015	0	Open	;
P-132	396	398	24.19	254	0.0015	0	Open	;
P-133	394	396	29.35	457.2	0.0015	0	Open	;
P-14	865	867	50.925509	76.2	0.0015	0	Open	;
P-140	351	353	87.87	152.4	0.0015	0	Open	;
P-141	356	75	90.82	304.8	0.0015	0	Open	;
P-142	363	347	70.07	355.6	0.0015	0	Open	;
P-15	861	711	26.143873	152.4	0.0015	0	Open	;
P-151	255	257	18.97	762	0.0015	0	Open	;
P-155	332	353	61.38	152.4	0.0015	0	Open	;
P-156	350	93	74.52	152.4	0.0015	0	Open	;
P-157	235	360	28.74	76.2	0.0015	0	Open	;
P-159	520	225	55.85	152.4	0.0015	0	Open	;
P-16	859	704	33.988523	76.2	0.0015	0	Open	;
P-160	209	196	92.38	152.4	0.0015	0	Open	;
P-161	199	109	102.82	304.8	0.0015	0	Open	;
P-162	193	195	65.43	152.4	0.0015	0	Open	;
P-163	185	187	72.92	609.6	0.0015	0	Open	;
P-164	179	333	32.87	609.6	0.0015	0	Open	;
P-166	153	155	53.79	152.4	0.0015	0	Open	;
P-167	150	152	128.8	457.2	0.0015	0	Open	;
P-168	143	361	29.08	304.8	0.0015	0	Open	;
P-169	140	142	29.4	152.4	0.0015	0	Open	;
P-17	855	857	32.08179	152.4	0.0015	0	Open	;
P-170	333	399	18.93	76.2	0.0015	0	Open	;
P-171	126	149	16.23	152.4	0.0015	0	Open	;
P-172	124	126	22.2	76.2	0.0015	0	Open	;
P-177	109	111	36.34	152.4	0.0015	0	Open	;
P-178	107	109	71.32	152.4	0.0015	0	Open	;
P-179	9	286	37.45	76.2	0.0015	0	Open	;
P-18	850	852	38.347241	152.4	0.0015	0	Open	;
P-180	577	900	35.445866	152.4	0.0015	0	Open	;
P-181	204	779	56.18	152.4	0.0015	0	Open	;
P-182	769	776	79.83	76.2	0.0015	0	Open	;
P-183	711	714	32.77	609.6	0.0015	0	Open	;
P-184	708	711	28.09	355.6	0.0015	0	Open	;
P-185	700	704	45.67	152.4	0.0015	0	Open	;
P-186	640	700	55.56	152.4	0.0015	0	Open	;
P-187	199	696	25.87	406.4	0.0015	0	Open	;
P-188	624	626	43.09	76.2	0.0015	0	Open	;
P-189	671	674	41.45	152.4	0.0015	0	Open	;
P-190	665	669	63.91	152.4	0.0015	0	Open	;
P-191	662	665	44.16	152.4	0.0015	0	Open	;
P-192	653	656	39.89	762	0.0015	0	Open	;
P-193	640	643	26.82	76.2	0.0015	0	Open	;
P-194	631	634	50.31	152.4	0.0015	0	Open	;
P-195	628	631	50.49	762	0.0015	0	Open	;
P-196	573	577	47.35	76.2	0.0015	0	Open	;
P-197	567	571	43.95	457.2	0.0015	0	Open	;
P-198	72	535	117.24	152.4	0.0015	0	Open	;
P-199	525	520	31.52	457.2	0.0015	0	Open	;
P-2	921	923	27.82115	609.6	0.0015	0	Open	;
P-200	521	525	25.67	76.2	0.0015	0	Open	;
P-201	512	520	51.13	76.2	0.0015	0	Open	;
P-202	514	337	52.51	152.4	0.0015	0	Open	;
P-203	500	268	46.43	203.2	0.0015	0	Open	;
P-204	475	478	28.62	152.4	0.0015	0	Open	;
P-205	466	469	29.58	609.6	0.0015	0	Open	;
P-206	456	305	63.95	76.2	0.0015	0	Open	;
P-207	449	444	66.62	304.8	0.0015	0	Open	;
P-208	404	173	63.44	152.4	0.0015	0	Open	;
P-209	399	403	29.25	152.4	0.0015	0	Open	;
P-210	389	394	45.84	152.4	0.0015	0	Open	;
P-211	373	377	38.03	76.2	0.0015	0	Open	;
P-212	369	373	52.15	76.2	0.0015	0	Open	;
P-213	88	9	66.76	76.2	0.0015	0	Open	;
P-214	321	52	114.27	457.2	0.0015	0	Open	;
P-215	37	302	50.49	152.4	0.0015	0	Open	;
P-216	11	277	67.25	152.4	0.0015	0	Open	;
P-217	269	124	44.81	76.2	0.0015	0	Open	;
P-218	262	265	32.55	609.6	0.0015	0	Open	;
P-219	257	261	37.51	152.4	0.0015	0	Open	;
P-22	545	422	83.598543	76.2	0.0015	0	Open	;
P-220	251	255	46.41	152.4	0.0015	0	Open	;
P-221	153	251	31.6	406.4	0.0015	0	Open	;
P-222	143	235	27.5	254	0.0015	0	Open	;
P-223	156	248	36.84	76.2	0.0015	0	Open	;
P-224	116	105	49.33	152.4	0.0015	0	Open	;
P-225	112	116	41.71	355.6	0.0015	0	Open	;
P-226	503	505	91.13	76.2	0.0015	0	Open	;
P-24	894	304	54.230505	152.4	0.0015	0	Open	;
P-27	806	808	82.577065	76.2	0.0015	0	Open	;
P-28	801	803	42.552979	76.2	0.0015	0	Open	;
P-30	782	272	43.36607	914.4	0.0015	0	Open	;
P-31	779	781	51.091808	76.2	0.0015	0	Open	;
P-32	428	79	30.580654	304.8	0.0015	0	Open	;
P-33	916	921	92.077249	254	0.0015	0	Open	;
P-34	900	7	27.85002	101.6	0.0015	0	Open	;
P-36	877	726	79.338326	406.4	0.0015	0	Open	;
P-37	852	854	172.45	76.2	0.0015	0	Open	;
P-38	581	850	40.036354	76.2	0.0015	0	Open	;
P-39	844	282	68.474974	762	0.0015	0	Open	;
P-40	558	421	15.620566	76.2	0.0015	0	Open	;
P-41	808	811	44.890556	76.2	0.0015	0	Open	;
P-42	796	798	42.81	152.4	0.0015	0	Open	;
P-43	788	791	46.573819	254	0.0015	0	Open	;
P-48	748	750	36.84	203.2	0.0015	0	Open	;
P-49	743	745	37.41	152.4	0.0015	0	Open	;
P-50	739	741	37.83	76.2	0.0015	0	Open	;
P-51	731	733	39.13	76.2	0.0015	0	Open	;
P-52	726	728	62.49	152.4	0.0015	0	Open	;
P-53	723	884	67.02	152.4	0.0015	0	Open	;
P-56	705	707	19.22	152.4	0.0015	0	Open	;
P-6	2	912	30.680764	76.2	0.0015	0	Open	;
P-63	680	682	51.81	152.4	0.0015	0	Open	;
P-65	669	671	41.71	152.4	0.0015	0	Open	;
P-69	660	662	26.54	152.4	0.0015	0	Open	;
P-71	658	660	19.21	152.4	0.0015	0	Open	;
P-73	651	653	19.46	76.2	0.0015	0	Open	;
P-74	647	649	37.81	152.4	0.0015	0	Open	;
P-75	644	646	66.46	508	0.0015	0	Open	;
P-79	626	628	64.54	76.2	0.0015	0	Open	;
P-80	98	626	35.85	152.4	0.0015	0	Open	;
P-81	4	616	49.45	76.2	0.0015	0	Open	;
P-82	606	843	101.23	76.2	0.0015	0	Open	;
P-83	602	604	56.47	152.4	0.0015	0	Open	;
P-84	600	602	37.44	152.4	0.0015	0	Open	;
P-85	143	16	30.79	152.4	0.0015	0	Open	;
P-87	590	7	111.15	101.6	0.0015	0	Open	;
P-88	585	587	9.18	152.4	0.0015	0	Open	;
P-89	582	584	21.49	76.2	0.0015	0	Open	;
P-90	577	579	26.23	609.6	0.0015	0	Open	;
P-95	565	567	16.31	76.2	0.0015	0	Open	;
P-96	563	565	24.13	406.4	0.0015	0	Open	;
P-97	558	560	63.5	609.6	0.0015	0	Open	;
P-98	551	553	68.1	152.4	0.0015	0	Open	;
P-99	77	55	63.14	152.4	0.0015	0	Open	;

[PUMPS]
;ID	Node1	Node2	Parameters

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss

[TAGS]

[DEMANDS]
;Junction	Demand	Pattern	Category

[STATUS]
;ID	Status/Setting

[PATTERNS]
;ID	M1	M2	M3	M4	M5	M6
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.74000000953674
1	1.75
1	1.75
1	1.75
1	1.75
1	1.75
1	1.75
1	1.75
1	1.75
1	1.75
1	1.75
1	1.75
1	1.75
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.61000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.36000001430511
1	1.25
1	1.25
1	1.25
1	1.25
1	1.25
1	1.25
1	1.25
1	1.25
1	1.25
1	1.25
1	1.25
1	1.25
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.20000004768372
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.1599999666214
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.14999997615814
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	1.07000005245209
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.889999985694885
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.730000019073486
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672
1	0.540000021457672

[CURVES]
;ID	X-Value	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency	75
Global Price	0
Demand Charge	0

[EMITTERS]
;Junction	Coefficient
1	0	;
100	0	;
102	0	;
103	0	;
104	0	;
105	0	;
106	0	;
107	0	;
109	0	;
11	0	;
111	0	;
112	0	;
116	0	;
12	0	;
120	0	;
121	0	;
122	0	;
123	0	;
124	0	;
126	0	;
129	0	;
13	0	;
130	0	;
131	0	;
132	0	;
133	0	;
134	0	;
135	0	;
136	0	;
137	0	;
138	0	;
139	0	;
14	0	;
140	0	;
142	0	;
143	0	;
145	0	;
146	0	;
147	0	;
148	0	;
149	0	;
15	0	;
150	0	;
152	0	;
153	0	;
155	0	;
156	0	;
159	0	;
16	0	;
160	0	;
161	0	;
162	0	;
163	0	;
164	0	;
165	0	;
166	0	;
167	0	;
168	0	;
169	0	;
17	0	;
170	0	;
171	0	;
172	0	;
173	0	;
174	0	;
175	0	;
176	0	;
177	0	;
179	0	;
18	0	;
180	0	;
181	0	;
182	0	;
183	0	;
184	0	;
185	0	;
187	0	;
188	0	;
189	0	;
19	0	;
190	0	;
191	0	;
192	0	;
193	0	;
195	0	;
196	0	;
197	0	;
198	0	;
199	0	;
2	0	;
20	0	;
201	0	;
202	0	;
203	0	;
204	0	;
205	0	;
206	0	;
207	0	;
208	0	;
209	0	;
21	0	;
211	0	;
212	0	;
213	0	;
214	0	;
215	0	;
216	0	;
217	0	;
218	0	;
219	0	;
22	0	;
220	0	;
221	0	;
222	0	;
223	0	;
225	0	;
226	0	;
227	0	;
228	0	;
229	0	;
23	0	;
230	0	;
231	0	;
232	0	;
235	0	;
238	0	;
239	0	;
24	0	;
240	0	;
241	0	;
242	0	;
244	0	;
245	0	;
246	0	;
248	0	;
249	0	;
25	0	;
251	0	;
255	0	;
257	0	;
26	0	;
261	0	;
262	0	;
265	0	;
266	0	;
267	0	;
268	0	;
269	0	;
27	0	;
271	0	;
272	0	;
273	0	;
274	0	;
275	0	;
277	0	;
278	0	;
279	0	;
28	0	;
280	0	;
281	0	;
282	0	;
283	0	;
284	0	;
285	0	;
286	0	;
287	0	;
288	0	;
289	0	;
29	0	;
290	0	;
291	0	;
292	0	;
293	0	;
294	0	;
295	0	;
296	0	;
297	0	;
298	0	;
299	0	;
3	0	;
300	0	;
302	0	;
303	0	;
304	0	;
305	0	;
306	0	;
307	0	;
308	0	;
309	0	;
31	0	;
310	0	;
311	0	;
312	0	;
313	0	;
314	0	;
315	0	;
316	0	;
318	0	;
319	0	;
32	0	;
320	0	;
321	0	;
322	0	;
323	0	;
324	0	;
325	0	;
326	0	;
327	0	;
33	0	;
332	0	;
333	0	;
334	0	;
335	0	;
337	0	;
338	0	;
339	0	;
34	0	;
340	0	;
341	0	;
342	0	;
343	0	;
344	0	;
345	0	;
347	0	;
349	0	;
35	0	;
350	0	;
351	0	;
353	0	;
354	0	;
355	0	;
356	0	;
357	0	;
358	0	;
359	0	;
36	0	;
360	0	;
361	0	;
362	0	;
363	0	;
364	0	;
365	0	;
366	0	;
367	0	;
368	0	;
369	0	;
37	0	;
373	0	;
377	0	;
378	0	;
379	0	;
38	0	;
380	0	;
381	0	;
382	0	;
383	0	;
384	0	;
385	0	;
386	0	;
387	0	;
388	0	;
389	0	;
39	0	;
391	0	;
394	0	;
396	0	;
398	0	;
399	0	;
4	0	;
403	0	;
404	0	;
408	0	;
409	0	;
41	0	;
412	0	;
413	0	;
414	0	;
415	0	;
417	0	;
419	0	;
42	0	;
420	0	;
421	0	;
422	0	;
424	0	;
425	0	;
426	0	;
427	0	;
428	0	;
429	0	;
43	0	;
430	0	;
431	0	;
432	0	;
433	0	;
434	0	;
435	0	;
436	0	;
437	0	;
438	0	;
44	0	;
440	0	;
441	0	;
442	0	;
443	0	;
444	0	;
445	0	;
446	0	;
447	0	;
448	0	;
449	0	;
45	0	;
453	0	;
454	0	;
455	0	;
456	0	;
459	0	;
46	0	;
460	0	;
462	0	;
464	0	;
465	0	;
466	0	;
469	0	;
470	0	;
472	0	;
473	0	;
474	0	;
475	0	;
478	0	;
479	0	;
48	0	;
480	0	;
481	0	;
482	0	;
483	0	;
484	0	;
485	0	;
486	0	;
487	0	;
488	0	;
489	0	;
49	0	;
490	0	;
491	0	;
492	0	;
493	0	;
494	0	;
495	0	;
496	0	;
497	0	;
498	0	;
499	0	;
5	0	;
50	0	;
500	0	;
503	0	;
505	0	;
507	0	;
508	0	;
509	0	;
51	0	;
510	0	;
512	0	;
513	0	;
514	0	;
52	0	;
520	0	;
521	0	;
525	0	;
529	0	;
53	0	;
530	0	;
531	0	;
532	0	;
535	0	;
536	0	;
537	0	;
538	0	;
539	0	;
540	0	;
541	0	;
542	0	;
543	0	;
544	0	;
545	0	;
546	0	;
547	0	;
548	0	;
549	0	;
55	0	;
550	0	;
551	0	;
553	0	;
554	0	;
555	0	;
556	0	;
557	0	;
558	0	;
56	0	;
560	0	;
561	0	;
562	0	;
563	0	;
565	0	;
567	0	;
57	0	;
571	0	;
572	0	;
573	0	;
577	0	;
579	0	;
58	0	;
580	0	;
581	0	;
582	0	;
584	0	;
585	0	;
587	0	;
588	0	;
589	0	;
59	0	;
590	0	;
592	0	;
593	0	;
594	0	;
595	0	;
596	0	;
597	0	;
598	0	;
599	0	;
600	0	;
602	0	;
604	0	;
605	0	;
606	0	;
608	0	;
609	0	;
61	0	;
610	0	;
611	0	;
612	0	;
613	0	;
614	0	;
616	0	;
617	0	;
618	0	;
619	0	;
62	0	;
620	0	;
621	0	;
622	0	;
623	0	;
624	0	;
626	0	;
628	0	;
63	0	;
631	0	;
634	0	;
635	0	;
636	0	;
637	0	;
638	0	;
639	0	;
64	0	;
640	0	;
643	0	;
644	0	;
646	0	;
647	0	;
649	0	;
65	0	;
650	0	;
651	0	;
653	0	;
656	0	;
657	0	;
658	0	;
660	0	;
662	0	;
665	0	;
669	0	;
67	0	;
671	0	;
674	0	;
675	0	;
676	0	;
677	0	;
678	0	;
679	0	;
68	0	;
680	0	;
682	0	;
683	0	;
687	0	;
688	0	;
689	0	;
69	0	;
690	0	;
691	0	;
692	0	;
693	0	;
696	0	;
697	0	;
7	0	;
70	0	;
700	0	;
704	0	;
705	0	;
707	0	;
708	0	;
71	0	;
711	0	;
714	0	;
715	0	;
716	0	;
717	0	;
718	0	;
719	0	;
72	0	;
720	0	;
721	0	;
723	0	;
724	0	;
725	0	;
726	0	;
728	0	;
729	0	;
73	0	;
730	0	;
731	0	;
733	0	;
734	0	;
735	0	;
736	0	;
737	0	;
738	0	;
739	0	;
74	0	;
741	0	;
742	0	;
743	0	;
745	0	;
746	0	;
747	0	;
748	0	;
75	0	;
750	0	;
751	0	;
752	0	;
753	0	;
754	0	;
755	0	;
756	0	;
757	0	;
758	0	;
759	0	;
76	0	;
760	0	;
761	0	;
762	0	;
763	0	;
764	0	;
765	0	;
766	0	;
767	0	;
768	0	;
769	0	;
77	0	;
771	0	;
772	0	;
776	0	;
779	0	;
781	0	;
782	0	;
784	0	;
785	0	;
786	0	;
787	0	;
788	0	;
79	0	;
791	0	;
792	0	;
793	0	;
794	0	;
795	0	;
796	0	;
798	0	;
799	0	;
8	0	;
80	0	;
800	0	;
801	0	;
803	0	;
804	0	;
805	0	;
806	0	;
808	0	;
81	0	;
811	0	;
812	0	;
814	0	;
815	0	;
816	0	;
817	0	;
818	0	;
819	0	;
82	0	;
820	0	;
821	0	;
823	0	;
824	0	;
825	0	;
826	0	;
827	0	;
828	0	;
829	0	;
83	0	;
830	0	;
831	0	;
832	0	;
833	0	;
834	0	;
835	0	;
836	0	;
84	0	;
840	0	;
841	0	;
842	0	;
843	0	;
844	0	;
85	0	;
850	0	;
852	0	;
854	0	;
855	0	;
857	0	;
858	0	;
859	0	;
86	0	;
861	0	;
863	0	;
864	0	;
865	0	;
867	0	;
868	0	;
869	0	;
87	0	;
870	0	;
871	0	;
872	0	;
873	0	;
874	0	;
875	0	;
876	0	;
877	0	;
88	0	;
882	0	;
883	0	;
884	0	;
885	0	;
886	0	;
887	0	;
888	0	;
889	0	;
89	0	;
890	0	;
891	0	;
892	0	;
893	0	;
894	0	;
9	0	;
90	0	;
900	0	;
903	0	;
904	0	;
905	0	;
906	0	;
907	0	;
908	0	;
909	0	;
91	0	;
910	0	;
912	0	;
913	0	;
914	0	;
915	0	;
916	0	;
92	0	;
921	0	;
923	0	;
924	0	;
925	0	;
926	0	;
927	0	;
929	0	;
93	0	;
930	0	;
931	0	;
932	0	;
933	0	;
934	0	;
935	0	;
936	0	;
937	0	;
938	0	;
939	0	;
94	0	;
940	0	;
941	0	;
942	0	;
95	0	;
96	0	;
97	0	;
98	0	;
99	0	;

[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[REACTIONS]
Order Bulk	1
Order Tank	1
Order Wall	1
Global Bulk	0
Global Wall	0
Limiting Potential	0

[REACTIONS]
;Var	Value

[MIXING]
;Tank	Model

[TIMES]
;Var	Value
Duration	00:15
Pattern Timestep	00:05
Hydraulic Timestep	00:05
Quality Timestep	0:05
Pattern Start	12:00
Report Timestep	00:05
Report Start	12:00
Start ClockTime	12:00
Statistic	None

[REPORT]
;Var	Value
Status	No
Summary	No
Page	0

[OPTIONS]
Units	LPS
HeadLoss	D-W
Specific Gravity	1
Viscosity	1
Trials	1000
Accuracy	0.001
Unbalanced	Continue 10
Pattern	1
Demand Multiplier	1
Emitter Exponent	0.5
Quality	None mg/L
Diffusivity	1
Tolerance	0.01

[COORDINATES]
;Node	X-Coord	Y-Coord
1	-8386491.02	679439.53
100	-8386013.56	678187.18
102	-8386105.27	678898.97
103	-8386399.24	678257.03
104	-8386352.7	678277.82
105	-8386146.08	678582.27
106	-8386416.32	679164.04
107	-8386416.88	679198.19
109	-8386422.11	679269.03
11	-8386532.86	678307.03
111	-8386429.99	679304.39
112	-8386099.65	678509.36
116	-8386123.31	678538.8
12	-8386330.91	678480.4
120	-8385940.79	677387.39
121	-8386477.72	678160.71
122	-8386439.95	678192.41
123	-8386390.07	678234.25
124	-8385718.7	678419.64
126	-8385721.77	678440.98
129	-8385962.59	678298.5
13	-8386350.1	678486.32
130	-8385662.84	676713.44
131	-8385655.06	676799.41
132	-8385646.97	676888.74
133	-8385646.93	676895.05
134	-8385646.67	676932.34
135	-8385648.67	676948.03
136	-8385655.53	676969.99
137	-8385668.51	677019.77
138	-8385686.49	677088.68
139	-8385715.01	677139.61
14	-8385810.46	677529.51
140	-8385731.81	677219.57
142	-8385746.58	677244.02
143	-8385830.6	677295.94
145	-8385858.99	677389.72
146	-8385867.53	677435.49
147	-8386427.11	678660.89
148	-8385685.82	678453.4
149	-8385711.71	678453.4
15	-8386527.74	679106.83
150	-8385726.44	678453.4
152	-8385853.18	678466.94
153	-8385866.68	678470.69
155	-8385916.72	678490.21
156	-8385929.57	678490.21
159	-8386435.96	679349.77
16	-8385848.02	677271.82
160	-8386437.04	679381.62
161	-8386604.94	679507.42
162	-8386478.69	679365.52
163	-8385967.66	678463.29
164	-8386187.23	678356.65
165	-8386042.06	678168.66
166	-8386028.47	678132.59
167	-8385920.64	678078.63
168	-8385955.46	678062.3
169	-8385991.94	678046.55
17	-8386301.53	679498.71
170	-8386121.65	677987.91
171	-8386196.31	677954.16
172	-8386261.5	677924.69
173	-8385955.45	677965.33
174	-8385940.52	678032.98
175	-8385894.22	678138.15
176	-8385914.11	678186.65
177	-8385947.22	678267.39
179	-8385889.07	677997.66
18	-8386386.33	678570.71
180	-8385884.97	678012.65
181	-8385885.09	678048.47
182	-8385884.44	678074.1
183	-8385886.08	678140.38
184	-8385915.26	678296.65
185	-8385921.23	678341.44
187	-8385940.34	678411.31
188	-8385954.08	678441.17
189	-8385965.42	678457.29
19	-8385928.74	677565.2
190	-8386275.58	678120.43
191	-8386306.45	678106.78
192	-8386080.45	678819.63
193	-8386114.59	678894.76
195	-8386131.65	678957.41
196	-8386145.86	678781.79
197	-8386111.84	678708.81
198	-8386261.66	679288.25
199	-8386320.15	679280.79
2	-8386109.67	679457.84
20	-8386277.75	678506.4
201	-8386430.21	679269.09
202	-8386528.45	679256.86
203	-8386145.55	678690.57
204	-8386045.83	678733.86
205	-8386554.92	679388.73
206	-8386535.14	679344.15
207	-8386470.24	678741.16
208	-8386200.52	678941.32
209	-8386183.66	678865.74
21	-8386027.6	679727.92
211	-8386180.71	678763.26
212	-8386210.49	678748.4
213	-8386271.17	678721.95
214	-8386277.36	678719.2
215	-8385988.55	678252.66
216	-8385949.39	678169.77
217	-8386195.21	678155.16
218	-8386314.63	678807.46
219	-8386251.6	678835.59
22	-8386003.87	678282.95
220	-8386355.69	678873.57
221	-8386169.22	678953.81
222	-8386277.2	678909.19
223	-8386315.55	678889.47
225	-8386178.62	677554.26
226	-8386129.91	677407.87
227	-8386106.85	677374.02
228	-8386081.17	677336.3
229	-8386061.03	677306.74
23	-8386236.06	678644.45
230	-8386040.21	677276.14
231	-8386007.37	677432.7
232	-8385970.76	677448.66
235	-8385857.15	677299.79
238	-8386083.15	677697.88
239	-8386061.17	677648.07
24	-8386239.01	678030.34
240	-8386045.82	677613.29
241	-8386009.69	677531.48
242	-8385990.72	677491.14
244	-8386131.71	677676.14
245	-8385967.71	677549.97
246	-8386148.44	678272.98
248	-8385959.68	678471.32
249	-8385978.18	678472.16
25	-8386408.16	678124.67
251	-8385852.12	678445.66
255	-8385828.94	678413.75
257	-8385811.8	678405.65
26	-8386087.65	676753.66
261	-8385784.57	678380.37
262	-8385780.54	678373.94
265	-8385757.55	678358.7
266	-8385734.97	678361.92
267	-8385713.19	678365.95
268	-8385701.42	678371.03
269	-8385697.68	678380.51
27	-8386110.6	678396.02
271	-8386039.64	678527.01
272	-8386049.76	678535.33
273	-8385592.13	676860.55
274	-8385638.14	676889.52
275	-8386132.7	679306.02
277	-8386589.03	678341.47
278	-8386883.4	679539.6
279	-8386910.36	679481.82
28	-8385559.95	676842.49
280	-8386030.47	678030.06
281	-8385901.49	677306.31
282	-8386691.2	679025.51
283	-8386034.32	678235.13
284	-8386048.69	678263.31
285	-8386003.82	677732.61
286	-8386691.76	678407.86
287	-8386746.47	678398
288	-8387019.48	679965.89
289	-8386567.88	678471.32
29	-8386610.28	679352.73
290	-8386418.29	678848.05
291	-8386529.22	679600.43
292	-8386626.96	679560.64
293	-8386523.87	679569.26
294	-8386419.69	678758.6
295	-8386221.97	678233.2
296	-8385655.54	677018.26
297	-8386482.81	678608.77
298	-8386428.63	678343.99
299	-8385845.24	677605.2
3	-8386413.77	679107.51
300	-8386270.69	678314.45
302	-8387528	680222.73
303	-8386670.67	679671.28
304	-8385561.13	676796.45
305	-8385749.86	677730.85
306	-8386343.76	678990.25
307	-8386412.94	678989.22
308	-8386113.95	678198.59
309	-8386258.83	678079.16
31	-8385953.1	677285.25
310	-8385980.57	677684.77
311	-8385996.15	678147.39
312	-8386027.29	677474.87
313	-8386416.1	678843.99
314	-8386530.8	678989.01
315	-8386520.59	678923.88
316	-8386506.37	678837.93
318	-8385976.5	678326.03
319	-8386450.63	678438.37
32	-8386222.57	678037.69
320	-8386173.28	678672.2
321	-8386158.68	678679.5
322	-8385994.06	677948.47
323	-8386756.91	678395.14
324	-8386311.32	678609.49
325	-8386150.92	678482.43
326	-8386193.86	678562.38
327	-8386835.43	679482.7
33	-8385496.57	676750.5
332	-8386220.78	677642.03
333	-8385917.73	677981.63
334	-8386017.87	677388
335	-8385994.69	677350.68
337	-8386259.49	677536.6
338	-8386209.49	679002.15
339	-8386297.3	678993.46
34	-8386308.74	678396.3
340	-8386321.55	679110.49
341	-8386321.55	679166.47
342	-8386349.6	678688.35
343	-8386514.16	678304.43
344	-8386056.09	677250.27
345	-8386028.78	677259.37
347	-8386488.54	678661.5
349	-8386499.59	678795.75
35	-8386045.07	677823.28
350	-8386189.17	677757.86
351	-8386186.54	677746.29
353	-8386165.37	677661.06
354	-8386152.27	677613.78
355	-8386149.79	677608.25
356	-8386137.25	677570.96
357	-8385975.32	677320.19
358	-8386389.48	678779.84
359	-8386384.97	678770.58
36	-8385924.8	676892.32
360	-8385881.95	677314.28
361	-8385838.73	677323.65
362	-8386498.2	678780.04
363	-8386493.88	678731.37
364	-8386952.76	679533.54
365	-8386398.23	678356.46
366	-8386525.5	679193.8
367	-8385921.93	677348.39
368	-8385405.06	676768.18
369	-8385412.35	676776.92
37	-8387565.37	680256.21
373	-8385445.77	676813.01
377	-8385476.96	676829.12
378	-8386107.53	677626.95
379	-8386212.21	678008.93
38	-8385915.34	678289.35
380	-8386337.93	678383.3
381	-8386300.86	678418.64
382	-8386248.42	678447.35
383	-8386226.75	678441.93
384	-8385984.2	677692.42
385	-8385966.73	677649.91
386	-8386163.29	678922.82
387	-8386469.81	678232.63
388	-8386455.48	678213.22
389	-8386415.14	678038.51
39	-8386428.41	678344.07
391	-8386494.19	678183.99
394	-8386376.55	678060.37
396	-8386349.67	678070.22
398	-8386325.83	678073.92
399	-8385912.63	677963.56
4	-8386338.21	679109.95
403	-8385915.95	677934.98
404	-8385919.57	677930.2
408	-8385898.48	678050.41
409	-8386456.86	678121.59
41	-8386323.54	678991.42
412	-8385919.27	677921.29
413	-8385921.13	677902.63
414	-8385923.89	677888.14
415	-8385926.9	677878.8
417	-8386004.12	679474.43
419	-8386041.66	679467.3
42	-8386799.89	679485.85
420	-8386060.78	679463.38
421	-8386078.54	679461.65
422	-8386119.73	679460.64
424	-8386146.36	679456.2
425	-8386180.94	679447.81
426	-8386211.57	679442.01
427	-8386242.11	679436.62
428	-8386269.7	679435.58
429	-8386277.06	679434.35
43	-8386009.44	678087.76
430	-8386344.34	679416.1
431	-8386385.69	679403.35
432	-8386551.31	678587.33
433	-8386549.73	678569.23
434	-8386556.81	678650.4
435	-8386588.19	678740.94
436	-8386596.84	678765.87
437	-8386597.18	678767.37
438	-8386636.46	678637.45
44	-8385900.82	677732.28
440	-8386591.07	678735.09
441	-8386602.12	678721.36
442	-8386609.54	678710.35
443	-8386620.94	678700.46
444	-8386687.55	679024.44
445	-8386648.21	679012.97
446	-8386618.69	679005.15
447	-8386615.29	679004.42
448	-8386552.25	678990.82
449	-8386653.73	679080.6
45	-8385957.16	677862.92
453	-8386603.69	679067.32
454	-8386620.88	678915.7
455	-8385818	677715.2
456	-8385812.32	677717.57
459	-8385267.95	677983.15
46	-8386229.78	679770.45
460	-8385216.95	677866.57
462	-8385238.68	677923.13
464	-8385256.96	677977.15
465	-8385262.27	677982.25
466	-8385278.7	677979.86
469	-8385305.57	677982.85
470	-8385318.11	677999.27
472	-8385359.38	678055.87
473	-8385373.05	678063.17
474	-8385390.97	678071.53
475	-8385406.2	678081.68
478	-8385431.87	678093.03
479	-8385455.46	678088.25
48	-8386507.74	678204.26
480	-8385470.98	678081.68
481	-8385479.04	678082.57
482	-8385483.53	678086.46
483	-8385485.61	678091.24
484	-8385495.76	678114.52
485	-8385509.8	678148.86
486	-8385523.84	678183.8
487	-8385527.71	678194.85
488	-8385529.81	678212.16
489	-8385529.81	678234.86
49	-8386295.56	679640.53
490	-8385531.6	678242.92
491	-8385538.77	678240.52
492	-8385563.25	678229.48
493	-8385573.4	678229.18
494	-8385589.82	678233.36
495	-8385610.12	678242.61
496	-8385620.28	678250.08
497	-8385630.13	678267.99
498	-8385639.09	678288
499	-8385653.72	678308.6
5	-8386144.58	679006.61
50	-8386469.54	678527.68
500	-8385674.02	678335.78
503	-8386323.09	677851.01
505	-8386245.07	677895.15
507	-8386104.27	677317.14
508	-8386338.99	677462.61
509	-8386330.28	677464.17
51	-8386350.4	678686.69
510	-8386300.13	677469.55
512	-8386241.92	677482.86
513	-8386325.77	677427.92
514	-8386246.56	677488.48
52	-8386150.89	678583.21
520	-8386218.39	677527.23
521	-8386256.91	677546.33
525	-8386232.72	677550.96
529	-8386198.11	677594.83
53	-8386361.12	679470.16
530	-8386168.82	677541.11
531	-8386140.44	677495.2
532	-8386127.81	677474.79
535	-8386261.98	677761.17
536	-8386222.47	677747.7
537	-8386204.56	677741.43
538	-8386250.71	677797.27
539	-8386268.62	677720.92
540	-8386608.16	678458.6
541	-8386004.29	677628.66
542	-8386123.32	679661.67
543	-8386097.33	679730.58
544	-8386218.72	679470.18
545	-8386199.15	679486.7
546	-8386176.36	679518.34
547	-8386160.03	679548.07
548	-8386154.06	679560.22
549	-8386146.07	679583.72
55	-8386197.64	677787.22
550	-8386232.42	679830.67
551	-8386248.32	679826.68
553	-8386313.54	679810.54
554	-8386350.83	679797.52
555	-8386371.58	679786.12
556	-8385993.5	679616.11
557	-8386099.13	679454.91
558	-8386081.3	679446.58
56	-8386320.15	679196.05
560	-8386039.26	679400.26
561	-8386034.18	679372.34
562	-8386033.74	679328.15
563	-8386028.06	679318
565	-8386004.18	679316.21
567	-8385989.7	679323.07
57	-8386314.52	679201.38
571	-8385974.32	679363.83
572	-8385974.03	679392.79
573	-8385962.81	679430.98
577	-8385927.98	679461.8
579	-8385903.86	679471.86
58	-8386160.89	678073.82
580	-8385895.82	679475.86
581	-8385887.71	679477.86
582	-8385891.32	679487
584	-8385899.06	679505.33
585	-8385932.23	679591.65
587	-8385937.15	679599.41
588	-8385944.75	679601.32
589	-8385949.52	679601.01
59	-8385840.75	677759.48
590	-8385953.55	679595.05
592	-8386059.52	679639.28
593	-8386258.68	679857.8
594	-8386204.59	679587.81
595	-8386382.48	679770.35
596	-8386380.1	679756.62
597	-8386366.05	679724.11
598	-8386352.98	679692.15
599	-8386341	679657.78
600	-8386327.89	679628.13
602	-8386312.75	679593.88
604	-8386290.28	679543.08
605	-8386266.84	679555.32
606	-8386313.18	679529.38
608	-8386319.65	679826.73
609	-8386294.27	679748.52
61	-8386486.4	678632.25
610	-8386283.75	679714.89
611	-8386272.99	679680.78
612	-8386263.61	679668.81
613	-8386204.5	679779.06
614	-8386330.71	679736.13
616	-8386336.35	679060.57
617	-8386334.56	679017.57
618	-8386339.93	679004.42
619	-8386246.55	679208.21
62	-8386505.82	678308.28
620	-8386252.16	679235.85
621	-8386256.68	679260.93
622	-8386271.41	679376.82
623	-8385863.37	677192.37
624	-8385865.57	677195.71
626	-8385883.56	677234.5
628	-8385909.49	677175.98
63	-8386574.65	678582.36
631	-8385915.45	677126.49
634	-8385947.49	677088.54
635	-8385970.14	677067.29
636	-8385988.43	677045.86
637	-8385992.83	677040.71
638	-8386013.44	677005.03
639	-8386025.16	676979.76
64	-8385912.13	678082.62
640	-8386029.81	676971.78
643	-8386031.77	676946.65
644	-8386026.57	676931.13
646	-8386002.09	676871.12
647	-8385998.59	676861.58
649	-8385988.05	676825.44
65	-8385899.82	676996.2
650	-8385994.03	676815.58
651	-8386018.51	676803.34
653	-8386033.74	676791.99
656	-8386012.11	676763.14
657	-8386006.65	676759.17
658	-8385999.81	676753.81
660	-8385988.4	676738.36
662	-8385972.52	676717.34
665	-8385962.08	676675.54
669	-8385899.98	676669.28
67	-8386568.77	678476.39
671	-8385858.8	676663.43
674	-8385818.79	676659.45
675	-8385810.09	676667.24
676	-8385800.65	676680.94
677	-8385785.19	676701.3
678	-8385773.45	676712.59
679	-8385763.87	676718.99
68	-8386485.54	678989.23
680	-8385749.48	676721.53
682	-8385697.83	676717.65
683	-8385855.36	677153.65
687	-8385942.39	676934.77
688	-8385882.23	676959.26
689	-8385979.25	676919.77
69	-8386761.27	679480.93
690	-8385958.69	676974.1
691	-8385914.15	676866.61
692	-8386531.98	679627.51
693	-8386322.38	679285.91
696	-8386311.61	679258.24
697	-8386313.33	679230.5
7	-8385975.05	679486.38
70	-8385881.99	677688.6
700	-8386068.85	676933.78
704	-8386073.91	676889.55
705	-8386068.85	676876.15
707	-8386064.97	676857.35
708	-8386068.85	676840.92
71	-8386304.71	679670.05
711	-8386073.03	676814.35
714	-8386044.55	676798.18
715	-8385571.06	676959.42
716	-8385577.93	676925.54
717	-8385580.61	676912.29
718	-8385584.4	676893.64
719	-8385631.73	677015.49
72	-8386321.3	677842.64
720	-8385592.53	677006.64
721	-8386571.37	679427.67
723	-8386931.73	679636.07
724	-8386910.74	679627.93
725	-8386895.28	679624.89
726	-8386888.86	679624.93
728	-8386827.13	679629.16
729	-8386815.79	679633.1
73	-8386517.08	679534.03
730	-8386813.39	679633.93
731	-8386774.26	679647.82
733	-8386737.31	679659.08
734	-8386717.26	679664.98
735	-8386673.55	679677.35
736	-8386531.26	679321.36
737	-8386525.89	679202.11
738	-8387465.99	680189.06
739	-8387430.74	680170.83
74	-8386299.03	678007.67
741	-8387394.28	680162.72
742	-8387354.12	680171.46
743	-8387340.32	680172.57
745	-8387304.14	680172.58
746	-8387288.22	680166.87
747	-8387248.7	680144.25
748	-8387215.08	680127.46
75	-8386094.87	677492.18
750	-8387178.61	680123.25
751	-8387142.06	680120.63
752	-8387052.11	680128.47
753	-8387022.39	680129.47
754	-8387008.25	680125.22
755	-8386980.87	680109.1
756	-8386968.19	680098.64
757	-8386922.2	680060.74
758	-8386892.52	680033.68
759	-8386866.76	680004.76
76	-8386065.16	677453.33
760	-8386854.52	679987.85
761	-8386813	679922.36
762	-8386801.61	679898.87
763	-8386784.39	679876.57
764	-8386771.7	679856.2
765	-8386753	679825.75
766	-8386703.12	679742.79
767	-8386680.86	679696.33
768	-8386387.42	678937.11
769	-8386071.12	678911.89
77	-8386220.44	677845.08
771	-8386415.8	678298.14
772	-8386317.08	678055.03
776	-8386034.78	678846.18
779	-8386075.68	678686.38
781	-8386090.02	678637.42
782	-8386081.95	678564.36
784	-8386062.9	678528.4
785	-8385721.79	677482.96
786	-8385718.21	677729.35
787	-8385703.29	677724.28
788	-8385682.08	677708.75
79	-8386244.63	679452.86
791	-8385645.36	677680.69
792	-8385623.92	677681.15
793	-8385601.53	677678.76
794	-8385557.34	677686.23
795	-8385535.77	677697.4
796	-8385516.43	677708.62
798	-8385485.68	677737.28
799	-8385482.09	677741.46
8	-8386365.73	678174.31
80	-8386254.06	678129.74
800	-8385476.06	677742.78
801	-8385461.21	677739.73
803	-8385419.69	677731.31
804	-8385396.93	677736.52
805	-8385353.34	677750.86
806	-8385338.47	677759.38
808	-8385282.34	677819.09
81	-8386521.37	679555.81
811	-8385237.79	677818.93
812	-8385208.53	677816.25
814	-8385759	677555.9
815	-8385685.56	677417
816	-8385774.93	677451.85
817	-8385748.54	677408.54
818	-8385642.72	676973.7
819	-8385634	676937.61
82	-8386162.33	677869.45
820	-8385635.93	676904.13
821	-8385633.41	676930.18
823	-8385488.9	676781.27
824	-8385534.04	676980.63
825	-8385834.22	676835.37
826	-8385696.11	676805.76
827	-8386072.32	679601.36
828	-8386037.23	679588.7
829	-8386004.19	679576.77
83	-8386065.7	678113.96
830	-8385972.76	679565.4
831	-8386044.7	679683.32
832	-8386085.39	679562.58
833	-8386097.29	679527.25
834	-8386108.2	679494.87
835	-8386061.11	679515.25
836	-8386028.91	679504.56
84	-8386527.68	678497.63
840	-8386227.41	679274.92
841	-8386194.02	679745.57
842	-8386183.37	679709.82
843	-8386368.6	679583.84
844	-8386707.43	679088.57
85	-8385890.53	677485.94
850	-8385850.53	679492.67
852	-8385832.02	679523.72
854	-8385889.35	679685.56
855	-8385897.12	679690.33
857	-8385927.9	679682.24
858	-8385933.54	679670.63
859	-8386072.39	676855.87
86	-8386228.85	679290.54
861	-8386097.47	676805.1
863	-8385696.62	677241.48
864	-8385685.72	677244.91
865	-8385655.94	677247.53
867	-8385619.06	677282.31
868	-8386422.67	678935.49
869	-8385804.58	677620.56
87	-8386540.14	678398.46
870	-8386167.05	679300.96
871	-8386196.71	679296.68
872	-8386347.7	679511.61
873	-8386339.23	679486.88
874	-8386285.18	679170.28
875	-8386224.35	679237.63
876	-8386225.94	679262.94
877	-8386885.2	679704.17
88	-8386609.36	678367.6
882	-8386917.44	679536.93
883	-8386979.63	679518.99
884	-8386961.02	679603.26
885	-8386868.06	679467.87
886	-8386842.26	679524.19
887	-8386807.45	679508.82
888	-8386774.06	679520.23
889	-8385469.55	676414.85
89	-8385855.32	677168.78
890	-8385484.48	676462.78
891	-8385494.03	676479.2
892	-8385518.66	676570.86
893	-8385550.31	676679.84
894	-8385559.72	676742.24
9	-8386660.7	678407.36
90	-8386266.36	678527.24
900	-8385947.28	679485.17
903	-8386750.21	679578.51
904	-8386743.9	679559.22
905	-8386790.15	679565.77
906	-8386823.44	679555.92
907	-8386712.62	679590.5
908	-8386289.75	678066.31
909	-8386236.61	678089
91	-8386312.55	678196.07
910	-8386424.71	678779.92
912	-8386115.98	679427.85
913	-8386118.36	679414.7
914	-8386118.36	679396.79
915	-8386113.59	679323.34
916	-8387324.64	680047.7
92	-8386334.22	678094.48
921	-8387313.29	680138.46
923	-8387329.42	680160.56
924	-8387207.29	680063.52
925	-8387187	680067.41
926	-8387179.23	680070.4
927	-8387176.24	680074.57
929	-8387027.84	680008.89
93	-8386121.78	677789.68
930	-8386995.61	680048.89
931	-8386969.32	679780.76
932	-8386947.83	679801.07
933	-8386912	679826.15
934	-8386870.19	679851.24
935	-8386975.3	679599.23
936	-8386757.93	679727.62
937	-8386830.79	679682.24
938	-8386636.11	679196.75
939	-8386584.16	679195.55
94	-8386705.99	679569.75
940	-8386565.04	679199.13
941	-8386548.92	679201.51
942	-8385547.48	676904.82
943	-8385428.04	675934.43
95	-8386080.68	677909.61
96	-8386038.77	677419.01
97	-8385563.66	676995.97
98	-8385857.88	677259.28
99	-8386516.92	678467.26

[VERTICES]
;Link	X-Coord	Y-Coord

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Nodo

[BACKDROP]
;Var	Val1	Val2	Val3	Val4

[END]

