[TITLE]

[JUNCTIONS]
;ID	Elev	Demand	Pattern
1	121.5	0.15	 	;
10	118.5	0.05	 	;
100	119.5	0	 	;
101	119.5	0.05	 	;
102	120.5	0.05	 	;
103	110.5	0.4	 	;
104	110.5	0.05	 	;
105	110.5	0.1	 	;
106	114.5	0	 	;
107	114.5	0	 	;
108	114.5	0	 	;
109	114.5	0	 	;
11	112.5	0.1	 	;
110	113.5	0.05	 	;
111	117.5	0	 	;
112	117.5	0.05	 	;
113	118.5	0	 	;
114	118.5	0.05	 	;
115	121.5	0.1	 	;
116	120.5	0.15	 	;
117	119.5	0.2	 	;
118	118.5	0.35	 	;
119	118.5	0.05	 	;
12	118.5	0.05	 	;
120	121.5	0	 	;
121	110.5	0	 	;
122	112.5	0	 	;
123	114.5	0.05	 	;
124	118.5	0.1	 	;
125	118.5	0.1	 	;
126	117.5	0.4	 	;
127	116.5	0.25	 	;
128	115.5	0.2	 	;
129	112.5	0	 	;
13	119.5	0	 	;
130	109.5	0	 	;
131	109.5	0.05	 	;
132	108.5	0	 	;
133	108.5	0.05	 	;
134	108.5	0	 	;
135	108.5	0	 	;
136	108.5	0.15	 	;
137	111.5	0.2	 	;
138	111.5	0.05	 	;
139	111.5	0.05	 	;
14	121.5	0.1	 	;
140	111.5	0.1	 	;
141	112.5	0.2	 	;
142	112.5	0.2	 	;
143	112.5	0.05	 	;
144	112.5	0	 	;
145	112.5	0.15	 	;
146	113.5	0.15	 	;
147	117.5	0.15	 	;
148	121.5	0.1	 	;
149	104.5	0	 	;
15	123.5	0.05	 	;
150	104.5	0	 	;
151	104.5	0.25	 	;
152	104.5	0	 	;
153	99.5	0	 	;
154	99.5	0	 	;
155	99.5	0.35	 	;
156	99.5	0.05	 	;
157	106.5	0.05	 	;
158	106.5	0.1	 	;
159	106.5	0	 	;
16	120.5	0.15	 	;
160	102.5	0.1	 	;
161	110.5	0	 	;
162	110.5	0.05	 	;
163	109.5	0.05	 	;
164	109.5	0.05	 	;
165	107.5	0	 	;
166	107.5	0	 	;
167	112.5	0.05	 	;
168	110.5	0.1	 	;
169	105.5	0.15	 	;
17	111.5	0.2	 	;
170	105.5	0	 	;
171	105.5	0	 	;
172	112.5	0.05	 	;
173	112.5	0	 	;
174	112.5	0	 	;
175	112.5	0	 	;
176	106.5	0	 	;
177	103.5	0.05	 	;
178	103.5	0.35	 	;
179	121.5	0.15	 	;
18	114.5	0.1	 	;
180	115.5	0.3	 	;
181	117.5	0.45	 	;
182	117.5	0	 	;
183	117.5	0	 	;
184	117.5	0	 	;
185	117.5	0	 	;
186	117.5	0	 	;
187	117.5	0.05	 	;
188	117.5	0.05	 	;
189	111.5	0	 	;
19	109.5	0.15	 	;
190	111.5	0.2	 	;
191	105.5	0.05	 	;
192	115.5	0.05	 	;
193	115.5	0.05	 	;
194	115.5	0.05	 	;
195	109.5	0	 	;
196	100.5	0.4	 	;
197	103.5	0.2	 	;
198	104.5	0.4	 	;
199	107.5	0.75	 	;
2	116.5	0	 	;
20	119.5	0.1	 	;
200	109.5	0.3	 	;
201	109.5	0.25	 	;
202	115.5	0.15	 	;
203	115.5	0	 	;
204	117.5	0.1	 	;
205	113.5	0.05	 	;
206	114.5	0	 	;
207	110.5	0.1	 	;
208	103.5	0	 	;
209	103.5	0.1	 	;
21	109.5	0.05	 	;
210	111.5	0	 	;
211	105.5	0	 	;
212	105.5	0	 	;
213	105.5	0.05	 	;
214	105.5	0	 	;
215	105.5	0	 	;
216	108.5	0.1	 	;
217	111.5	0.1	 	;
218	104.5	0.1	 	;
219	116.5	0	 	;
22	103.5	0.25	 	;
220	116.5	0.05	 	;
221	116.5	0	 	;
222	116.5	0.05	 	;
223	115.5	0.1	 	;
224	116.5	0.1	 	;
225	116.5	0.4	 	;
226	116.5	0.3	 	;
227	120.5	0	 	;
228	120.5	0	 	;
229	120.5	0	 	;
23	121.5	0.1	 	;
230	118.5	0.05	 	;
231	111.5	0.5	 	;
232	119.5	0.1	 	;
233	119.5	0.25	 	;
234	113.5	0.8	 	;
235	123.5	0.1	 	;
236	114.5	0	 	;
237	112.5	0.05	 	;
238	110.5	0.1	 	;
239	110.5	0	 	;
24	121.5	0.2	 	;
240	110.5	0	 	;
241	110.5	0.1	 	;
242	108.5	0	 	;
243	104.5	0.55	 	;
244	104.5	0	 	;
245	110.5	0.8	 	;
246	118.5	0.75	 	;
247	118.5	0.25	 	;
248	116.5	0.1	 	;
249	118.5	0.35	 	;
25	118.5	0.05	 	;
250	119.5	0.1	 	;
251	119.5	0.5	 	;
252	121.5	0.6	 	;
253	121.5	0.05	 	;
254	123.5	0.15	 	;
255	120.5	0.3	 	;
256	113.5	0.3	 	;
257	113.5	0	 	;
258	113.5	0.05	 	;
259	109.5	0.1	 	;
26	120.5	0	 	;
260	107.5	0.05	 	;
261	104.5	0.05	 	;
262	111.5	0.05	 	;
263	103.5	0.2	 	;
264	103.5	0.05	 	;
265	110.5	0	 	;
266	108.5	0.05	 	;
267	108.5	0	 	;
268	103.5	0	 	;
269	103.5	0.1	 	;
27	113.5	0.05	 	;
270	115.5	0.05	 	;
271	115.5	0.05	 	;
272	115.5	0	 	;
273	116.5	0	 	;
274	121.5	0	 	;
275	116.5	0.05	 	;
276	115.5	0.05	 	;
277	115.5	0.1	 	;
278	122.5	0.1	 	;
279	122.5	0.15	 	;
28	117.5	0.05	 	;
280	118.5	0.05	 	;
281	119.5	0.15	 	;
282	114.5	0.05	 	;
283	111.5	0.1	 	;
284	109.5	0	 	;
285	112.5	0	 	;
286	112.5	0.1	 	;
287	112.5	0.05	 	;
288	115.5	0.1	 	;
289	121.5	0.15	 	;
29	113.5	0.1	 	;
290	117.5	0.15	 	;
291	117.5	0.15	 	;
292	117.5	0.3	 	;
293	117.5	0.25	 	;
294	113.5	0.05	 	;
295	112.5	0	 	;
296	112.5	0	 	;
297	107.5	0.2	 	;
298	102.5	0.35	 	;
299	102.5	0.05	 	;
3	118.5	0.25	 	;
30	106.5	0	 	;
300	102.5	0.2	 	;
301	102.5	0.1	 	;
302	102.5	0.1	 	;
303	102.5	0.05	 	;
304	102.5	0.15	 	;
305	105.5	0.2	 	;
306	110.5	0.25	 	;
307	110.5	0.05	 	;
308	110.5	0.05	 	;
309	112.5	0.15	 	;
31	122.5	0.3	 	;
310	112.5	0	 	;
311	113.5	0.05	 	;
312	113.5	0.1	 	;
313	114.5	0	 	;
314	114.5	0.05	 	;
315	117.5	0.1	 	;
316	117.5	0.1	 	;
317	117.5	0.2	 	;
318	114.5	0.1	 	;
319	110.5	0.05	 	;
32	119.5	0.15	 	;
320	107.5	0	 	;
321	107.5	0.25	 	;
322	112.5	0.05	 	;
323	110.5	0.05	 	;
324	110.5	0	 	;
325	110.5	0.05	 	;
326	110.5	0.05	 	;
327	110.5	0	 	;
328	107.5	0.1	 	;
329	113.5	0.1	 	;
33	121.5	0.1	 	;
330	113.5	0.15	 	;
331	111.5	0.2	 	;
332	111.5	0.05	 	;
333	110.5	0.1	 	;
334	110.5	0.05	 	;
335	109.5	0	 	;
336	109.5	0.1	 	;
337	109.5	0	 	;
338	109.5	0.05	 	;
339	114.5	0	 	;
34	108.5	0	 	;
340	115.5	0.05	 	;
341	105.5	0.1	 	;
342	105.5	0	 	;
343	112.5	0.05	 	;
344	117.5	0.35	 	;
345	117.5	0.25	 	;
346	112.5	0.05	 	;
347	114.5	0.05	 	;
348	122.5	0.05	 	;
349	111.5	0.05	 	;
35	102.5	0.1	 	;
350	111.5	0.2	 	;
351	108.5	0	 	;
352	107.5	0.15	 	;
353	105.5	0.15	 	;
354	106.5	0.25	 	;
355	106.5	0.05	 	;
356	106.5	0.35	 	;
357	107.5	0.25	 	;
358	105.5	0.3	 	;
359	105.5	0	 	;
36	124.5	0.1	 	;
360	103.5	0.25	 	;
361	103.5	0.3	 	;
362	105.5	0.25	 	;
363	121.5	0.05	 	;
364	118.5	0.1	 	;
365	119.5	0	 	;
366	119.5	0.1	 	;
367	121.5	0.15	 	;
368	118.5	0.1	 	;
369	114.5	0.2	 	;
37	122.5	0.2	 	;
370	115.5	0.35	 	;
371	115.5	0.2	 	;
372	115.5	0.35	 	;
373	122.5	0.15	 	;
374	120.5	0.25	 	;
375	118.5	0.4	 	;
376	116.5	0.05	 	;
377	116.5	0.05	 	;
378	116.5	0	 	;
379	116.5	0	 	;
38	116.5	1	 	;
380	110.5	0.05	 	;
381	110.5	0.25	 	;
382	109.5	0	 	;
383	110.5	0.05	 	;
384	110.5	0	 	;
385	108.5	0.05	 	;
386	108.5	0	 	;
387	121.5	0.1	 	;
388	108.5	0.3	 	;
389	118.5	0.2	 	;
39	121.5	0.15	 	;
390	115.5	0	 	;
391	117.5	0.15	 	;
392	119.5	0.05	 	;
393	104.5	0.05	 	;
394	104.5	0.1	 	;
395	104.5	0.05	 	;
396	104.5	0	 	;
397	111.5	0.05	 	;
398	105.5	0.1	 	;
399	116.5	0.2	 	;
4	114.5	0.1	 	;
40	111.5	0.1	 	;
400	115.5	0.4	 	;
401	118.5	0.45	 	;
402	113.5	0.15	 	;
403	118.5	0.1	 	;
404	123.5	0.15	 	;
405	117.5	0.2	 	;
406	118.5	0.1	 	;
407	117.5	0.15	 	;
408	117.5	0.1	 	;
409	117.5	0.1	 	;
41	115.5	0.05	 	;
410	117.5	0.3	 	;
411	117.5	0.15	 	;
412	117.5	0	 	;
413	114.5	0.15	 	;
414	114.5	0	 	;
415	101.5	0	 	;
416	121.5	0.1	 	;
417	121.5	0	 	;
418	112.5	0.05	 	;
419	112.5	0.05	 	;
42	111.5	0.25	 	;
420	113.5	0	 	;
421	111.5	0.1	 	;
422	113.5	0.15	 	;
423	111.5	0.25	 	;
424	114.5	0.15	 	;
425	119.5	0.05	 	;
426	119.5	0	 	;
427	119.5	0.15	 	;
428	112.5	0.25	 	;
429	119.5	0.05	 	;
43	105.5	0.3	 	;
430	114.5	0.05	 	;
431	115.5	0.1	 	;
432	115.5	0.05	 	;
433	115.5	0.05	 	;
434	116.5	0.1	 	;
435	116.5	0.3	 	;
436	111.5	0.25	 	;
437	108.5	0.2	 	;
438	105.5	0	 	;
439	105.5	0	 	;
44	113.5	0.1	 	;
440	103.5	0.15	 	;
441	103.5	0	 	;
442	104.5	0.15	 	;
443	104.5	0	 	;
444	104.5	0	 	;
445	105.5	0.05	 	;
446	105.5	0	 	;
447	119.5	0.1	 	;
448	119.5	0.05	 	;
449	119.5	0	 	;
45	101.5	0.2	 	;
450	123.5	0	 	;
451	115.5	0.05	 	;
452	115.5	0	 	;
453	114.5	0	 	;
454	114.5	0.05	 	;
455	109.5	0.05	 	;
456	116.5	0.2	 	;
457	116.5	0	 	;
458	119.5	0.15	 	;
459	113.5	0	 	;
46	121.5	0.1	 	;
460	113.5	0	 	;
461	115.5	0.15	 	;
462	117.5	0.1	 	;
463	105.5	0.15	 	;
464	121.5	0.05	 	;
465	121.5	0.15	 	;
466	121.5	0	 	;
467	120.5	0.15	 	;
468	120.5	0.05	 	;
469	120.5	0.15	 	;
47	118.5	0	 	;
470	120.5	0.05	 	;
471	116.5	0.25	 	;
472	113.5	0.3	 	;
473	111.5	0.3	 	;
474	109.5	0.25	 	;
475	119.5	0.2	 	;
476	110.5	0.05	 	;
477	114.5	0	 	;
478	114.5	0.05	 	;
479	119.5	0.3	 	;
48	106.5	0	 	;
480	120.5	0.1	 	;
481	120.5	0	 	;
482	120.5	0.05	 	;
483	120.5	0.1	 	;
484	115.5	0.15	 	;
485	113.5	0.1	 	;
486	114.5	0	 	;
487	110.5	0.15	 	;
488	109.5	0.05	 	;
489	107.5	0.5	 	;
49	111.5	0.2	 	;
490	101.5	0.1	 	;
491	101.5	0.65	 	;
492	117.5	0.1	 	;
493	119.5	0	 	;
494	120.5	0.15	 	;
495	114.5	0.05	 	;
496	114.5	0.1	 	;
497	114.5	0.05	 	;
498	120.5	0.05	 	;
499	112.5	0	 	;
5	109.5	0.15	 	;
50	115.5	0.7	 	;
500	109.5	0	 	;
501	113.5	0	 	;
502	117.5	0.1	 	;
503	119.5	0.1	 	;
504	111.5	0.05	 	;
505	115.5	0.05	 	;
506	112.5	0.1	 	;
507	111.5	0.05	 	;
508	111.5	0.25	 	;
509	118.5	0	 	;
51	105.5	0.15	 	;
510	118.5	0.45	 	;
511	110.5	0	 	;
512	110.5	0	 	;
513	110.5	0.05	 	;
514	110.5	0	 	;
515	104.5	0.05	 	;
516	103.5	0	 	;
517	103.5	0.05	 	;
518	118.5	0.2	 	;
519	118.5	0	 	;
52	121.5	0	 	;
520	107.5	0	 	;
521	107.5	0.1	 	;
522	105.5	0.3	 	;
523	105.5	0.15	 	;
524	106.5	0.25	 	;
525	98.5	0.1	 	;
526	111.5	0.25	 	;
527	113.5	0.2	 	;
528	115.5	0.2	 	;
529	119.5	0.05	 	;
53	121.5	0	 	;
530	119.5	0.2	 	;
531	118.5	0.2	 	;
532	111.5	0.25	 	;
533	109.5	0	 	;
534	109.5	0.05	 	;
535	103.5	0.15	 	;
536	121.5	0	 	;
537	117.5	0	 	;
538	114.5	0	 	;
539	114.5	0	 	;
54	110.5	0	 	;
540	110.5	0.05	 	;
541	109.5	0	 	;
542	101.5	0.2	 	;
543	117.5	0.05	 	;
544	114.5	0.05	 	;
545	117.5	0.05	 	;
546	109.5	0.25	 	;
547	108.5	0.05	 	;
548	104.5	0.15	 	;
549	101.5	0.3	 	;
55	111.5	0.05	 	;
550	107.5	0.3	 	;
551	113.5	0.1	 	;
552	110.5	0.35	 	;
553	110.5	0.3	 	;
554	109.5	0.25	 	;
555	109.5	0.15	 	;
556	112.5	1.05	 	;
557	109.5	0.75	 	;
558	104.5	0.15	 	;
559	104.5	0.05	 	;
56	113.5	0.2	 	;
560	104.5	0	 	;
561	111.5	0.1	 	;
562	121.5	0.1	 	;
563	106.5	0.2	 	;
564	98.5	0.15	 	;
565	98.5	0.05	 	;
566	98.5	0	 	;
567	103.5	0	 	;
568	103.5	0	 	;
569	103.5	0.05	 	;
57	113.5	0.15	 	;
570	103.5	0.25	 	;
571	103.5	0.15	 	;
572	103.5	0	 	;
573	103.5	0	 	;
574	105.5	0.05	 	;
575	121.5	0.1	 	;
576	117.5	0.05	 	;
577	117.5	0.1	 	;
578	117.5	0	 	;
579	115.5	0.05	 	;
58	114.5	0	 	;
580	117.5	0.1	 	;
581	120.5	0.2	 	;
582	118.5	0.1	 	;
583	118.5	0.15	 	;
584	118.5	0.05	 	;
585	122.5	0.15	 	;
586	123.5	0.25	 	;
587	107.5	0.4	 	;
588	110.5	0.3	 	;
589	119.5	0.05	 	;
59	116.5	0.05	 	;
590	123.5	0.05	 	;
591	123.5	0.05	 	;
592	123.5	0.05	 	;
593	115.5	0	 	;
594	114.5	0.1	 	;
595	102.5	0.25	 	;
596	119.5	0.1	 	;
597	119.5	0.15	 	;
598	119.5	0.15	 	;
599	109.5	0.05	 	;
6	113.5	0	 	;
60	117.5	0.15	 	;
600	108.5	0.05	 	;
601	103.5	0	 	;
602	108.5	0.35	 	;
603	108.5	0.05	 	;
604	105.5	0.1	 	;
605	105.5	0.2	 	;
606	105.5	0.05	 	;
607	107.5	0.3	 	;
608	115.5	0.1	 	;
609	112.5	0	 	;
61	117.5	0.15	 	;
610	120.5	0.1	 	;
611	110.5	0.15	 	;
612	110.5	0.15	 	;
613	111.5	0.15	 	;
614	111.5	0.05	 	;
615	104.5	0.1	 	;
616	102.5	0.05	 	;
617	106.5	0.15	 	;
618	111.5	0	 	;
619	104.5	0.05	 	;
62	101.5	0.1	 	;
620	115.5	0.15	 	;
621	111.5	0.25	 	;
622	110.5	0.05	 	;
623	110.5	0.1	 	;
624	112.5	0.2	 	;
625	115.5	0	 	;
626	119.5	0.1	 	;
627	119.5	0.05	 	;
628	120.5	0.25	 	;
629	116.5	0.4	 	;
63	123.5	0	 	;
630	115.5	0	 	;
631	119.5	0	 	;
632	119.5	0.05	 	;
633	119.5	0.05	 	;
634	111.5	0	 	;
635	115.5	0.2	 	;
636	115.5	0.1	 	;
637	114.5	0.05	 	;
638	107.5	0.1	 	;
639	107.5	0.1	 	;
64	124.5	0.15	 	;
640	111.5	0.15	 	;
641	111.5	0.1	 	;
642	121.5	0.05	 	;
643	121.5	0.1	 	;
644	120.5	0.1	 	;
645	109.5	0.1	 	;
646	108.5	0.15	 	;
647	108.5	0.05	 	;
648	114.5	0.05	 	;
649	112.5	0.15	 	;
65	124.5	0.05	 	;
650	121.5	0.1	 	;
651	107.5	0.1	 	;
652	114.5	0	 	;
653	109.5	0	 	;
654	109.5	0	 	;
655	109.5	0	 	;
656	109.5	0	 	;
657	109.5	0.15	 	;
658	109.5	0	 	;
659	109.5	0.05	 	;
66	121.5	0.25	 	;
660	116.5	0.15	 	;
661	117.5	0.2	 	;
662	106.5	0.15	 	;
663	107.5	0.15	 	;
664	111.5	0.3	 	;
665	103.5	0.25	 	;
666	117.5	0	 	;
667	113.5	0.1	 	;
668	113.5	0	 	;
669	120.5	0	 	;
67	114.5	0.25	 	;
670	114.5	0	 	;
671	114.5	0	 	;
672	111.5	0.1	 	;
673	107.5	0.05	 	;
674	107.5	0.1	 	;
675	102.5	0	 	;
676	98.5	0.05	 	;
677	113.5	0.05	 	;
678	118.5	0.6	 	;
679	117.5	0	 	;
68	101.5	0.2	 	;
680	103.5	0.05	 	;
681	103.5	0.1	 	;
682	106.5	0.5	 	;
683	108.5	0.05	 	;
684	108.5	0.2	 	;
685	105.5	0.1	 	;
686	110.5	0.05	 	;
687	110.5	0.05	 	;
688	110.5	0.1	 	;
689	104.5	0.15	 	;
69	115.5	0.05	 	;
690	105.5	0.15	 	;
691	103.5	0	 	;
692	103.5	0	 	;
693	98.5	0.35	 	;
694	98.5	0.3	 	;
695	98.5	0.15	 	;
696	105.5	0.55	 	;
697	114.5	0.05	 	;
698	114.5	0.1	 	;
699	112.5	0	 	;
7	104.5	0	 	;
70	113.5	0.2	 	;
700	112.5	0	 	;
701	110.5	0.05	 	;
702	110.5	0	 	;
703	105.5	0.15	 	;
704	115.5	0.15	 	;
705	115.5	0.1	 	;
706	111.5	0	 	;
707	112.5	0.15	 	;
708	112.5	0.3	 	;
709	120.5	0.1	 	;
71	114.5	0.15	 	;
710	111.5	0.1	 	;
711	111.5	0.15	 	;
712	107.5	0.05	 	;
713	107.5	0.05	 	;
714	106.5	0.05	 	;
715	106.5	0.15	 	;
716	106.5	0.15	 	;
717	117.5	0.1	 	;
718	121.5	0.8	 	;
719	107.5	0.1	 	;
72	114.5	0	 	;
720	108.5	0.1	 	;
721	114.5	0.05	 	;
722	112.5	0.3	 	;
723	109.5	0.3	 	;
724	109.5	0.15	 	;
725	109.5	0	 	;
726	116.5	0.2	 	;
727	115.5	0.1	 	;
728	115.5	0.15	 	;
729	102.5	0.2	 	;
73	108.5	0.1	 	;
730	104.5	0.3	 	;
731	101.5	0.3	 	;
732	104.5	0.15	 	;
733	110.5	0.55	 	;
734	109.5	0.25	 	;
735	109.5	0.2	 	;
736	109.5	0.05	 	;
737	110.5	0.1	 	;
738	113.5	0.05	 	;
739	113.5	0.05	 	;
74	116.5	0.05	 	;
740	113.5	0.25	 	;
741	110.5	0.1	 	;
742	110.5	0.1	 	;
743	110.5	0.1	 	;
744	112.5	0.05	 	;
745	110.5	0.05	 	;
746	112.5	0.05	 	;
747	115.5	0.05	 	;
748	115.5	0	 	;
749	116.5	0.15	 	;
75	114.5	0	 	;
750	116.5	0	 	;
751	116.5	0.15	 	;
752	114.5	0.4	 	;
753	114.5	0.1	 	;
754	114.5	0.15	 	;
755	114.5	0.1	 	;
756	116.5	0.1	 	;
757	116.5	0.1	 	;
758	116.5	0.15	 	;
759	116.5	0.25	 	;
76	114.5	0.05	 	;
760	113.5	0.05	 	;
761	113.5	0.1	 	;
762	115.5	0.1	 	;
763	115.5	0.15	 	;
764	115.5	0.4	 	;
765	113.5	0.35	 	;
766	116.5	0.55	 	;
767	121.5	0.35	 	;
768	123.5	0.1	 	;
769	126.5	0.15	 	;
77	114.5	0.05	 	;
770	105.5	0.05	 	;
771	105.5	0.4	 	;
772	116.5	0.05	 	;
773	116.5	0	 	;
774	116.5	0	 	;
775	107.5	0.1	 	;
776	104.5	0.25	 	;
777	103.5	0	 	;
778	110.5	0.1	 	;
779	104.5	0.7	 	;
78	114.5	0	 	;
780	111.5	0.25	 	;
781	111.5	0.55	 	;
782	108.5	0.8	 	;
783	115.5	0.1	 	;
784	110.5	0.25	 	;
785	106.5	0.15	 	;
786	121.5	0.1	 	;
787	116.5	0	 	;
788	123.5	0.15	 	;
789	107.5	0.15	 	;
79	111.5	0.1	 	;
790	122.5	0	 	;
791	122.5	0	 	;
792	116.5	0.05	 	;
793	119.5	0	 	;
794	103.5	0.05	 	;
795	112.5	0.05	 	;
796	120.5	0.4	 	;
797	117.5	0.2	 	;
798	106.5	0.1	 	;
799	118.5	0.2	 	;
8	116.5	0.05	 	;
80	111.5	0.15	 	;
800	118.5	0.2	 	;
801	109.5	0.1	 	;
802	115.5	0	 	;
803	120.5	0.1	 	;
804	120.5	0.3	 	;
805	109.5	0.5	 	;
806	118.5	0.1	 	;
807	121.5	0	 	;
808	108.5	0.05	 	;
809	109.5	0.1	 	;
81	115.5	0.15	 	;
810	123.5	0.1	 	;
811	123.5	0.05	 	;
812	111.5	0.05	 	;
813	112.5	0.05	 	;
814	114.5	0.1	 	;
815	119.5	0.05	 	;
816	111.5	0.4	 	;
817	114.5	0	 	;
818	113.5	0.1	 	;
819	122.5	0.05	 	;
82	109.5	0.2	 	;
820	123.5	0.05	 	;
821	119.5	0.05	 	;
822	113.5	0.1	 	;
823	111.5	0.15	 	;
824	121.5	0	 	;
825	121.5	0	 	;
826	109.5	0.2	 	;
827	108.5	0.15	 	;
828	102.5	0.1	 	;
83	102.5	0.1	 	;
84	111.5	0.25	 	;
85	117.5	0.15	 	;
86	108.5	0.05	 	;
87	108.5	0	 	;
88	111.5	0.1	 	;
89	116.5	0	 	;
9	105.5	0.05	 	;
90	114.5	0	 	;
91	121.5	0	 	;
92	110.5	0.05	 	;
93	105.5	0.05	 	;
94	121.5	0.05	 	;
95	112.5	0.15	 	;
96	113.5	0	 	;
97	115.5	0.15	 	;
98	116.5	0.1	 	;
99	115.5	0	 	;

[RESERVOIRS]
;ID	Head	Pattern
829	172	 	;
830	176	 	;

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
1000	198	199	97.45	152.4	0.0015	0	Open	;
1001	199	200	95.08	152.4	0.0015	0	Open	;
1002	200	201	44.6	152.4	0.0015	0	Open	;
1003	201	202	54.95	76.2	0.0015	0	Open	;
1004	202	203	36.91	76.2	0.0015	0	Open	;
1005	203	187	30.05	76.2	0.0015	0	Open	;
1006	207	208	81.05	76.2	0.0015	0	Open	;
1007	208	209	25.33	76.2	0.0015	0	Open	;
1008	817	210	12.54	76.2	0.0015	0	Open	;
1009	210	211	11.8	152.4	0.0015	0	Open	;
1010	211	212	12.4	152.4	0.0015	0	Open	;
1011	212	213	18.23	152.4	0.0015	0	Open	;
1012	213	214	11.02	76.2	0.0015	0	Open	;
1013	214	215	9.13	76.2	0.0015	0	Open	;
1014	215	191	7.97	152.4	0.0015	0	Open	;
1015	191	216	34.95	76.2	0.0015	0	Open	;
1016	17	217	109.4	152.4	0.0015	0	Open	;
1017	798	218	62.96	152.4	0.0015	0	Open	;
1018	824	221	40.76	76.2	0.0015	0	Open	;
1019	221	222	45.12	76.2	0.0015	0	Open	;
1020	222	223	38.49	76.2	0.0015	0	Open	;
1021	223	224	39.88	76.2	0.0015	0	Open	;
1022	224	225	62.62	76.2	0.0015	0	Open	;
1023	225	226	68.28	152.4	0.0015	0	Open	;
1024	226	800	101.9	76.2	0.0015	0	Open	;
1025	800	227	36.5	76.2	0.0015	0	Open	;
1026	227	228	31.97	152.4	0.0015	0	Open	;
1027	228	229	11.77	76.2	0.0015	0	Open	;
1028	229	230	173.63	152.4	0.0015	0	Open	;
1029	219	59	37.16	76.2	0.0015	0	Open	;
1030	59	220	35.4	152.4	0.0015	0	Open	;
1031	220	231	35.76	76.2	0.0015	0	Open	;
1032	232	233	72.73	76.2	0.0015	0	Open	;
1033	202	69	14.69	76.2	0.0015	0	Open	;
1034	69	234	35.14	152.4	0.0015	0	Open	;
1035	23	235	98.85	76.2	0.0015	0	Open	;
1036	71	236	33.31	76.2	0.0015	0	Open	;
1037	236	237	35.59	76.2	0.0015	0	Open	;
1038	237	238	25.11	76.2	0.0015	0	Open	;
1039	238	239	7.05	152.4	0.0015	0	Open	;
1040	239	240	5.14	152.4	0.0015	0	Open	;
1041	240	241	46.1	152.4	0.0015	0	Open	;
1042	243	244	19.54	76.2	0.0015	0	Open	;
1043	244	245	502.46	76.2	0.0015	0	Open	;
1044	245	246	202.87	76.2	0.0015	0	Open	;
1045	246	247	80.06	152.4	0.0015	0	Open	;
1046	247	248	18.91	152.4	0.0015	0	Open	;
1047	248	249	64.1	152.4	0.0015	0	Open	;
1048	249	250	53.57	76.2	0.0015	0	Open	;
1049	250	251	35.91	76.2	0.0015	0	Open	;
1050	251	252	202.9	152.4	0.0015	0	Open	;
1051	252	253	27.61	152.4	0.0015	0	Open	;
1052	253	254	41.73	76.2	0.0015	0	Open	;
1053	254	102	139.65	76.2	0.0015	0	Open	;
1054	102	255	55.46	76.2	0.0015	0	Open	;
1055	255	256	107.29	152.4	0.0015	0	Open	;
1056	256	257	42.42	76.2	0.0015	0	Open	;
1057	257	258	34.54	76.2	0.0015	0	Open	;
1058	258	259	45.73	152.4	0.0015	0	Open	;
1059	242	260	65.76	152.4	0.0015	0	Open	;
1060	30	261	59.94	152.4	0.0015	0	Open	;
1061	79	262	56.78	152.4	0.0015	0	Open	;
1062	262	134	53.57	152.4	0.0015	0	Open	;
1063	263	264	46.43	152.4	0.0015	0	Open	;
1064	264	265	55.23	76.2	0.0015	0	Open	;
1065	265	266	36.14	152.4	0.0015	0	Open	;
1066	266	267	17.81	76.2	0.0015	0	Open	;
1067	267	268	45.4	76.2	0.0015	0	Open	;
1068	268	269	15.38	76.2	0.0015	0	Open	;
1069	270	271	42.93	76.2	0.0015	0	Open	;
1070	271	272	36.77	76.2	0.0015	0	Open	;
1071	272	273	32.47	152.4	0.0015	0	Open	;
1072	14	39	102.16	76.2	0.0015	0	Open	;
1073	26	274	81.93	76.2	0.0015	0	Open	;
1074	282	259	79.97	76.2	0.0015	0	Open	;
1075	285	286	43.44	152.4	0.0015	0	Open	;
1076	275	276	20.77	76.2	0.0015	0	Open	;
1077	276	277	66.94	76.2	0.0015	0	Open	;
1078	277	278	38.55	152.4	0.0015	0	Open	;
1079	278	279	51.33	152.4	0.0015	0	Open	;
1080	279	280	46.26	76.2	0.0015	0	Open	;
1081	280	281	28.7	76.2	0.0015	0	Open	;
1082	281	101	38.81	152.4	0.0015	0	Open	;
1083	812	132	58.32	152.4	0.0015	0	Open	;
1084	813	283	110.29	152.4	0.0015	0	Open	;
1085	286	287	24.96	152.4	0.0015	0	Open	;
1086	287	288	77.19	76.2	0.0015	0	Open	;
1087	288	289	77.38	152.4	0.0015	0	Open	;
1088	289	290	83.62	152.4	0.0015	0	Open	;
1089	290	291	79.16	152.4	0.0015	0	Open	;
1090	291	292	87.15	152.4	0.0015	0	Open	;
1091	292	293	113.44	76.2	0.0015	0	Open	;
1092	293	294	109.77	152.4	0.0015	0	Open	;
1093	294	11	92.55	76.2	0.0015	0	Open	;
1094	11	295	31.16	152.4	0.0015	0	Open	;
1095	295	296	1.88	76.2	0.0015	0	Open	;
1096	296	297	39.56	76.2	0.0015	0	Open	;
1097	297	298	109.41	152.4	0.0015	0	Open	;
1098	298	299	47.42	152.4	0.0015	0	Open	;
1099	299	300	33.53	152.4	0.0015	0	Open	;
1100	300	301	30.5	152.4	0.0015	0	Open	;
1101	301	302	26.28	152.4	0.0015	0	Open	;
1102	302	303	23.05	152.4	0.0015	0	Open	;
1103	303	304	32.36	76.2	0.0015	0	Open	;
1104	304	305	57.51	76.2	0.0015	0	Open	;
1105	305	306	78.13	152.4	0.0015	0	Open	;
1106	306	307	37.39	152.4	0.0015	0	Open	;
1107	307	308	24.37	76.2	0.0015	0	Open	;
1108	308	309	36.32	76.2	0.0015	0	Open	;
1109	309	310	23.69	76.2	0.0015	0	Open	;
1110	310	311	10.54	76.2	0.0015	0	Open	;
1111	311	312	37.42	76.2	0.0015	0	Open	;
1112	312	313	36.45	152.4	0.0015	0	Open	;
1113	313	314	26.02	152.4	0.0015	0	Open	;
1114	284	151	141.21	152.4	0.0015	0	Open	;
1115	315	316	54.93	152.4	0.0015	0	Open	;
1116	316	317	29.36	152.4	0.0015	0	Open	;
1117	317	318	30.42	76.2	0.0015	0	Open	;
1118	318	71	59.32	76.2	0.0015	0	Open	;
1119	320	321	20.84	152.4	0.0015	0	Open	;
1120	795	322	79.76	76.2	0.0015	0	Open	;
1121	322	323	40.87	76.2	0.0015	0	Open	;
1122	323	324	41.71	152.4	0.0015	0	Open	;
1123	324	325	14.06	76.2	0.0015	0	Open	;
1124	325	326	16.97	76.2	0.0015	0	Open	;
1125	326	327	3.98	76.2	0.0015	0	Open	;
1126	327	328	13.85	76.2	0.0015	0	Open	;
1127	245	329	20.4	76.2	0.0015	0	Open	;
1128	329	330	35.2	152.4	0.0015	0	Open	;
1129	330	331	74.74	76.2	0.0015	0	Open	;
1130	331	332	15.06	152.4	0.0015	0	Open	;
1131	332	333	75.48	152.4	0.0015	0	Open	;
1132	333	334	36.34	152.4	0.0015	0	Open	;
1133	69	185	66.91	76.2	0.0015	0	Open	;
1134	76	814	66.92	76.2	0.0015	0	Open	;
1135	814	335	65.53	152.4	0.0015	0	Open	;
1136	336	337	14.93	76.2	0.0015	0	Open	;
1137	337	338	8.15	152.4	0.0015	0	Open	;
1138	71	77	25.22	76.2	0.0015	0	Open	;
1139	77	339	20.37	76.2	0.0015	0	Open	;
1140	339	340	24.01	152.4	0.0015	0	Open	;
1141	43	341	23.6	76.2	0.0015	0	Open	;
1142	341	342	55.34	76.2	0.0015	0	Open	;
1143	342	343	55.31	152.4	0.0015	0	Open	;
1144	344	345	63.02	152.4	0.0015	0	Open	;
1145	345	346	15.09	152.4	0.0015	0	Open	;
1146	346	347	28.49	76.2	0.0015	0	Open	;
1147	347	236	43.71	152.4	0.0015	0	Open	;
1148	278	99	37.33	76.2	0.0015	0	Open	;
1149	99	348	17.43	76.2	0.0015	0	Open	;
1150	348	349	25.4	152.4	0.0015	0	Open	;
1151	349	350	24.97	152.4	0.0015	0	Open	;
1152	351	352	63.21	76.2	0.0015	0	Open	;
1153	15	363	96.46	76.2	0.0015	0	Open	;
1154	365	366	70.12	152.4	0.0015	0	Open	;
1155	353	354	70.81	76.2	0.0015	0	Open	;
1156	354	355	79.78	152.4	0.0015	0	Open	;
1157	355	356	83.69	76.2	0.0015	0	Open	;
1158	356	357	79.01	152.4	0.0015	0	Open	;
1159	357	358	91.62	152.4	0.0015	0	Open	;
1160	358	359	3.33	76.2	0.0015	0	Open	;
1161	359	360	62.97	76.2	0.0015	0	Open	;
1162	360	361	40.79	152.4	0.0015	0	Open	;
1163	361	362	45.99	76.2	0.0015	0	Open	;
1164	366	229	64.06	152.4	0.0015	0	Open	;
1165	229	367	47.84	152.4	0.0015	0	Open	;
1166	367	116	47.07	76.2	0.0015	0	Open	;
1167	116	368	124.89	76.2	0.0015	0	Open	;
1168	368	128	94.75	152.4	0.0015	0	Open	;
1169	128	369	85.35	152.4	0.0015	0	Open	;
1170	369	370	82.43	76.2	0.0015	0	Open	;
1171	370	371	77.67	76.2	0.0015	0	Open	;
1172	371	288	67.02	76.2	0.0015	0	Open	;
1173	288	372	69.96	152.4	0.0015	0	Open	;
1174	372	373	77.37	76.2	0.0015	0	Open	;
1175	373	374	84.55	152.4	0.0015	0	Open	;
1176	374	16	80.55	152.4	0.0015	0	Open	;
1177	16	375	22.26	152.4	0.0015	0	Open	;
1178	792	364	41.27	76.2	0.0015	0	Open	;
1179	364	273	60.21	76.2	0.0015	0	Open	;
1180	273	219	17.35	76.2	0.0015	0	Open	;
1181	219	376	27.72	152.4	0.0015	0	Open	;
1182	376	377	68.7	76.2	0.0015	0	Open	;
1183	275	74	41.05	152.4	0.0015	0	Open	;
1184	74	378	31.18	152.4	0.0015	0	Open	;
1185	378	379	9.97	76.2	0.0015	0	Open	;
1186	379	380	52.51	152.4	0.0015	0	Open	;
1187	380	381	36.75	152.4	0.0015	0	Open	;
1188	381	382	34.86	152.4	0.0015	0	Open	;
1189	106	75	18.26	76.2	0.0015	0	Open	;
1190	75	383	25.73	76.2	0.0015	0	Open	;
1191	383	207	32.89	152.4	0.0015	0	Open	;
1192	207	265	32.93	76.2	0.0015	0	Open	;
1193	265	384	25.35	152.4	0.0015	0	Open	;
1194	384	385	34.09	76.2	0.0015	0	Open	;
1195	385	386	25.01	76.2	0.0015	0	Open	;
1196	363	94	10.4	76.2	0.0015	0	Open	;
1197	94	387	25.16	152.4	0.0015	0	Open	;
1198	387	23	40.44	152.4	0.0015	0	Open	;
1199	21	388	126.94	152.4	0.0015	0	Open	;
1200	389	271	75.06	76.2	0.0015	0	Open	;
1201	271	390	45.49	76.2	0.0015	0	Open	;
1202	68	393	31.56	152.4	0.0015	0	Open	;
1203	393	394	29.4	76.2	0.0015	0	Open	;
1204	394	395	45.44	76.2	0.0015	0	Open	;
1205	395	396	18.56	76.2	0.0015	0	Open	;
1206	397	398	42.94	76.2	0.0015	0	Open	;
1207	175	822	39.01	152.4	0.0015	0	Open	;
1208	822	399	85.9	76.2	0.0015	0	Open	;
1209	399	400	92.9	152.4	0.0015	0	Open	;
1210	400	401	86.16	152.4	0.0015	0	Open	;
1211	401	293	78.16	152.4	0.0015	0	Open	;
1212	293	402	81.68	76.2	0.0015	0	Open	;
1213	405	799	86.7	76.2	0.0015	0	Open	;
1214	799	406	43.16	152.4	0.0015	0	Open	;
1215	406	407	47.89	76.2	0.0015	0	Open	;
1216	407	408	31.35	76.2	0.0015	0	Open	;
1217	408	365	31.52	76.2	0.0015	0	Open	;
1218	365	409	20.41	152.4	0.0015	0	Open	;
1219	409	410	29.32	152.4	0.0015	0	Open	;
1220	410	411	37.56	152.4	0.0015	0	Open	;
1221	411	412	24.45	76.2	0.0015	0	Open	;
1222	412	413	14.54	76.2	0.0015	0	Open	;
1223	413	206	41.89	76.2	0.0015	0	Open	;
1224	206	414	22.29	76.2	0.0015	0	Open	;
1225	403	28	69.35	152.4	0.0015	0	Open	;
1226	28	184	23.67	152.4	0.0015	0	Open	;
1227	387	404	98.91	152.4	0.0015	0	Open	;
1228	385	87	57.57	76.2	0.0015	0	Open	;
1229	87	415	51.86	152.4	0.0015	0	Open	;
1230	390	8	42.01	76.2	0.0015	0	Open	;
1231	8	376	27.97	152.4	0.0015	0	Open	;
1232	366	416	56.48	152.4	0.0015	0	Open	;
1233	416	417	45.12	76.2	0.0015	0	Open	;
1234	418	419	24.2	152.4	0.0015	0	Open	;
1235	419	310	16.61	76.2	0.0015	0	Open	;
1236	420	823	85.8	76.2	0.0015	0	Open	;
1237	823	421	98.22	152.4	0.0015	0	Open	;
1238	809	152	135.65	152.4	0.0015	0	Open	;
1239	422	423	80.25	76.2	0.0015	0	Open	;
1240	423	424	110.6	76.2	0.0015	0	Open	;
1241	424	123	60.87	152.4	0.0015	0	Open	;
1242	123	425	78.24	76.2	0.0015	0	Open	;
1243	425	426	14.94	76.2	0.0015	0	Open	;
1244	426	427	20.14	76.2	0.0015	0	Open	;
1245	427	90	22.9	152.4	0.0015	0	Open	;
1246	428	430	73.22	152.4	0.0015	0	Open	;
1247	430	424	58.14	76.2	0.0015	0	Open	;
1248	424	431	78.32	76.2	0.0015	0	Open	;
1249	431	432	39.42	152.4	0.0015	0	Open	;
1250	432	433	2.87	76.2	0.0015	0	Open	;
1251	433	434	92.85	152.4	0.0015	0	Open	;
1252	434	435	82.05	76.2	0.0015	0	Open	;
1253	435	98	110.51	76.2	0.0015	0	Open	;
1254	98	369	53.29	152.4	0.0015	0	Open	;
1255	369	436	78.74	76.2	0.0015	0	Open	;
1256	436	437	98.74	152.4	0.0015	0	Open	;
1257	437	438	88.2	152.4	0.0015	0	Open	;
1258	438	439	13.93	76.2	0.0015	0	Open	;
1259	439	440	28.15	152.4	0.0015	0	Open	;
1260	440	441	22.4	152.4	0.0015	0	Open	;
1261	441	442	23.48	76.2	0.0015	0	Open	;
1262	442	443	18.85	152.4	0.0015	0	Open	;
1263	443	444	16.98	76.2	0.0015	0	Open	;
1264	444	445	22.21	76.2	0.0015	0	Open	;
1265	445	446	19.97	152.4	0.0015	0	Open	;
1266	446	215	19.24	76.2	0.0015	0	Open	;
1267	447	429	18.37	152.4	0.0015	0	Open	;
1268	429	448	58.87	152.4	0.0015	0	Open	;
1269	448	449	24.84	152.4	0.0015	0	Open	;
1270	449	450	11.42	76.2	0.0015	0	Open	;
1271	450	63	28.34	152.4	0.0015	0	Open	;
1272	451	452	45.35	152.4	0.0015	0	Open	;
1273	454	455	52.06	152.4	0.0015	0	Open	;
1274	455	130	17.58	152.4	0.0015	0	Open	;
1275	231	456	82.93	76.2	0.0015	0	Open	;
1276	456	457	31.82	152.4	0.0015	0	Open	;
1277	457	792	32.48	152.4	0.0015	0	Open	;
1278	3	40	39.91	76.2	0.0015	0	Open	;
1279	40	79	39.34	152.4	0.0015	0	Open	;
1280	79	459	36.59	152.4	0.0015	0	Open	;
1281	459	460	55.91	76.2	0.0015	0	Open	;
1282	50	461	60.87	152.4	0.0015	0	Open	;
1283	461	241	91.53	76.2	0.0015	0	Open	;
1284	184	462	36.67	76.2	0.0015	0	Open	;
1285	462	464	46.79	76.2	0.0015	0	Open	;
1286	464	465	33.42	76.2	0.0015	0	Open	;
1287	465	466	30.01	76.2	0.0015	0	Open	;
1288	466	255	18.86	76.2	0.0015	0	Open	;
1289	255	467	78.84	76.2	0.0015	0	Open	;
1290	467	374	89.71	152.4	0.0015	0	Open	;
1291	374	468	69.25	76.2	0.0015	0	Open	;
1292	468	469	24.05	76.2	0.0015	0	Open	;
1293	469	147	76.11	76.2	0.0015	0	Open	;
1294	147	470	74.41	76.2	0.0015	0	Open	;
1295	470	471	82.26	152.4	0.0015	0	Open	;
1296	471	399	129.75	76.2	0.0015	0	Open	;
1297	399	472	48.25	152.4	0.0015	0	Open	;
1298	472	420	52.04	152.4	0.0015	0	Open	;
1299	420	473	51.58	76.2	0.0015	0	Open	;
1300	473	474	88.46	76.2	0.0015	0	Open	;
1301	45	463	49.3	152.4	0.0015	0	Open	;
1302	476	168	44.8	152.4	0.0015	0	Open	;
1303	168	477	6.35	76.2	0.0015	0	Open	;
1304	477	478	88.45	76.2	0.0015	0	Open	;
1305	478	401	115.97	76.2	0.0015	0	Open	;
1306	401	479	121.7	76.2	0.0015	0	Open	;
1307	479	480	83.49	76.2	0.0015	0	Open	;
1308	480	481	80.08	76.2	0.0015	0	Open	;
1309	481	26	5.05	76.2	0.0015	0	Open	;
1310	26	482	76.65	76.2	0.0015	0	Open	;
1311	482	483	12.54	76.2	0.0015	0	Open	;
1312	483	372	65.16	76.2	0.0015	0	Open	;
1313	372	484	84.46	152.4	0.0015	0	Open	;
1314	484	485	63.36	76.2	0.0015	0	Open	;
1315	485	258	40.47	76.2	0.0015	0	Open	;
1316	258	486	89.72	76.2	0.0015	0	Open	;
1317	85	475	71.24	76.2	0.0015	0	Open	;
1318	109	72	47.96	76.2	0.0015	0	Open	;
1319	72	487	58.5	76.2	0.0015	0	Open	;
1320	487	488	72.37	152.4	0.0015	0	Open	;
1321	378	452	19.96	152.4	0.0015	0	Open	;
1322	452	41	28.61	76.2	0.0015	0	Open	;
1323	41	88	29.33	152.4	0.0015	0	Open	;
1324	88	349	32.78	76.2	0.0015	0	Open	;
1325	357	490	79.75	152.4	0.0015	0	Open	;
1326	490	393	109.64	76.2	0.0015	0	Open	;
1327	393	491	21.78	152.4	0.0015	0	Open	;
1328	500	92	79.42	76.2	0.0015	0	Open	;
1329	391	232	51.56	76.2	0.0015	0	Open	;
1330	232	493	34.06	152.4	0.0015	0	Open	;
1331	493	475	6.59	152.4	0.0015	0	Open	;
1332	475	225	169.17	76.2	0.0015	0	Open	;
1333	225	118	117.06	76.2	0.0015	0	Open	;
1334	118	494	127.4	152.4	0.0015	0	Open	;
1335	494	126	80.68	152.4	0.0015	0	Open	;
1336	126	434	80.43	76.2	0.0015	0	Open	;
1337	434	495	58.8	152.4	0.0015	0	Open	;
1338	495	496	13.3	152.4	0.0015	0	Open	;
1339	496	497	85.22	76.2	0.0015	0	Open	;
1340	497	291	77.85	76.2	0.0015	0	Open	;
1341	291	480	83.19	152.4	0.0015	0	Open	;
1342	480	498	82.01	152.4	0.0015	0	Open	;
1343	498	470	78.52	152.4	0.0015	0	Open	;
1344	470	96	81.29	152.4	0.0015	0	Open	;
1345	96	499	76.33	152.4	0.0015	0	Open	;
1346	499	336	94.4	152.4	0.0015	0	Open	;
1347	92	487	43.27	152.4	0.0015	0	Open	;
1348	487	814	43.25	76.2	0.0015	0	Open	;
1349	814	501	37.34	76.2	0.0015	0	Open	;
1350	501	205	38.74	152.4	0.0015	0	Open	;
1351	205	502	41.44	152.4	0.0015	0	Open	;
1352	503	504	72.46	152.4	0.0015	0	Open	;
1353	175	506	19.67	76.2	0.0015	0	Open	;
1354	506	507	42.13	152.4	0.0015	0	Open	;
1355	507	508	26.42	76.2	0.0015	0	Open	;
1356	508	421	29.39	76.2	0.0015	0	Open	;
1357	509	510	36.08	152.4	0.0015	0	Open	;
1358	510	511	133.62	152.4	0.0015	0	Open	;
1359	511	512	5.38	76.2	0.0015	0	Open	;
1360	512	513	11.93	76.2	0.0015	0	Open	;
1361	513	514	6.36	152.4	0.0015	0	Open	;
1362	352	261	32.79	76.2	0.0015	0	Open	;
1363	261	218	28.94	152.4	0.0015	0	Open	;
1364	218	515	31.54	76.2	0.0015	0	Open	;
1365	515	177	29.7	152.4	0.0015	0	Open	;
1366	177	516	31.05	76.2	0.0015	0	Open	;
1367	516	517	31.54	152.4	0.0015	0	Open	;
1368	457	220	81.31	152.4	0.0015	0	Open	;
1369	220	81	96.26	76.2	0.0015	0	Open	;
1370	518	519	15.19	76.2	0.0015	0	Open	;
1371	519	315	38.19	152.4	0.0015	0	Open	;
1372	315	344	56.14	152.4	0.0015	0	Open	;
1373	344	461	148.96	76.2	0.0015	0	Open	;
1374	520	521	58.6	152.4	0.0015	0	Open	;
1375	521	522	53.17	76.2	0.0015	0	Open	;
1376	522	523	62.65	152.4	0.0015	0	Open	;
1377	523	524	36.24	76.2	0.0015	0	Open	;
1378	526	527	117.7	76.2	0.0015	0	Open	;
1379	527	422	88.47	76.2	0.0015	0	Open	;
1380	422	402	6.51	152.4	0.0015	0	Open	;
1381	402	528	110.25	152.4	0.0015	0	Open	;
1382	528	497	87.23	152.4	0.0015	0	Open	;
1383	497	529	78.56	76.2	0.0015	0	Open	;
1384	529	530	54.4	152.4	0.0015	0	Open	;
1385	530	531	35.23	76.2	0.0015	0	Open	;
1386	531	371	74.32	76.2	0.0015	0	Open	;
1387	371	532	77.87	152.4	0.0015	0	Open	;
1388	532	533	103.07	76.2	0.0015	0	Open	;
1389	533	534	40.69	76.2	0.0015	0	Open	;
1390	251	270	87.65	152.4	0.0015	0	Open	;
1391	270	340	25.92	76.2	0.0015	0	Open	;
1392	340	67	54.73	76.2	0.0015	0	Open	;
1393	9	522	104.07	76.2	0.0015	0	Open	;
1394	525	517	180.58	152.4	0.0015	0	Open	;
1395	517	535	41.09	152.4	0.0015	0	Open	;
1396	535	440	26.6	76.2	0.0015	0	Open	;
1397	83	542	93.28	152.4	0.0015	0	Open	;
1398	543	537	38.72	152.4	0.0015	0	Open	;
1399	536	537	58.4	152.4	0.0015	0	Open	;
1400	537	204	38.32	76.2	0.0015	0	Open	;
1401	204	538	37.18	152.4	0.0015	0	Open	;
1402	538	76	39.83	76.2	0.0015	0	Open	;
1403	76	72	38.72	76.2	0.0015	0	Open	;
1404	72	539	41.54	152.4	0.0015	0	Open	;
1405	539	383	17.69	76.2	0.0015	0	Open	;
1406	383	540	67.34	76.2	0.0015	0	Open	;
1407	540	541	48.35	152.4	0.0015	0	Open	;
1408	537	502	43.34	76.2	0.0015	0	Open	;
1409	502	544	56.19	76.2	0.0015	0	Open	;
1410	544	413	27.11	152.4	0.0015	0	Open	;
1411	257	545	88.9	76.2	0.0015	0	Open	;
1412	547	808	44.5	152.4	0.0015	0	Open	;
1413	808	548	36.68	152.4	0.0015	0	Open	;
1414	329	551	9.09	152.4	0.0015	0	Open	;
1415	551	552	102.73	152.4	0.0015	0	Open	;
1416	552	553	60.54	152.4	0.0015	0	Open	;
1417	553	554	68.77	152.4	0.0015	0	Open	;
1418	554	555	33.01	76.2	0.0015	0	Open	;
1419	555	556	37.18	76.2	0.0015	0	Open	;
1420	556	557	148.09	152.4	0.0015	0	Open	;
1421	557	558	24.91	152.4	0.0015	0	Open	;
1422	558	559	21.43	76.2	0.0015	0	Open	;
1423	559	560	12.1	152.4	0.0015	0	Open	;
1424	560	244	11.6	76.2	0.0015	0	Open	;
1425	549	35	76.43	76.2	0.0015	0	Open	;
1426	35	356	80.94	76.2	0.0015	0	Open	;
1427	356	550	86.43	76.2	0.0015	0	Open	;
1428	561	563	20.92	152.4	0.0015	0	Open	;
1429	563	491	109.26	76.2	0.0015	0	Open	;
1430	491	68	24.5	152.4	0.0015	0	Open	;
1431	68	549	73.36	76.2	0.0015	0	Open	;
1432	549	564	40.79	152.4	0.0015	0	Open	;
1433	564	565	22.56	152.4	0.0015	0	Open	;
1434	565	566	17.95	152.4	0.0015	0	Open	;
1435	566	567	20.64	76.2	0.0015	0	Open	;
1436	567	568	24.26	76.2	0.0015	0	Open	;
1437	568	794	28.17	152.4	0.0015	0	Open	;
1438	794	569	14.89	152.4	0.0015	0	Open	;
1439	569	570	41.07	76.2	0.0015	0	Open	;
1440	570	571	23.81	152.4	0.0015	0	Open	;
1441	571	572	20.28	76.2	0.0015	0	Open	;
1442	572	573	17.93	76.2	0.0015	0	Open	;
1443	573	574	45.86	76.2	0.0015	0	Open	;
1444	157	828	56.05	76.2	0.0015	0	Open	;
1445	482	289	76.85	152.4	0.0015	0	Open	;
1446	289	531	73.13	76.2	0.0015	0	Open	;
1447	531	12	13.15	76.2	0.0015	0	Open	;
1448	12	806	67.15	76.2	0.0015	0	Open	;
1449	575	417	17.18	152.4	0.0015	0	Open	;
1450	417	536	20.79	152.4	0.0015	0	Open	;
1451	536	576	38.7	76.2	0.0015	0	Open	;
1452	576	577	16.92	76.2	0.0015	0	Open	;
1453	577	578	9.13	76.2	0.0015	0	Open	;
1454	578	411	47.29	76.2	0.0015	0	Open	;
1455	129	436	89.91	152.4	0.0015	0	Open	;
1456	436	579	82.27	152.4	0.0015	0	Open	;
1457	579	532	78.18	76.2	0.0015	0	Open	;
1458	532	287	59.12	76.2	0.0015	0	Open	;
1459	287	484	58.12	76.2	0.0015	0	Open	;
1460	484	580	77.03	152.4	0.0015	0	Open	;
1461	580	581	54.93	76.2	0.0015	0	Open	;
1462	581	467	48.11	152.4	0.0015	0	Open	;
1463	467	25	67.65	76.2	0.0015	0	Open	;
1464	25	582	26.84	76.2	0.0015	0	Open	;
1465	582	583	21.03	152.4	0.0015	0	Open	;
1466	583	584	19.42	152.4	0.0015	0	Open	;
1467	584	585	31.68	152.4	0.0015	0	Open	;
1468	585	586	28.78	152.4	0.0015	0	Open	;
1469	586	254	32.85	152.4	0.0015	0	Open	;
1470	41	55	28.15	76.2	0.0015	0	Open	;
1471	587	320	59.59	152.4	0.0015	0	Open	;
1472	320	217	38.52	76.2	0.0015	0	Open	;
1473	217	283	42.71	152.4	0.0015	0	Open	;
1474	283	323	27.98	76.2	0.0015	0	Open	;
1475	323	588	34.3	76.2	0.0015	0	Open	;
1476	591	592	10.45	76.2	0.0015	0	Open	;
1477	592	235	13.86	76.2	0.0015	0	Open	;
1478	235	404	40.7	76.2	0.0015	0	Open	;
1479	404	15	38.91	76.2	0.0015	0	Open	;
1480	140	42	64.29	76.2	0.0015	0	Open	;
1481	42	82	47.79	76.2	0.0015	0	Open	;
1482	82	338	52.34	152.4	0.0015	0	Open	;
1483	115	589	52.93	152.4	0.0015	0	Open	;
1484	589	593	70.55	76.2	0.0015	0	Open	;
1485	6	594	20.95	76.2	0.0015	0	Open	;
1486	594	150	141.86	76.2	0.0015	0	Open	;
1487	158	595	53.76	76.2	0.0015	0	Open	;
1488	790	31	18.05	152.4	0.0015	0	Open	;
1489	31	596	45.37	76.2	0.0015	0	Open	;
1490	596	597	44.5	152.4	0.0015	0	Open	;
1491	597	598	20.33	76.2	0.0015	0	Open	;
1492	599	600	78.2	152.4	0.0015	0	Open	;
1493	600	601	25.9	76.2	0.0015	0	Open	;
1494	601	149	13.61	76.2	0.0015	0	Open	;
1495	604	9	42.52	76.2	0.0015	0	Open	;
1496	9	605	20.06	76.2	0.0015	0	Open	;
1497	818	507	74.09	76.2	0.0015	0	Open	;
1498	606	604	38.05	76.2	0.0015	0	Open	;
1499	604	521	94.15	152.4	0.0015	0	Open	;
1500	521	607	52.93	152.4	0.0015	0	Open	;
1501	608	167	95.3	152.4	0.0015	0	Open	;
1502	167	609	34.77	76.2	0.0015	0	Open	;
1503	248	792	27.69	76.2	0.0015	0	Open	;
1504	792	59	79.94	152.4	0.0015	0	Open	;
1505	59	18	96.99	76.2	0.0015	0	Open	;
1506	819	610	71.47	76.2	0.0015	0	Open	;
1507	610	611	62	76.2	0.0015	0	Open	;
1508	611	612	32.97	76.2	0.0015	0	Open	;
1509	612	514	13.56	152.4	0.0015	0	Open	;
1510	614	216	32.21	76.2	0.0015	0	Open	;
1511	355	616	82.65	76.2	0.0015	0	Open	;
1512	616	566	66.18	152.4	0.0015	0	Open	;
1513	211	618	35.15	152.4	0.0015	0	Open	;
1514	618	190	10.69	152.4	0.0015	0	Open	;
1515	190	614	41.7	152.4	0.0015	0	Open	;
1516	614	547	46.79	76.2	0.0015	0	Open	;
1517	547	827	46.9	76.2	0.0015	0	Open	;
1518	827	617	91.02	152.4	0.0015	0	Open	;
1519	617	619	101.46	152.4	0.0015	0	Open	;
1520	816	84	67.78	152.4	0.0015	0	Open	;
1521	84	473	21.66	152.4	0.0015	0	Open	;
1522	473	620	98.93	76.2	0.0015	0	Open	;
1523	449	631	21.85	152.4	0.0015	0	Open	;
1524	631	632	27.15	152.4	0.0015	0	Open	;
1525	561	621	88.81	76.2	0.0015	0	Open	;
1526	621	397	53.05	76.2	0.0015	0	Open	;
1527	397	171	50.69	76.2	0.0015	0	Open	;
1528	171	342	50.88	152.4	0.0015	0	Open	;
1529	342	622	64.84	152.4	0.0015	0	Open	;
1530	622	623	27.7	76.2	0.0015	0	Open	;
1531	623	499	62.61	76.2	0.0015	0	Open	;
1532	499	146	85.42	152.4	0.0015	0	Open	;
1533	146	624	61.89	152.4	0.0015	0	Open	;
1534	802	625	78.26	76.2	0.0015	0	Open	;
1535	625	425	13.34	152.4	0.0015	0	Open	;
1536	425	626	17.32	152.4	0.0015	0	Open	;
1537	626	627	43.66	152.4	0.0015	0	Open	;
1538	627	628	62.82	76.2	0.0015	0	Open	;
1539	628	494	91.95	76.2	0.0015	0	Open	;
1540	494	629	81.63	76.2	0.0015	0	Open	;
1541	629	797	97.9	76.2	0.0015	0	Open	;
1542	797	368	57.2	152.4	0.0015	0	Open	;
1543	368	630	55.98	152.4	0.0015	0	Open	;
1544	632	633	60.48	76.2	0.0015	0	Open	;
1545	633	505	59.32	152.4	0.0015	0	Open	;
1546	13	633	29.18	76.2	0.0015	0	Open	;
1547	633	634	59.22	152.4	0.0015	0	Open	;
1548	634	504	29.1	152.4	0.0015	0	Open	;
1549	504	514	91.85	152.4	0.0015	0	Open	;
1550	636	630	6.3	152.4	0.0015	0	Open	;
1551	630	593	7.2	76.2	0.0015	0	Open	;
1552	593	58	24.17	152.4	0.0015	0	Open	;
1553	58	637	34.72	152.4	0.0015	0	Open	;
1554	637	453	9.96	76.2	0.0015	0	Open	;
1555	453	4	29.3	76.2	0.0015	0	Open	;
1556	4	812	38.47	76.2	0.0015	0	Open	;
1557	812	262	38.26	152.4	0.0015	0	Open	;
1558	262	460	36.76	76.2	0.0015	0	Open	;
1559	460	638	23.55	76.2	0.0015	0	Open	;
1560	638	639	18.39	152.4	0.0015	0	Open	;
1561	639	166	10.35	76.2	0.0015	0	Open	;
1562	635	478	96.47	76.2	0.0015	0	Open	;
1563	478	608	41.22	152.4	0.0015	0	Open	;
1564	608	294	35.11	152.4	0.0015	0	Open	;
1565	294	29	10.18	152.4	0.0015	0	Open	;
1566	29	527	65.56	152.4	0.0015	0	Open	;
1567	527	80	77.79	152.4	0.0015	0	Open	;
1568	80	640	53.34	152.4	0.0015	0	Open	;
1569	640	641	48.72	152.4	0.0015	0	Open	;
1570	641	430	29.38	76.2	0.0015	0	Open	;
1571	644	628	33.78	76.2	0.0015	0	Open	;
1572	628	125	77.51	76.2	0.0015	0	Open	;
1573	125	432	77.36	76.2	0.0015	0	Open	;
1574	437	646	41.22	76.2	0.0015	0	Open	;
1575	646	647	85.05	76.2	0.0015	0	Open	;
1576	647	86	54.24	152.4	0.0015	0	Open	;
1577	86	136	25.21	76.2	0.0015	0	Open	;
1578	136	166	64.07	152.4	0.0015	0	Open	;
1579	166	648	102.32	152.4	0.0015	0	Open	;
1580	648	107	20.6	76.2	0.0015	0	Open	;
1581	144	649	50.47	152.4	0.0015	0	Open	;
1582	649	624	91.35	152.4	0.0015	0	Open	;
1583	624	60	70.54	152.4	0.0015	0	Open	;
1584	60	469	91.47	76.2	0.0015	0	Open	;
1585	469	650	70.04	152.4	0.0015	0	Open	;
1586	61	545	24.71	152.4	0.0015	0	Open	;
1587	545	486	31.2	152.4	0.0015	0	Open	;
1588	486	652	16.47	152.4	0.0015	0	Open	;
1589	652	282	27.21	152.4	0.0015	0	Open	;
1590	282	817	37.45	152.4	0.0015	0	Open	;
1591	817	653	13.93	76.2	0.0015	0	Open	;
1592	653	654	18	76.2	0.0015	0	Open	;
1593	654	655	12.06	152.4	0.0015	0	Open	;
1594	655	656	9.38	152.4	0.0015	0	Open	;
1595	656	534	7.92	76.2	0.0015	0	Open	;
1596	534	657	22.97	76.2	0.0015	0	Open	;
1597	657	658	41.37	76.2	0.0015	0	Open	;
1598	658	659	7.51	76.2	0.0015	0	Open	;
1599	659	645	37.87	152.4	0.0015	0	Open	;
1600	645	579	90.59	76.2	0.0015	0	Open	;
1601	579	370	77.66	152.4	0.0015	0	Open	;
1602	370	806	50.46	76.2	0.0015	0	Open	;
1603	806	660	60.81	76.2	0.0015	0	Open	;
1604	660	661	54.14	152.4	0.0015	0	Open	;
1605	661	496	80.37	76.2	0.0015	0	Open	;
1606	607	651	35.74	76.2	0.0015	0	Open	;
1607	651	663	24.02	76.2	0.0015	0	Open	;
1608	663	664	41.05	152.4	0.0015	0	Open	;
1609	664	138	31.59	76.2	0.0015	0	Open	;
1610	62	45	65.74	152.4	0.0015	0	Open	;
1611	45	490	29.71	76.2	0.0015	0	Open	;
1612	490	35	79.81	152.4	0.0015	0	Open	;
1613	35	616	82.16	76.2	0.0015	0	Open	;
1614	616	665	79.41	76.2	0.0015	0	Open	;
1615	665	573	83.95	152.4	0.0015	0	Open	;
1616	111	666	45.16	76.2	0.0015	0	Open	;
1617	666	538	31.05	76.2	0.0015	0	Open	;
1618	538	501	60.8	76.2	0.0015	0	Open	;
1619	501	667	35.18	152.4	0.0015	0	Open	;
1620	667	6	29.99	152.4	0.0015	0	Open	;
1621	6	668	14.99	152.4	0.0015	0	Open	;
1622	100	598	44.46	152.4	0.0015	0	Open	;
1623	598	20	20.47	76.2	0.0015	0	Open	;
1624	20	669	21.85	76.2	0.0015	0	Open	;
1625	669	85	28.37	76.2	0.0015	0	Open	;
1626	85	405	59.35	76.2	0.0015	0	Open	;
1627	405	226	108.72	76.2	0.0015	0	Open	;
1628	226	117	113.68	76.2	0.0015	0	Open	;
1629	117	629	126.37	76.2	0.0015	0	Open	;
1630	629	127	85.17	76.2	0.0015	0	Open	;
1631	127	435	80.49	152.4	0.0015	0	Open	;
1632	435	661	72.42	152.4	0.0015	0	Open	;
1633	661	529	87.77	76.2	0.0015	0	Open	;
1634	529	290	74.8	152.4	0.0015	0	Open	;
1635	290	481	79.49	76.2	0.0015	0	Open	;
1636	670	671	8.79	152.4	0.0015	0	Open	;
1637	671	672	15.17	76.2	0.0015	0	Open	;
1638	672	189	15.66	76.2	0.0015	0	Open	;
1639	189	613	49.25	152.4	0.0015	0	Open	;
1640	613	546	46.44	152.4	0.0015	0	Open	;
1641	546	826	49.01	152.4	0.0015	0	Open	;
1642	826	673	82.83	76.2	0.0015	0	Open	;
1643	673	674	12.14	152.4	0.0015	0	Open	;
1644	674	617	42.61	76.2	0.0015	0	Open	;
1645	617	159	37.85	76.2	0.0015	0	Open	;
1646	159	675	16.08	152.4	0.0015	0	Open	;
1647	675	83	24.9	152.4	0.0015	0	Open	;
1648	83	676	24.58	76.2	0.0015	0	Open	;
1649	48	515	68.54	76.2	0.0015	0	Open	;
1650	685	398	51.34	76.2	0.0015	0	Open	;
1651	677	27	45.59	76.2	0.0015	0	Open	;
1652	27	620	73.11	76.2	0.0015	0	Open	;
1653	620	635	9.63	76.2	0.0015	0	Open	;
1654	635	400	135.82	152.4	0.0015	0	Open	;
1655	400	678	126.24	152.4	0.0015	0	Open	;
1656	678	498	85.08	76.2	0.0015	0	Open	;
1657	498	148	73.65	76.2	0.0015	0	Open	;
1658	148	274	7.5	76.2	0.0015	0	Open	;
1659	274	650	70.59	76.2	0.0015	0	Open	;
1660	650	373	81.49	76.2	0.0015	0	Open	;
1661	373	580	81.38	76.2	0.0015	0	Open	;
1662	580	256	94.75	152.4	0.0015	0	Open	;
1663	256	403	57.22	152.4	0.0015	0	Open	;
1664	403	61	35.02	76.2	0.0015	0	Open	;
1665	61	679	39.31	152.4	0.0015	0	Open	;
1666	679	188	13.35	152.4	0.0015	0	Open	;
1667	680	681	53.69	152.4	0.0015	0	Open	;
1668	681	615	83.31	152.4	0.0015	0	Open	;
1669	615	550	83.23	152.4	0.0015	0	Open	;
1670	550	489	79.78	76.2	0.0015	0	Open	;
1671	489	682	91.22	152.4	0.0015	0	Open	;
1672	682	362	110.26	76.2	0.0015	0	Open	;
1673	362	683	36.18	76.2	0.0015	0	Open	;
1674	683	684	40.68	76.2	0.0015	0	Open	;
1675	684	602	42.63	76.2	0.0015	0	Open	;
1676	602	49	82.01	76.2	0.0015	0	Open	;
1677	49	138	47.55	152.4	0.0015	0	Open	;
1678	170	341	52.65	76.2	0.0015	0	Open	;
1679	341	93	29.42	76.2	0.0015	0	Open	;
1680	93	686	12.94	76.2	0.0015	0	Open	;
1681	686	687	23.79	152.4	0.0015	0	Open	;
1682	687	688	37.24	76.2	0.0015	0	Open	;
1683	569	665	55.78	76.2	0.0015	0	Open	;
1684	665	354	84.08	76.2	0.0015	0	Open	;
1685	354	681	89.58	76.2	0.0015	0	Open	;
1686	520	663	54.83	76.2	0.0015	0	Open	;
1687	7	689	81.53	152.4	0.0015	0	Open	;
1688	689	690	10.79	76.2	0.0015	0	Open	;
1689	690	685	32.15	76.2	0.0015	0	Open	;
1690	685	621	36.48	76.2	0.0015	0	Open	;
1691	692	516	49.32	76.2	0.0015	0	Open	;
1692	516	693	200.16	76.2	0.0015	0	Open	;
1693	684	73	55.73	152.4	0.0015	0	Open	;
1694	73	606	38.6	76.2	0.0015	0	Open	;
1695	606	694	76.82	76.2	0.0015	0	Open	;
1696	694	695	14.5	152.4	0.0015	0	Open	;
1697	695	696	32.65	152.4	0.0015	0	Open	;
1698	696	523	115.79	76.2	0.0015	0	Open	;
1699	523	662	51.64	76.2	0.0015	0	Open	;
1700	697	698	10.27	76.2	0.0015	0	Open	;
1701	698	528	81.13	152.4	0.0015	0	Open	;
1702	528	292	80.8	152.4	0.0015	0	Open	;
1703	292	479	81.54	76.2	0.0015	0	Open	;
1704	479	678	83.87	76.2	0.0015	0	Open	;
1705	678	471	81.73	152.4	0.0015	0	Open	;
1706	471	57	80.1	152.4	0.0015	0	Open	;
1707	57	699	28.05	76.2	0.0015	0	Open	;
1708	699	700	19.88	152.4	0.0015	0	Open	;
1709	700	701	19.89	76.2	0.0015	0	Open	;
1710	701	623	20.71	152.4	0.0015	0	Open	;
1711	623	702	18.35	152.4	0.0015	0	Open	;
1712	702	688	42.31	76.2	0.0015	0	Open	;
1713	688	338	41.63	152.4	0.0015	0	Open	;
1714	703	51	34.8	152.4	0.0015	0	Open	;
1715	351	30	33.61	152.4	0.0015	0	Open	;
1716	30	798	27.13	76.2	0.0015	0	Open	;
1717	798	48	32.21	76.2	0.0015	0	Open	;
1718	48	176	29.57	76.2	0.0015	0	Open	;
1719	176	691	29.66	152.4	0.0015	0	Open	;
1720	691	439	13.38	76.2	0.0015	0	Open	;
1721	697	704	65.24	152.4	0.0015	0	Open	;
1722	704	705	34.28	76.2	0.0015	0	Open	;
1723	705	423	14.43	76.2	0.0015	0	Open	;
1724	423	80	79.26	76.2	0.0015	0	Open	;
1725	80	706	16.29	152.4	0.0015	0	Open	;
1726	706	707	51.96	76.2	0.0015	0	Open	;
1727	707	708	32.9	152.4	0.0015	0	Open	;
1728	448	632	26.69	152.4	0.0015	0	Open	;
1729	632	793	32.32	76.2	0.0015	0	Open	;
1730	793	503	40.2	152.4	0.0015	0	Open	;
1731	503	709	41.26	76.2	0.0015	0	Open	;
1732	709	610	52.33	76.2	0.0015	0	Open	;
1733	610	510	44.53	76.2	0.0015	0	Open	;
1734	332	710	27.82	152.4	0.0015	0	Open	;
1735	710	711	28.94	152.4	0.0015	0	Open	;
1736	711	712	30.81	76.2	0.0015	0	Open	;
1737	712	713	17.89	152.4	0.0015	0	Open	;
1738	713	714	20.37	76.2	0.0015	0	Open	;
1739	714	715	23.46	152.4	0.0015	0	Open	;
1740	715	716	10.35	76.2	0.0015	0	Open	;
1741	716	662	7.73	152.4	0.0015	0	Open	;
1742	719	720	69.16	76.2	0.0015	0	Open	;
1743	720	34	48.93	76.2	0.0015	0	Open	;
1744	34	386	13.78	152.4	0.0015	0	Open	;
1745	386	500	46.6	152.4	0.0015	0	Open	;
1746	500	21	11.06	76.2	0.0015	0	Open	;
1747	21	488	20.75	76.2	0.0015	0	Open	;
1748	488	809	17.71	152.4	0.0015	0	Open	;
1749	809	335	24.61	76.2	0.0015	0	Open	;
1750	335	284	13.28	152.4	0.0015	0	Open	;
1751	284	668	23.93	76.2	0.0015	0	Open	;
1752	668	594	19.13	76.2	0.0015	0	Open	;
1753	594	414	23.72	152.4	0.0015	0	Open	;
1754	414	78	11.36	152.4	0.0015	0	Open	;
1755	78	721	35.58	152.4	0.0015	0	Open	;
1756	721	722	45.17	76.2	0.0015	0	Open	;
1757	722	723	65.85	152.4	0.0015	0	Open	;
1758	723	724	38.84	76.2	0.0015	0	Open	;
1759	724	725	28.27	152.4	0.0015	0	Open	;
1760	725	382	20.9	152.4	0.0015	0	Open	;
1761	56	727	38.97	76.2	0.0015	0	Open	;
1762	727	728	17.14	76.2	0.0015	0	Open	;
1763	728	333	78.88	152.4	0.0015	0	Open	;
1764	333	713	66.57	76.2	0.0015	0	Open	;
1765	119	224	120.66	76.2	0.0015	0	Open	;
1766	328	789	60.41	152.4	0.0015	0	Open	;
1767	789	729	70.18	152.4	0.0015	0	Open	;
1768	682	359	84.77	76.2	0.0015	0	Open	;
1769	359	62	73.89	76.2	0.0015	0	Open	;
1770	62	731	51.45	152.4	0.0015	0	Open	;
1771	731	396	41.38	76.2	0.0015	0	Open	;
1772	396	7	27.59	76.2	0.0015	0	Open	;
1773	7	732	29.75	152.4	0.0015	0	Open	;
1774	732	561	40.61	76.2	0.0015	0	Open	;
1775	561	733	79.39	152.4	0.0015	0	Open	;
1776	733	805	101.43	76.2	0.0015	0	Open	;
1777	805	474	92.99	76.2	0.0015	0	Open	;
1778	474	734	20.27	76.2	0.0015	0	Open	;
1779	734	735	43.24	152.4	0.0015	0	Open	;
1780	735	736	21.76	76.2	0.0015	0	Open	;
1781	736	737	22.43	152.4	0.0015	0	Open	;
1782	737	677	12.82	76.2	0.0015	0	Open	;
1783	677	738	13.92	76.2	0.0015	0	Open	;
1784	738	739	26.45	152.4	0.0015	0	Open	;
1785	739	740	22.9	76.2	0.0015	0	Open	;
1786	740	741	25.15	76.2	0.0015	0	Open	;
1787	741	476	13.82	152.4	0.0015	0	Open	;
1788	476	742	10.2	76.2	0.0015	0	Open	;
1789	742	743	25.99	76.2	0.0015	0	Open	;
1790	743	609	38.22	76.2	0.0015	0	Open	;
1791	609	295	12.11	76.2	0.0015	0	Open	;
1792	295	526	63.48	152.4	0.0015	0	Open	;
1793	526	744	44.41	76.2	0.0015	0	Open	;
1794	744	708	22.97	152.4	0.0015	0	Open	;
1795	708	319	65.07	76.2	0.0015	0	Open	;
1796	319	745	16.04	152.4	0.0015	0	Open	;
1797	745	17	24.72	76.2	0.0015	0	Open	;
1798	17	813	45.21	152.4	0.0015	0	Open	;
1799	813	428	21.75	76.2	0.0015	0	Open	;
1800	428	795	38.86	76.2	0.0015	0	Open	;
1801	795	122	3.37	152.4	0.0015	0	Open	;
1802	122	746	11.04	152.4	0.0015	0	Open	;
1803	746	802	28.2	152.4	0.0015	0	Open	;
1804	802	747	5.12	152.4	0.0015	0	Open	;
1805	747	748	17.65	76.2	0.0015	0	Open	;
1806	748	749	25.82	76.2	0.0015	0	Open	;
1807	749	89	8.58	152.4	0.0015	0	Open	;
1808	89	750	6.95	76.2	0.0015	0	Open	;
1809	750	2	5.34	76.2	0.0015	0	Open	;
1810	2	751	8.65	152.4	0.0015	0	Open	;
1811	751	752	37.73	152.4	0.0015	0	Open	;
1812	752	753	51.39	152.4	0.0015	0	Open	;
1813	753	754	9.43	76.2	0.0015	0	Open	;
1814	754	755	3.88	76.2	0.0015	0	Open	;
1815	755	756	12.03	152.4	0.0015	0	Open	;
1816	756	757	22.51	76.2	0.0015	0	Open	;
1817	757	758	22.73	152.4	0.0015	0	Open	;
1818	758	759	20.81	152.4	0.0015	0	Open	;
1819	759	760	13.5	152.4	0.0015	0	Open	;
1820	760	761	12.25	152.4	0.0015	0	Open	;
1821	761	762	28.64	152.4	0.0015	0	Open	;
1822	762	763	18.93	152.4	0.0015	0	Open	;
1823	763	764	39.03	76.2	0.0015	0	Open	;
1824	764	492	108.98	76.2	0.0015	0	Open	;
1825	492	717	14.46	152.4	0.0015	0	Open	;
1826	717	765	130.88	152.4	0.0015	0	Open	;
1827	765	766	128.43	152.4	0.0015	0	Open	;
1828	766	726	48.24	152.4	0.0015	0	Open	;
1829	726	767	132.89	152.4	0.0015	0	Open	;
1830	767	39	76.97	152.4	0.0015	0	Open	;
1831	39	768	36.75	152.4	0.0015	0	Open	;
1832	768	590	79.36	152.4	0.0015	0	Open	;
1833	590	769	45.49	152.4	0.0015	0	Open	;
1834	769	786	24.69	152.4	0.0015	0	Open	;
1835	729	730	47.17	152.4	0.0015	0	Open	;
1836	730	770	21.83	152.4	0.0015	0	Open	;
1837	770	771	44.49	152.4	0.0015	0	Open	;
1838	771	308	126.94	152.4	0.0015	0	Open	;
1839	221	787	51.7	76.2	0.0015	0	Open	;
1840	787	755	53.72	152.4	0.0015	0	Open	;
1841	1	787	46.1	152.4	0.0015	0	Open	;
1842	787	760	67.83	152.4	0.0015	0	Open	;
1843	32	821	76.01	152.4	0.0015	0	Open	;
1844	811	788	74.81	76.2	0.0015	0	Open	;
1845	660	530	82.26	76.2	0.0015	0	Open	;
1846	222	772	33.63	76.2	0.0015	0	Open	;
1847	772	773	9.34	152.4	0.0015	0	Open	;
1848	773	774	5.13	76.2	0.0015	0	Open	;
1849	774	760	10.49	76.2	0.0015	0	Open	;
1850	152	388	37.58	76.2	0.0015	0	Open	;
1851	104	541	32.11	152.4	0.0015	0	Open	;
1852	541	209	29.38	76.2	0.0015	0	Open	;
1853	209	263	36.75	76.2	0.0015	0	Open	;
1854	263	269	27.45	152.4	0.0015	0	Open	;
1855	269	415	29.23	152.4	0.0015	0	Open	;
1856	415	775	30.6	76.2	0.0015	0	Open	;
1857	775	260	8.4	152.4	0.0015	0	Open	;
1858	776	777	119.44	152.4	0.0015	0	Open	;
1859	801	778	116.46	76.2	0.0015	0	Open	;
1860	121	19	118.11	76.2	0.0015	0	Open	;
1861	163	19	38.43	152.4	0.0015	0	Open	;
1862	19	801	34.04	152.4	0.0015	0	Open	;
1863	801	777	39.87	152.4	0.0015	0	Open	;
1864	777	22	40.17	76.2	0.0015	0	Open	;
1865	22	779	117.65	152.4	0.0015	0	Open	;
1866	779	776	40.05	152.4	0.0015	0	Open	;
1867	776	778	39.98	76.2	0.0015	0	Open	;
1868	778	121	33.33	76.2	0.0015	0	Open	;
1869	780	781	40.06	76.2	0.0015	0	Open	;
1870	781	782	72.23	76.2	0.0015	0	Open	;
1871	782	783	59.72	76.2	0.0015	0	Open	;
1872	783	784	48.99	152.4	0.0015	0	Open	;
1873	784	785	74.58	152.4	0.0015	0	Open	;
1874	785	662	77.51	152.4	0.0015	0	Open	;
1875	750	588	179.71	76.2	0.0015	0	Open	;
1876	588	328	87.66	76.2	0.0015	0	Open	;
1877	36	37	44.1	152.4	0.0015	0	Open	;
1878	37	790	32.86	152.4	0.0015	0	Open	;
1879	662	607	121.91	76.2	0.0015	0	Open	;
1880	718	252	97.32	76.2	0.0015	0	Open	;
1881	145	336	92.51	152.4	0.0015	0	Open	;
1882	96	70	78.2	76.2	0.0015	0	Open	;
1883	70	60	71.25	76.2	0.0015	0	Open	;
1884	800	796	109.3	152.4	0.0015	0	Open	;
1885	796	797	124.25	76.2	0.0015	0	Open	;
1886	804	799	57.26	76.2	0.0015	0	Open	;
1887	799	800	128	76.2	0.0015	0	Open	;
1888	16	25	78.17	152.4	0.0015	0	Open	;
1889	429	13	29.85	76.2	0.0015	0	Open	;
1890	266	384	26.86	152.4	0.0015	0	Open	;
1891	443	703	74.68	152.4	0.0015	0	Open	;
1892	100	101	38.63	152.4	0.0015	0	Open	;
1893	101	803	33.12	152.4	0.0015	0	Open	;
1894	803	804	30.57	152.4	0.0015	0	Open	;
1895	433	697	69.48	152.4	0.0015	0	Open	;
1896	555	780	61.88	76.2	0.0015	0	Open	;
1897	615	355	87.33	76.2	0.0015	0	Open	;
1898	98	806	81.66	76.2	0.0015	0	Open	;
1899	66	10	29.04	152.4	0.0015	0	Open	;
1900	820	810	9.92	152.4	0.0015	0	Open	;
1901	810	811	42.7	152.4	0.0015	0	Open	;
1902	40	812	57.65	76.2	0.0015	0	Open	;
1903	786	815	41.83	76.2	0.0015	0	Open	;
1904	805	816	63.59	76.2	0.0015	0	Open	;
1905	14	819	10.36	152.4	0.0015	0	Open	;
1906	819	820	92.13	76.2	0.0015	0	Open	;
1907	816	823	50.99	76.2	0.0015	0	Open	;
1908	823	818	51.84	76.2	0.0015	0	Open	;
1909	120	807	4.89	76.2	0.0015	0	Open	;
1910	807	53	9.37	76.2	0.0015	0	Open	;
1911	53	824	6.02	152.4	0.0015	0	Open	;
1912	829	581	18.68	152.4	0.0015	0	CV	;
1913	830	65	15.29	152.4	0.0015	0	CV	;
1914	25	102	78.44	76.2	0.0015	0	Open	;
1915	24	562	25.47	76.2	0.0015	0	Open	;
1916	562	518	28.25	152.4	0.0015	0	Open	;
1917	518	10	64.24	152.4	0.0015	0	Open	;
1918	18	81	36.72	76.2	0.0015	0	Open	;
1919	827	157	42.09	76.2	0.0015	0	Open	;
831	822	44	23.64	76.2	0.0015	0	Open	;
832	57	96	75.29	76.2	0.0015	0	Open	;
833	391	392	75.15	152.4	0.0015	0	Open	;
834	824	825	17.37	152.4	0.0015	0	Open	;
835	825	1	32.78	76.2	0.0015	0	Open	;
836	1	2	139.6	152.4	0.0015	0	Open	;
837	3	4	59.35	152.4	0.0015	0	Open	;
838	4	5	68.52	152.4	0.0015	0	Open	;
839	495	697	92.91	76.2	0.0015	0	Open	;
840	259	285	47.22	152.4	0.0015	0	Open	;
841	33	509	34.68	152.4	0.0015	0	Open	;
842	32	33	89.36	76.2	0.0015	0	Open	;
843	33	14	45.22	152.4	0.0015	0	Open	;
844	46	24	25.11	152.4	0.0015	0	Open	;
845	826	827	49	76.2	0.0015	0	Open	;
846	105	54	9.24	76.2	0.0015	0	Open	;
847	551	56	45.96	152.4	0.0015	0	Open	;
848	377	18	37	76.2	0.0015	0	Open	;
849	603	604	53.15	152.4	0.0015	0	Open	;
850	253	46	32.71	152.4	0.0015	0	Open	;
851	613	614	54.31	76.2	0.0015	0	Open	;
852	453	454	15.97	76.2	0.0015	0	Open	;
853	818	822	50.55	152.4	0.0015	0	Open	;
854	120	642	23.9	152.4	0.0015	0	Open	;
855	643	644	43.99	76.2	0.0015	0	Open	;
856	815	32	45.01	76.2	0.0015	0	Open	;
857	89	90	59.4	76.2	0.0015	0	Open	;
858	60	16	106.29	76.2	0.0015	0	Open	;
859	64	65	27.31	152.4	0.0015	0	Open	;
860	65	36	50.08	152.4	0.0015	0	Open	;
861	10	47	4.07	76.2	0.0015	0	Open	;
862	102	66	140.56	152.4	0.0015	0	Open	;
863	38	50	145.24	152.4	0.0015	0	Open	;
864	398	170	50.52	76.2	0.0015	0	Open	;
865	47	38	103.37	76.2	0.0015	0	Open	;
866	602	603	54.37	76.2	0.0015	0	Open	;
867	54	121	45.84	152.4	0.0015	0	Open	;
868	645	437	89.09	76.2	0.0015	0	Open	;
869	458	3	34.44	76.2	0.0015	0	Open	;
870	590	591	13.66	152.4	0.0015	0	Open	;
871	276	447	25.38	152.4	0.0015	0	Open	;
872	642	643	25.51	152.4	0.0015	0	Open	;
873	492	391	54.61	152.4	0.0015	0	Open	;
874	394	45	102.73	152.4	0.0015	0	Open	;
875	38	344	62.27	76.2	0.0015	0	Open	;
876	78	599	29.83	76.2	0.0015	0	Open	;
877	91	52	30.7	76.2	0.0015	0	Open	;
878	52	120	5.99	152.4	0.0015	0	Open	;
879	726	65	184.2	152.4	0.0015	0	Open	;
880	652	670	7.05	76.2	0.0015	0	Open	;
881	546	547	53.11	152.4	0.0015	0	Open	;
882	204	205	54.72	152.4	0.0015	0	Open	;
883	250	389	15.2	152.4	0.0015	0	Open	;
884	811	63	16	76.2	0.0015	0	Open	;
885	63	64	30.67	152.4	0.0015	0	Open	;
886	230	543	40.92	76.2	0.0015	0	Open	;
887	113	230	29.1	76.2	0.0015	0	Open	;
888	472	818	85.78	76.2	0.0015	0	Open	;
889	319	320	110.87	76.2	0.0015	0	Open	;
890	86	351	7.59	152.4	0.0015	0	Open	;
891	149	150	15.96	76.2	0.0015	0	Open	;
892	489	357	85.4	76.2	0.0015	0	Open	;
893	34	242	30.24	76.2	0.0015	0	Open	;
894	49	520	62.67	76.2	0.0015	0	Open	;
895	543	575	56.79	152.4	0.0015	0	Open	;
896	95	57	71.25	76.2	0.0015	0	Open	;
897	820	503	73.41	152.4	0.0015	0	Open	;
898	477	27	100.75	76.2	0.0015	0	Open	;
899	691	692	32.09	152.4	0.0015	0	Open	;
900	90	91	122.99	76.2	0.0015	0	Open	;
901	44	95	42.21	76.2	0.0015	0	Open	;
902	797	97	91.18	152.4	0.0015	0	Open	;
903	97	98	83.52	152.4	0.0015	0	Open	;
904	790	791	40.02	76.2	0.0015	0	Open	;
905	791	100	49.73	76.2	0.0015	0	Open	;
906	103	104	15.02	152.4	0.0015	0	Open	;
907	104	105	49.25	152.4	0.0015	0	Open	;
908	105	106	89.66	76.2	0.0015	0	Open	;
909	106	107	7.25	76.2	0.0015	0	Open	;
910	107	108	18.02	152.4	0.0015	0	Open	;
911	108	109	12.75	152.4	0.0015	0	Open	;
912	109	110	35.16	152.4	0.0015	0	Open	;
913	110	111	36.46	76.2	0.0015	0	Open	;
914	111	112	52.28	152.4	0.0015	0	Open	;
915	112	113	25.93	152.4	0.0015	0	Open	;
916	113	114	15.73	152.4	0.0015	0	Open	;
917	114	115	127.69	152.4	0.0015	0	Open	;
918	115	116	43.49	152.4	0.0015	0	Open	;
919	116	796	61.3	76.2	0.0015	0	Open	;
920	796	117	101.54	152.4	0.0015	0	Open	;
921	117	118	76.46	76.2	0.0015	0	Open	;
922	118	119	53.21	76.2	0.0015	0	Open	;
923	119	120	20.38	76.2	0.0015	0	Open	;
924	122	123	111.02	76.2	0.0015	0	Open	;
925	123	124	52.95	152.4	0.0015	0	Open	;
926	124	125	60.3	76.2	0.0015	0	Open	;
927	125	126	94.61	76.2	0.0015	0	Open	;
928	126	127	84.75	152.4	0.0015	0	Open	;
929	127	97	102.04	152.4	0.0015	0	Open	;
930	97	128	59.67	152.4	0.0015	0	Open	;
931	128	129	79.67	76.2	0.0015	0	Open	;
932	129	130	49.65	152.4	0.0015	0	Open	;
933	130	131	30.92	76.2	0.0015	0	Open	;
934	131	5	14.81	152.4	0.0015	0	Open	;
935	5	132	38.97	76.2	0.0015	0	Open	;
936	132	133	34.84	76.2	0.0015	0	Open	;
937	133	134	6.69	76.2	0.0015	0	Open	;
938	134	135	23.3	76.2	0.0015	0	Open	;
939	135	136	19.32	152.4	0.0015	0	Open	;
940	138	139	31.83	152.4	0.0015	0	Open	;
941	139	140	11.4	152.4	0.0015	0	Open	;
942	140	141	55.98	76.2	0.0015	0	Open	;
943	141	142	45.47	76.2	0.0015	0	Open	;
944	142	143	32.76	76.2	0.0015	0	Open	;
945	143	144	33.32	76.2	0.0015	0	Open	;
946	144	145	3.58	76.2	0.0015	0	Open	;
947	145	146	91.29	152.4	0.0015	0	Open	;
948	146	70	74.58	152.4	0.0015	0	Open	;
949	70	147	82.65	152.4	0.0015	0	Open	;
950	147	148	75.08	152.4	0.0015	0	Open	;
951	88	137	27.94	76.2	0.0015	0	Open	;
952	150	151	37.65	76.2	0.0015	0	Open	;
953	151	152	38.84	76.2	0.0015	0	Open	;
954	794	153	11.43	152.4	0.0015	0	Open	;
955	153	154	29.13	152.4	0.0015	0	Open	;
956	154	155	8.7	152.4	0.0015	0	Open	;
957	155	156	30.29	76.2	0.0015	0	Open	;
958	808	157	43.7	152.4	0.0015	0	Open	;
959	157	158	48.94	152.4	0.0015	0	Open	;
960	158	159	41.92	76.2	0.0015	0	Open	;
961	159	160	100.02	152.4	0.0015	0	Open	;
962	54	161	8.74	152.4	0.0015	0	Open	;
963	161	162	23.63	152.4	0.0015	0	Open	;
964	162	163	85.33	152.4	0.0015	0	Open	;
965	163	164	8.54	76.2	0.0015	0	Open	;
966	164	165	38.97	152.4	0.0015	0	Open	;
967	165	166	8.75	152.4	0.0015	0	Open	;
968	11	167	17.73	152.4	0.0015	0	Open	;
969	167	168	64.55	152.4	0.0015	0	Open	;
970	169	170	25.5	76.2	0.0015	0	Open	;
971	170	171	48.84	152.4	0.0015	0	Open	;
972	171	172	33.26	152.4	0.0015	0	Open	;
973	172	173	19.03	152.4	0.0015	0	Open	;
974	173	174	13.9	152.4	0.0015	0	Open	;
975	174	175	18.9	76.2	0.0015	0	Open	;
976	176	177	73.36	152.4	0.0015	0	Open	;
977	177	178	82.19	76.2	0.0015	0	Open	;
978	47	179	28.48	76.2	0.0015	0	Open	;
979	179	180	58.38	152.4	0.0015	0	Open	;
980	180	181	58.51	152.4	0.0015	0	Open	;
981	181	182	32.55	76.2	0.0015	0	Open	;
982	182	183	27.72	152.4	0.0015	0	Open	;
983	183	184	27.73	76.2	0.0015	0	Open	;
984	184	185	4.91	152.4	0.0015	0	Open	;
985	185	186	14.33	152.4	0.0015	0	Open	;
986	186	187	24.48	76.2	0.0015	0	Open	;
987	187	188	16.47	76.2	0.0015	0	Open	;
988	188	189	61.45	76.2	0.0015	0	Open	;
989	189	190	58.28	152.4	0.0015	0	Open	;
990	190	191	42.51	152.4	0.0015	0	Open	;
991	58	192	44.46	152.4	0.0015	0	Open	;
992	192	193	11.4	76.2	0.0015	0	Open	;
993	193	194	11.76	152.4	0.0015	0	Open	;
994	194	195	14.83	76.2	0.0015	0	Open	;
995	195	130	20.08	76.2	0.0015	0	Open	;
996	112	204	95.54	152.4	0.0015	0	Open	;
997	205	206	94.04	76.2	0.0015	0	Open	;
998	196	197	56.4	76.2	0.0015	0	Open	;
999	197	198	40.1	76.2	0.0015	0	Open	;

[PUMPS]
;ID	Node1	Node2	Parameters

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss

[TAGS]

[DEMANDS]
;Junction	Demand	Pattern	Category

[STATUS]
;ID	Status/Setting

[PATTERNS]
;ID	M1	M2	M3	M4	M5	M6
1	1.32000005245209
1	1.38999998569489
1	1.32000005245209
1	1.04999995231628
1	1.4099999666214
1	1.27999997138977
1	0.589999973773956
1	0.560000002384186
1	0.430000007152557
1	0.360000014305115
1	0.360000014305115

[CURVES]
;ID	X-Value	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency	75
Global Price	0
Demand Charge	0

[EMITTERS]
;Junction	Coefficient
1	0	;
10	0	;
100	0	;
101	0	;
102	0	;
103	0	;
104	0	;
105	0	;
106	0	;
107	0	;
108	0	;
109	0	;
11	0	;
110	0	;
111	0	;
112	0	;
113	0	;
114	0	;
115	0	;
116	0	;
117	0	;
118	0	;
119	0	;
12	0	;
120	0	;
121	0	;
122	0	;
123	0	;
124	0	;
125	0	;
126	0	;
127	0	;
128	0	;
129	0	;
13	0	;
130	0	;
131	0	;
132	0	;
133	0	;
134	0	;
135	0	;
136	0	;
137	0	;
138	0	;
139	0	;
14	0	;
140	0	;
141	0	;
142	0	;
143	0	;
144	0	;
145	0	;
146	0	;
147	0	;
148	0	;
149	0	;
15	0	;
150	0	;
151	0	;
152	0	;
153	0	;
154	0	;
155	0	;
156	0	;
157	0	;
158	0	;
159	0	;
16	0	;
160	0	;
161	0	;
162	0	;
163	0	;
164	0	;
165	0	;
166	0	;
167	0	;
168	0	;
169	0	;
17	0	;
170	0	;
171	0	;
172	0	;
173	0	;
174	0	;
175	0	;
176	0	;
177	0	;
178	0	;
179	0	;
18	0	;
180	0	;
181	0	;
182	0	;
183	0	;
184	0	;
185	0	;
186	0	;
187	0	;
188	0	;
189	0	;
19	0	;
190	0	;
191	0	;
192	0	;
193	0	;
194	0	;
195	0	;
196	0	;
197	0	;
198	0	;
199	0	;
2	0	;
20	0	;
200	0	;
201	0	;
202	0	;
203	0	;
204	0	;
205	0	;
206	0	;
207	0	;
208	0	;
209	0	;
21	0	;
210	0	;
211	0	;
212	0	;
213	0	;
214	0	;
215	0	;
216	0	;
217	0	;
218	0	;
219	0	;
22	0	;
220	0	;
221	0	;
222	0	;
223	0	;
224	0	;
225	0	;
226	0	;
227	0	;
228	0	;
229	0	;
23	0	;
230	0	;
231	0	;
232	0	;
233	0	;
234	0	;
235	0	;
236	0	;
237	0	;
238	0	;
239	0	;
24	0	;
240	0	;
241	0	;
242	0	;
243	0	;
244	0	;
245	0	;
246	0	;
247	0	;
248	0	;
249	0	;
25	0	;
250	0	;
251	0	;
252	0	;
253	0	;
254	0	;
255	0	;
256	0	;
257	0	;
258	0	;
259	0	;
26	0	;
260	0	;
261	0	;
262	0	;
263	0	;
264	0	;
265	0	;
266	0	;
267	0	;
268	0	;
269	0	;
27	0	;
270	0	;
271	0	;
272	0	;
273	0	;
274	0	;
275	0	;
276	0	;
277	0	;
278	0	;
279	0	;
28	0	;
280	0	;
281	0	;
282	0	;
283	0	;
284	0	;
285	0	;
286	0	;
287	0	;
288	0	;
289	0	;
29	0	;
290	0	;
291	0	;
292	0	;
293	0	;
294	0	;
295	0	;
296	0	;
297	0	;
298	0	;
299	0	;
3	0	;
30	0	;
300	0	;
301	0	;
302	0	;
303	0	;
304	0	;
305	0	;
306	0	;
307	0	;
308	0	;
309	0	;
31	0	;
310	0	;
311	0	;
312	0	;
313	0	;
314	0	;
315	0	;
316	0	;
317	0	;
318	0	;
319	0	;
32	0	;
320	0	;
321	0	;
322	0	;
323	0	;
324	0	;
325	0	;
326	0	;
327	0	;
328	0	;
329	0	;
33	0	;
330	0	;
331	0	;
332	0	;
333	0	;
334	0	;
335	0	;
336	0	;
337	0	;
338	0	;
339	0	;
34	0	;
340	0	;
341	0	;
342	0	;
343	0	;
344	0	;
345	0	;
346	0	;
347	0	;
348	0	;
349	0	;
35	0	;
350	0	;
351	0	;
352	0	;
353	0	;
354	0	;
355	0	;
356	0	;
357	0	;
358	0	;
359	0	;
36	0	;
360	0	;
361	0	;
362	0	;
363	0	;
364	0	;
365	0	;
366	0	;
367	0	;
368	0	;
369	0	;
37	0	;
370	0	;
371	0	;
372	0	;
373	0	;
374	0	;
375	0	;
376	0	;
377	0	;
378	0	;
379	0	;
38	0	;
380	0	;
381	0	;
382	0	;
383	0	;
384	0	;
385	0	;
386	0	;
387	0	;
388	0	;
389	0	;
39	0	;
390	0	;
391	0	;
392	0	;
393	0	;
394	0	;
395	0	;
396	0	;
397	0	;
398	0	;
399	0	;
4	0	;
40	0	;
400	0	;
401	0	;
402	0	;
403	0	;
404	0	;
405	0	;
406	0	;
407	0	;
408	0	;
409	0	;
41	0	;
410	0	;
411	0	;
412	0	;
413	0	;
414	0	;
415	0	;
416	0	;
417	0	;
418	0	;
419	0	;
42	0	;
420	0	;
421	0	;
422	0	;
423	0	;
424	0	;
425	0	;
426	0	;
427	0	;
428	0	;
429	0	;
43	0	;
430	0	;
431	0	;
432	0	;
433	0	;
434	0	;
435	0	;
436	0	;
437	0	;
438	0	;
439	0	;
44	0	;
440	0	;
441	0	;
442	0	;
443	0	;
444	0	;
445	0	;
446	0	;
447	0	;
448	0	;
449	0	;
45	0	;
450	0	;
451	0	;
452	0	;
453	0	;
454	0	;
455	0	;
456	0	;
457	0	;
458	0	;
459	0	;
46	0	;
460	0	;
461	0	;
462	0	;
463	0	;
464	0	;
465	0	;
466	0	;
467	0	;
468	0	;
469	0	;
47	0	;
470	0	;
471	0	;
472	0	;
473	0	;
474	0	;
475	0	;
476	0	;
477	0	;
478	0	;
479	0	;
48	0	;
480	0	;
481	0	;
482	0	;
483	0	;
484	0	;
485	0	;
486	0	;
487	0	;
488	0	;
489	0	;
49	0	;
490	0	;
491	0	;
492	0	;
493	0	;
494	0	;
495	0	;
496	0	;
497	0	;
498	0	;
499	0	;
5	0	;
50	0	;
500	0	;
501	0	;
502	0	;
503	0	;
504	0	;
505	0	;
506	0	;
507	0	;
508	0	;
509	0	;
51	0	;
510	0	;
511	0	;
512	0	;
513	0	;
514	0	;
515	0	;
516	0	;
517	0	;
518	0	;
519	0	;
52	0	;
520	0	;
521	0	;
522	0	;
523	0	;
524	0	;
525	0	;
526	0	;
527	0	;
528	0	;
529	0	;
53	0	;
530	0	;
531	0	;
532	0	;
533	0	;
534	0	;
535	0	;
536	0	;
537	0	;
538	0	;
539	0	;
54	0	;
540	0	;
541	0	;
542	0	;
543	0	;
544	0	;
545	0	;
546	0	;
547	0	;
548	0	;
549	0	;
55	0	;
550	0	;
551	0	;
552	0	;
553	0	;
554	0	;
555	0	;
556	0	;
557	0	;
558	0	;
559	0	;
56	0	;
560	0	;
561	0	;
562	0	;
563	0	;
564	0	;
565	0	;
566	0	;
567	0	;
568	0	;
569	0	;
57	0	;
570	0	;
571	0	;
572	0	;
573	0	;
574	0	;
575	0	;
576	0	;
577	0	;
578	0	;
579	0	;
58	0	;
580	0	;
581	0	;
582	0	;
583	0	;
584	0	;
585	0	;
586	0	;
587	0	;
588	0	;
589	0	;
59	0	;
590	0	;
591	0	;
592	0	;
593	0	;
594	0	;
595	0	;
596	0	;
597	0	;
598	0	;
599	0	;
6	0	;
60	0	;
600	0	;
601	0	;
602	0	;
603	0	;
604	0	;
605	0	;
606	0	;
607	0	;
608	0	;
609	0	;
61	0	;
610	0	;
611	0	;
612	0	;
613	0	;
614	0	;
615	0	;
616	0	;
617	0	;
618	0	;
619	0	;
62	0	;
620	0	;
621	0	;
622	0	;
623	0	;
624	0	;
625	0	;
626	0	;
627	0	;
628	0	;
629	0	;
63	0	;
630	0	;
631	0	;
632	0	;
633	0	;
634	0	;
635	0	;
636	0	;
637	0	;
638	0	;
639	0	;
64	0	;
640	0	;
641	0	;
642	0	;
643	0	;
644	0	;
645	0	;
646	0	;
647	0	;
648	0	;
649	0	;
65	0	;
650	0	;
651	0	;
652	0	;
653	0	;
654	0	;
655	0	;
656	0	;
657	0	;
658	0	;
659	0	;
66	0	;
660	0	;
661	0	;
662	0	;
663	0	;
664	0	;
665	0	;
666	0	;
667	0	;
668	0	;
669	0	;
67	0	;
670	0	;
671	0	;
672	0	;
673	0	;
674	0	;
675	0	;
676	0	;
677	0	;
678	0	;
679	0	;
68	0	;
680	0	;
681	0	;
682	0	;
683	0	;
684	0	;
685	0	;
686	0	;
687	0	;
688	0	;
689	0	;
69	0	;
690	0	;
691	0	;
692	0	;
693	0	;
694	0	;
695	0	;
696	0	;
697	0	;
698	0	;
699	0	;
7	0	;
70	0	;
700	0	;
701	0	;
702	0	;
703	0	;
704	0	;
705	0	;
706	0	;
707	0	;
708	0	;
709	0	;
71	0	;
710	0	;
711	0	;
712	0	;
713	0	;
714	0	;
715	0	;
716	0	;
717	0	;
718	0	;
719	0	;
72	0	;
720	0	;
721	0	;
722	0	;
723	0	;
724	0	;
725	0	;
726	0	;
727	0	;
728	0	;
729	0	;
73	0	;
730	0	;
731	0	;
732	0	;
733	0	;
734	0	;
735	0	;
736	0	;
737	0	;
738	0	;
739	0	;
74	0	;
740	0	;
741	0	;
742	0	;
743	0	;
744	0	;
745	0	;
746	0	;
747	0	;
748	0	;
749	0	;
75	0	;
750	0	;
751	0	;
752	0	;
753	0	;
754	0	;
755	0	;
756	0	;
757	0	;
758	0	;
759	0	;
76	0	;
760	0	;
761	0	;
762	0	;
763	0	;
764	0	;
765	0	;
766	0	;
767	0	;
768	0	;
769	0	;
77	0	;
770	0	;
771	0	;
772	0	;
773	0	;
774	0	;
775	0	;
776	0	;
777	0	;
778	0	;
779	0	;
78	0	;
780	0	;
781	0	;
782	0	;
783	0	;
784	0	;
785	0	;
786	0	;
787	0	;
788	0	;
789	0	;
79	0	;
790	0	;
791	0	;
792	0	;
793	0	;
794	0	;
795	0	;
796	0	;
797	0	;
798	0	;
799	0	;
8	0	;
80	0	;
800	0	;
801	0	;
802	0	;
803	0	;
804	0	;
805	0	;
806	0	;
807	0	;
808	0	;
809	0	;
81	0	;
810	0	;
811	0	;
812	0	;
813	0	;
814	0	;
815	0	;
816	0	;
817	0	;
818	0	;
819	0	;
82	0	;
820	0	;
821	0	;
822	0	;
823	0	;
824	0	;
825	0	;
826	0	;
827	0	;
828	0	;
83	0	;
84	0	;
85	0	;
86	0	;
87	0	;
88	0	;
89	0	;
9	0	;
90	0	;
91	0	;
92	0	;
93	0	;
94	0	;
95	0	;
96	0	;
97	0	;
98	0	;
99	0	;

[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[REACTIONS]
Order Bulk	1
Order Tank	1
Order Wall	1
Global Bulk	0
Global Wall	0
Limiting Potential	0

[REACTIONS]
;Var	Value

[MIXING]
;Tank	Model

[TIMES]
;Var	Value
Duration	00:15
Pattern Timestep	01:00
Hydraulic Timestep	01:00
Quality Timestep	0:05
Pattern Start	12:00
Report Timestep	01:00
Report Start	12:00
Start ClockTime	12:00
Statistic	None

[REPORT]
;Var	Value
Status	No
Summary	No
Page	0

[OPTIONS]
Units	LPS
HeadLoss	D-W
Specific Gravity	1
Viscosity	1
Trials	1000
Accuracy	0.001
Unbalanced	Continue 10
Pattern	1
Demand Multiplier	1
Emitter Exponent	0.5
Quality	None mg/L
Diffusivity	1
Tolerance	0.01

[COORDINATES]
;Node	X-Coord	Y-Coord
1	-8393354.37	1018482.71
10	-8393136.43	1017350.9
100	-8392931.34	1018718.74
101	-8392931.61	1018680.11
102	-8393216.87	1017497.51
103	-8392542.61	1018081.03
104	-8392555.62	1018088.52
105	-8392598.3	1018113.1
106	-8392669.13	1018167.94
107	-8392675.36	1018171.65
108	-8392690.83	1018180.88
109	-8392702.49	1018186.04
11	-8393803	1018183.62
110	-8392734.61	1018200.29
111	-8392768.46	1018213.27
112	-8392817.27	1018232
113	-8392841.46	1018241.29
114	-8392856.47	1018245.99
115	-8392970.36	1018303.64
116	-8393009.15	1018323.28
117	-8393154.31	1018397.06
118	-8393222.47	1018431.7
119	-8393269.91	1018455.8
12	-8393277.49	1017962.28
120	-8393287.87	1018464.93
121	-8392599.53	1018058.68
122	-8393579.53	1018443.79
123	-8393498.01	1018368.46
124	-8393455.78	1018336.78
125	-8393407.67	1018300.41
126	-8393326.61	1018251.62
127	-8393252.84	1018209.91
128	-8393112.29	1018129.98
129	-8393043.85	1018089.31
13	-8392742.93	1018912.82
130	-8392994.3	1018088.3
131	-8392963.39	1018087.65
132	-8392909.8	1018083.35
133	-8392875.39	1018077.88
134	-8392868.84	1018076.48
135	-8392846.06	1018071.62
136	-8392828.07	1018064.58
137	-8392775.68	1018732.92
138	-8393717.32	1017322.76
139	-8393698.16	1017348.18
14	-8392827.64	1019143.51
140	-8393689.22	1017355.26
141	-8393645.36	1017390.03
142	-8393610.94	1017419.75
143	-8393589.83	1017444.79
144	-8393575.34	1017474.8
145	-8393573.79	1017478.03
146	-8393545.63	1017564.86
147	-8393489.84	1017711.7
148	-8393461.54	1017781.13
149	-8392532.08	1018484.31
15	-8392953.62	1019266.27
150	-8392527.38	1018469.06
151	-8392507.04	1018437.38
152	-8392485.15	1018405.3
153	-8394365.91	1017561.58
154	-8394370.3	1017590.37
155	-8394375.62	1017597.25
156	-8394400.33	1017614.77
157	-8392820.05	1017718.92
158	-8392773.6	1017703.5
159	-8392733.81	1017690.3
16	-8393360.72	1017559.29
160	-8392639.16	1017658.23
161	-8392609.44	1018100.56
162	-8392632.9	1018097.82
163	-8392718.23	1018097.82
164	-8392726.77	1018097.82
165	-8392765.48	1018093.91
166	-8392773.31	1018097.82
167	-8393812.45	1018168.61
168	-8393849.05	1018115.48
169	-8393840.26	1017568.64
17	-8393658.15	1018368.04
170	-8393833.96	1017593.36
171	-8393824.23	1017641.22
172	-8393811.91	1017671.31
173	-8393803.59	1017688.42
174	-8393799.2	1017701.61
175	-8393801.11	1017720.41
176	-8392891.03	1017938.25
177	-8392822.1	1017913.32
178	-8392744.37	1017886.63
179	-8393118.64	1017371.16
18	-8393277.43	1016900.38
180	-8393092.84	1017423.18
181	-8393059.59	1017471.28
182	-8393043.95	1017499.83
183	-8393036.12	1017526.42
184	-8393037.88	1017554.1
185	-8393034.57	1017557.72
186	-8393028.31	1017570.62
187	-8393022.83	1017594.47
188	-8393020.77	1017610.81
189	-8392990.76	1017664.09
19	-8392717.63	1018059.4
190	-8392963.39	1017715.54
191	-8392943.63	1017752.7
192	-8393010.34	1018140.19
193	-8393013.47	1018129.23
194	-8393009.17	1018118.29
195	-8393001.74	1018106.94
196	-8392574.24	1017548.72
197	-8392630.16	1017555.36
198	-8392670.06	1017559.28
199	-8392767.44	1017561.24
2	-8393491.89	1018506.21
20	-8392984.92	1018682.07
200	-8392862.48	1017558.89
201	-8392907.06	1017560.07
202	-8392960.65	1017570.62
203	-8392993.89	1017586.66
204	-8392751.88	1018301.66
205	-8392715.5	1018342.34
206	-8392677.56	1018428.38
207	-8392597.78	1018193.72
208	-8392532.08	1018146.79
209	-8392512.21	1018131.07
21	-8392574.52	1018309.28
210	-8393006.79	1017737.62
211	-8392997.81	1017742.38
212	-8392986.85	1017748.18
213	-8392970.03	1017755.22
214	-8392959.47	1017758.35
215	-8392950.47	1017756.78
216	-8392913.72	1017734.88
217	-8393728.68	1018451.68
218	-8392802.49	1017971.32
219	-8393347.86	1016977.29
22	-8392713.45	1017945.94
220	-8393380.37	1016912.42
221	-8393286.44	1018509.23
222	-8393265.56	1018549.23
223	-8393247.76	1018583.34
224	-8393213.73	1018562.57
225	-8393159.89	1018530.6
226	-8393100.4	1018497.1
227	-8392981.51	1018426.59
228	-8392957.11	1018405.93
229	-8392949.59	1018396.87
23	-8392932.12	1019388.98
230	-8392832.26	1018268.9
231	-8393396.64	1016880.98
232	-8393099.82	1018700.17
233	-8393059.67	1018760.81
234	-8392971.99	1017522.91
235	-8392883.08	1019303.18
236	-8393213.27	1017106.83
237	-8393181.36	1017091.19
238	-8393161.34	1017076.17
239	-8393156.63	1017070.93
24	-8393241.12	1017313.4
240	-8393153.2	1017067.09
241	-8393122.62	1017032.6
242	-8392487.11	1018261.77
243	-8394103.15	1016472.06
244	-8394087.9	1016484.27
245	-8393695.74	1016798.33
246	-8393535.54	1016922.54
247	-8393475.16	1016975.11
248	-8393462.01	1016988.56
249	-8393429.78	1017043.94
25	-8393289.07	1017528.09
250	-8393403.57	1017090.64
251	-8393388.94	1017123.44
252	-8393306.33	1017308.75
253	-8393295.1	1017333.97
254	-8393278.12	1017372.04
255	-8393195.5	1017548.68
256	-8393154.23	1017647.47
257	-8393132.41	1017683.85
258	-8393114.64	1017713.47
259	-8393089.71	1017751.6
26	-8393423.94	1017854.09
260	-8392433.13	1018224.23
261	-8392793.37	1017998.78
262	-8392854.68	1018128.06
263	-8392487.13	1018157.94
264	-8392526.6	1018182.38
265	-8392571.58	1018213.66
266	-8392535.6	1018216.4
267	-8392518.78	1018210.54
268	-8392481.24	1018185.5
269	-8392468.02	1018177.64
27	-8393899.93	1018028.26
270	-8393310.68	1017084.17
271	-8393327.21	1017044.56
272	-8393345.01	1017012.38
273	-8393363.16	1016985.47
274	-8393454.66	1017778.15
275	-8392724.35	1018855.63
276	-8392744.39	1018850.25
277	-8392807.94	1018829.22
278	-8392840.7	1018810.16
279	-8392881.77	1018779.36
28	-8393058.81	1017565.15
280	-8392912.08	1018744.64
281	-8392918.92	1018716.79
282	-8393028.6	1017700.27
283	-8393698.63	1018482.03
284	-8392627.64	1018364.07
285	-8393127.35	1017779.95
286	-8393164.51	1017802.44
287	-8393186.22	1017814.77
288	-8393254.03	1017851.52
289	-8393321.76	1017888.46
29	-8393722.1	1018132.82
290	-8393395.08	1017928.45
291	-8393463.91	1017967.55
292	-8393539.86	1018010.3
293	-8393638.71	1018065.95
294	-8393730.13	1018126.57
295	-8393827.54	1018202.83
296	-8393829.02	1018203.99
297	-8393855.28	1018233.15
298	-8393930.09	1018312.83
299	-8393961.86	1018348.03
3	-8392911.11	1018208.37
30	-8392850.35	1018017.26
300	-8393978.97	1018376.87
301	-8393990.21	1018405.22
302	-8393994.61	1018431.13
303	-8394001.45	1018453.14
304	-8394016.12	1018481.98
305	-8394045.46	1018531.36
306	-8394089.94	1018595.4
307	-8394107.05	1018628.64
308	-8394115.42	1018651.53
309	-8394116.35	1018687.79
31	-8392942.87	1018797.94
310	-8394123.11	1018710.5
311	-8394126.12	1018720.55
312	-8394146.65	1018751.84
313	-8394170.11	1018779.71
314	-8394193.09	1018791.93
315	-8393155.08	1017272.34
316	-8393186.05	1017226.98
317	-8393201.38	1017201.94
318	-8393216.41	1017175.66
319	-8393687.52	1018339.8
32	-8392816.45	1019277.59
320	-8393757.14	1018426.04
321	-8393770.91	1018441.67
322	-8393648.89	1018484.85
323	-8393683.93	1018505.81
324	-8393720.85	1018525.21
325	-8393732.74	1018532.72
326	-8393745.66	1018543.72
327	-8393748.68	1018546.31
328	-8393758.95	1018555.1
329	-8393695.61	1016818.51
33	-8392824.18	1019188.59
330	-8393695.61	1016853.7
331	-8393678.99	1016926.54
332	-8393682.41	1016941.21
333	-8393756.66	1016954.74
334	-8393792.42	1016961.26
335	-8392618.9	1018354.07
336	-8393659.45	1017512.84
337	-8393673.72	1017517.24
338	-8393681.73	1017518.74
339	-8393266.78	1017084.61
34	-8392510.17	1018281.32
340	-8393287.52	1017072.55
341	-8393783.07	1017579.89
342	-8393773.8	1017634.44
343	-8393759.6	1017687.44
344	-8393126.14	1017224.24
345	-8393174.47	1017183.8
346	-8393182.3	1017171.91
347	-8393195.76	1017146.88
348	-8392821.14	1018771.05
349	-8392814.79	1018749.05
35	-8394222.72	1017487.94
350	-8392805.01	1018726.08
351	-8392842.96	1018049.99
352	-8392783.08	1018029.77
353	-8394468.72	1017410.55
354	-8394397.93	1017409
355	-8394318.15	1017408.48
356	-8394234.46	1017407.95
357	-8394155.45	1017407.44
358	-8394063.86	1017406.85
359	-8394060.53	1017406.68
36	-8392894.43	1018876.87
360	-8393997.68	1017403.4
361	-8393968.84	1017374.55
362	-8393965.83	1017328.7
363	-8392998.12	1019351.84
364	-8393416.66	1017013.01
365	-8392838.83	1018472.58
366	-8392897.03	1018433.47
367	-8392982.13	1018361.82
368	-8393074.12	1018216.64
369	-8393150.46	1018053.64
37	-8392917.7	1018839.46
370	-8393187.7	1017980.11
371	-8393223.67	1017911.27
372	-8393285.94	1017789.25
373	-8393315.03	1017717.91
374	-8393339.12	1017636.89
375	-8393366.98	1017538.01
376	-8393323.43	1016964.2
377	-8393261.79	1016933.85
378	-8392710.36	1018784.79
379	-8392708.7	1018774.96
38	-8393076.47	1017261.78
380	-8392699.42	1018723.63
381	-8392679.37	1018692.83
382	-8392658.84	1018664.67
383	-8392627.5	1018179.64
384	-8392556.05	1018233.7
385	-8392535.21	1018260.6
386	-8392523.86	1018282.89
387	-8392967.98	1019370.3
388	-8392465.15	1018373.73
389	-8393393.83	1017079.02
39	-8392907.75	1019206.9
390	-8393286.82	1017023.64
391	-8393143.56	1018727.41
392	-8393099.95	1018788.58
393	-8394122.2	1017593.59
394	-8394093.78	1017586.06
395	-8394049.85	1017574.43
396	-8394031.68	1017570.67
397	-8393874.11	1017647.91
398	-8393882.8	1017606.29
399	-8393748.71	1017833.73
4	-8392927.59	1018151.49
40	-8392874.63	1018193.77
400	-8393711.03	1017918.63
401	-8393676.26	1017997.41
402	-8393600.35	1018137.95
403	-8393108.28	1017613.74
404	-8392919.15	1019284.31
405	-8393043.73	1018589.87
406	-8392922.79	1018544.14
407	-8392884.07	1018515.98
408	-8392860.21	1018495.65
409	-8392819.93	1018465.15
41	-8392756.29	1018769.08
410	-8392792.16	1018455.75
411	-8392755.79	1018446.37
412	-8392731.54	1018443.24
413	-8392718.37	1018437.85
414	-8392656.06	1018422.52
415	-8392446.52	1018197.35
416	-8392865.68	1018386.53
417	-8392835.18	1018353.28
418	-8394112.43	1018749.39
419	-8394115.86	1018725.43
42	-8393687.73	1017419.54
420	-8393838.26	1017878.68
421	-8393917.99	1017712.86
422	-8393605.99	1018141.18
423	-8393573.11	1018214.36
424	-8393525.4	1018314.09
425	-8393465.94	1018439.64
426	-8393455.78	1018450.59
427	-8393447.56	1018468.98
428	-8393609.94	1018414.49
429	-8392761.99	1018889.85
43	-8393788.44	1017556.91
430	-8393564.5	1018357.12
431	-8393472.21	1018256.61
432	-8393442.08	1018231.18
433	-8393439.67	1018229.63
434	-8393361.68	1018179.25
435	-8393290.34	1018138.69
436	-8393085.3	1018009.54
437	-8393002.49	1017955.85
438	-8392926.23	1017911.66
439	-8392915.28	1017903.05
44	-8393762	1017749.36
440	-8392906.28	1017876.46
441	-8392900.02	1017854.95
442	-8392895.73	1017831.88
443	-8392897.29	1017813.1
444	-8392905.5	1017798.24
445	-8392919.97	1017781.42
446	-8392935.22	1017768.52
447	-8392753.19	1018873.71
448	-8392796.21	1018937.75
449	-8392816.71	1018951.76
45	-8394113.24	1017485.24
450	-8392825.54	1018957.8
451	-8392743.41	1018821.4
452	-8392729.22	1018778.33
453	-8392955.19	1018161.31
454	-8392968.11	1018151.92
455	-8392984.14	1018102.64
456	-8393468.91	1016921.34
457	-8393453.03	1016948.91
458	-8392943.07	1018221.15
459	-8392801.89	1018172.26
46	-8393264.97	1017321.23
460	-8392819.1	1018119.06
461	-8393054.57	1017093.61
462	-8393073.08	1017543.83
463	-8394118.29	1017436.37
464	-8393118.56	1017533.56
465	-8393151.8	1017530.14
466	-8393181.13	1017536.5
467	-8393262.48	1017590.27
468	-8393396.72	1017675.34
469	-8393418.23	1017686.1
47	-8393134.21	1017347.5
470	-8393557.37	1017742.8
471	-8393630.4	1017780.45
472	-8393791.75	1017855.33
473	-8393884.32	1017901.79
474	-8393965.9	1017935.94
475	-8393074.25	1018676.47
476	-8393886.66	1018139.81
477	-8393844.97	1018112.69
478	-8393771.95	1018062.8
479	-8393571.64	1017935.24
48	-8392876.99	1017964.27
480	-8393499.87	1017892.59
481	-8393428.45	1017856.37
482	-8393355.55	1017819.46
483	-8393343.04	1017820.23
484	-8393206.55	1017760.4
485	-8393147.89	1017736.55
486	-8393042.68	1017659.88
487	-8392629.07	1018262.94
488	-8392589.57	1018323.57
489	-8394167.17	1017322.85
49	-8393764.78	1017325.77
490	-8394142.94	1017485.97
491	-8394131.57	1017613.02
492	-8393189.91	1018756.28
493	-8393070.91	1018682.15
494	-8393286.25	1018321.42
495	-8393387.3	1018126.36
496	-8393393.1	1018114.39
497	-8393430.26	1018037.69
498	-8393526.85	1017815.15
499	-8393623.46	1017600.05
5	-8392948.63	1018086.47
50	-8393008.52	1017133.42
500	-8392566.5	1018301.66
501	-8392683.82	1018320.05
502	-8392751.86	1018361.82
503	-8392762.97	1019030.64
504	-8392692.08	1019017.93
505	-8392673.02	1018915.27
506	-8393820.7	1017718.72
507	-8393862.26	1017711.88
508	-8393888.66	1017710.9
509	-8392789.86	1019184.64
51	-8392982.16	1017811.15
510	-8392757.59	1019168.5
511	-8392637.33	1019110.81
512	-8392637.33	1019105.43
513	-8392647.11	1019098.59
514	-8392652.97	1019101.04
515	-8392812.42	1017941.39
516	-8392832.24	1017883.98
517	-8392842.54	1017854.17
518	-8393188.32	1017313.02
519	-8393175.81	1017304.41
52	-8393293.59	1018463.17
520	-8393771.42	1017263.59
521	-8393782.77	1017206.09
522	-8393796.85	1017154.86
523	-8393814.06	1017094.62
524	-8393825.4	1017060.22
525	-8392672.8	1017792.76
526	-8393782.52	1018247.58
527	-8393682.71	1018185.23
528	-8393504.76	1018083.05
529	-8393363.67	1017996.31
53	-8393299.32	1018471.89
530	-8393316.37	1017969.43
531	-8393285.75	1017952.04
532	-8393159.42	1017867.46
533	-8393072.11	1017812.71
534	-8393037.88	1017790.71
535	-8392882.04	1017865.51
536	-8392821.33	1018368.79
537	-8392779.39	1018328.35
538	-8392725.42	1018275.72
539	-8392638.46	1018192.94
54	-8392601.62	1018104.48
540	-8392573.54	1018139.36
541	-8392533.71	1018111.96
542	-8392627.83	1017699.68
543	-8392806.29	1018300.5
544	-8392727.13	1018412.19
545	-8393059.2	1017633.58
546	-8392897.68	1017642.2
547	-8392878.29	1017691.63
548	-8392847.62	1017766.56
549	-8394216.32	1017564.09
55	-8392747.33	1018742.69
550	-8394246.96	1017322.43
551	-8393703.33	1016813.69
552	-8393790.46	1016759.35
553	-8393842.28	1016728.06
554	-8393900.45	1016691.4
555	-8393929.79	1016676.25
556	-8393959.61	1016654.24
557	-8394060.32	1016545.71
558	-8394073.51	1016525.18
559	-8394085.73	1016507.58
56	-8393741.28	1016839.61
560	-8394088.67	1016495.84
561	-8394014.74	1017666.54
562	-8393216.08	1017308.71
563	-8394034.84	1017663.57
564	-8394257	1017564.09
565	-8394279.28	1017560.56
566	-8394296.49	1017555.48
567	-8394316.05	1017551.18
568	-8394340.3	1017550.39
569	-8394382.93	1017547.66
57	-8393657.59	1017705.16
570	-8394422.82	1017537.88
571	-8394443.55	1017526.15
572	-8394459.19	1017513.24
573	-8394467.99	1017497.63
574	-8394490.48	1017457.71
575	-8392846.52	1018340.39
576	-8392795.67	1018397.48
577	-8392778.86	1018395.53
578	-8392772.61	1018402.18
579	-8393123.31	1017936.68
58	-8392994.31	1018181.65
580	-8393238.61	1017690.39
581	-8393250.35	1017636.82
582	-8393297.68	1017502.67
583	-8393301.2	1017481.94
584	-8393298.07	1017462.77
585	-8393289.07	1017432.66
586	-8393283.21	1017404.5
587	-8393801.26	1018385.98
588	-8393672.97	1018538.32
589	-8392987.76	1018253.7
59	-8393364.1	1016943.86
590	-8392846.06	1019305.2
591	-8392859.47	1019307.79
592	-8392869.91	1019307.49
593	-8393017.09	1018189.66
594	-8392650.58	1018399.44
595	-8392756.88	1017754.44
596	-8392961.94	1018756.88
597	-8392971.22	1018713.36
598	-8392967.81	1018693.31
599	-8392632.2	1018450.67
6	-8392658.02	1018379.88
60	-8393457.35	1017603.47
600	-8392562.58	1018486.26
601	-8392539.08	1018495.94
602	-8393846.52	1017331.63
603	-8393847.3	1017277.27
604	-8393873.5	1017231.13
605	-8393904.4	1017176.77
606	-8393910.27	1017240.9
607	-8393731.54	1017192.8
608	-8393749.35	1018097.26
609	-8393836.01	1018194.18
61	-8393073.28	1017613.28
610	-8392757.59	1019124.01
611	-8392696.97	1019115.7
612	-8392665.2	1019106.91
613	-8392942.66	1017653.54
614	-8392923.25	1017704.26
615	-8394330.13	1017321.99
616	-8394304.85	1017489.95
617	-8392745.55	1017654.32
618	-8392973.94	1017717.28
619	-8392648.55	1017624.6
62	-8394047.76	1017479.36
620	-8393838.17	1017989.2
621	-8393926.69	1017654.97
622	-8393709.73	1017625.84
623	-8393682.48	1017620.85
624	-8393488.75	1017540.51
625	-8393477.84	1018444.14
626	-8393450.69	1018431.42
627	-8393416.67	1018404.05
628	-8393366.61	1018366.11
629	-8393213.17	1018285.28
63	-8392848.71	1018974.12
630	-8393023.71	1018192.48
631	-8392808.43	1018971.98
632	-8392783.51	1018961.22
633	-8392727.77	1018937.75
634	-8392704.3	1018991.53
635	-8393829.38	1017985.29
636	-8393029.51	1018194.94
637	-8392962.24	1018168.34
638	-8392797.2	1018112.81
639	-8392780.38	1018105.38
64	-8392857.02	1018944.62
640	-8393613.47	1018296.52
641	-8393583.68	1018335.06
642	-8393298.56	1018443.56
643	-8393313.42	1018422.82
644	-8393343.92	1018391.14
645	-8393051.66	1017881.57
646	-8392968.07	1017978.53
647	-8392897.68	1018026.26
648	-8392691.18	1018158.44
649	-8393527.79	1017457.91
65	-8392870.22	1018920.72
650	-8393389.87	1017750.13
651	-8393720.58	1017226.82
652	-8393033.39	1017673.48
653	-8393022.44	1017748.96
654	-8393032.61	1017763.82
655	-8393039.65	1017773.61
656	-8393039.65	1017782.99
657	-8393029.09	1017811.93
658	-8393018.13	1017851.82
659	-8393021.65	1017858.46
66	-8393158.35	1017369.72
660	-8393279.43	1018042.87
661	-8393323.49	1018074.32
662	-8393765.96	1017075.85
663	-8393718.12	1017250.71
664	-8393713.94	1017291.35
665	-8394384.24	1017491.9
666	-8392745.22	1018252
667	-8392669.35	1018352.11
668	-8392643.15	1018381.84
669	-8392997.14	1018663.99
67	-8393238.61	1017048.01
670	-8393029.48	1017667.62
671	-8393021.26	1017664.48
672	-8393006.4	1017664.88
673	-8392769.01	1017613.64
674	-8392756.88	1017613.26
675	-8392726.38	1017703.99
676	-8392712.68	1017750.92
677	-8393938.51	1018052.55
678	-8393601.07	1017856.71
679	-8393033.98	1017612.76
68	-8394152.79	1017600.76
680	-8394465.45	1017334.11
681	-8394413.44	1017320.82
682	-8394075.96	1017323.34
683	-8393929.82	1017330.46
684	-8393889.14	1017331.24
685	-8393932.42	1017619.45
686	-8393744.93	1017565.22
687	-8393721.46	1017561.31
688	-8393684.24	1017560.28
689	-8393946.84	1017582.33
69	-8392967.68	1017557.72
690	-8393937.54	1017587.71
691	-8392907.77	1017913.96
692	-8392878.91	1017899.93
693	-8392644.25	1017815.45
694	-8393947.42	1017174.03
695	-8393946.64	1017159.55
696	-8393917.31	1017147.04
697	-8393470.64	1018167.44
698	-8393471.97	1018157.26
699	-8393668.72	1017679.43
7	-8394026.88	1017597.84
70	-8393520.99	1017635.25
700	-8393675.22	1017660.65
701	-8393679.73	1017641.38
702	-8393684.24	1017602.59
703	-8392966.13	1017842.04
704	-8393531.65	1018190.51
705	-8393562.54	1018205.38
706	-8393657.2	1018259.74
707	-8393704.12	1018282.03
708	-8393734.45	1018294.77
709	-8392759.06	1019071.7
71	-8393242.68	1017122.47
710	-8393690.93	1016967.69
711	-8393708.53	1016990.67
712	-8393731.99	1017010.23
713	-8393746.65	1017020.49
714	-8393755.95	1017038.58
715	-8393755.95	1017062.04
716	-8393759.37	1017071.82
717	-8393182.22	1018768.52
718	-8393395.67	1017347.33
719	-8392394.8	1018256.29
72	-8392669.35	1018220.71
720	-8392462.07	1018272.34
721	-8392657.23	1018469.44
722	-8392653.71	1018514.43
723	-8392645.89	1018579.74
724	-8392642.75	1018618.45
725	-8392649.8	1018645.83
726	-8393018.98	1019029.05
727	-8393774.04	1016860.63
728	-8393773.06	1016877.74
729	-8393887.48	1018577.15
73	-8393893.84	1017275.7
730	-8393933.61	1018586.78
731	-8394038.87	1017530.03
732	-8394021.7	1017627.15
733	-8394000.95	1017744.71
734	-8393962.28	1017955.88
735	-8393955.41	1017998.58
736	-8393950.19	1018019.71
737	-8393943.17	1018040.98
738	-8393933.31	1018065.46
739	-8393921.97	1018089.35
74	-8392715.55	1018815.54
740	-8393910.18	1018108.97
741	-8393895.25	1018128.99
742	-8393880.31	1018147.79
743	-8393862.7	1018166.9
744	-8393751.03	1018278.87
745	-8393675.94	1018350.9
746	-8393571.58	1018451.45
747	-8393547.7	1018474.45
748	-8393533.06	1018484.3
749	-8393510.68	1018497.13
75	-8392650.97	1018169.87
750	-8393496.7	1018503.88
751	-8393484.1	1018509.97
752	-8393448.57	1018522.52
753	-8393399.16	1018536.62
754	-8393390.38	1018540.06
755	-8393386.76	1018541.47
756	-8393375.71	1018545.8
757	-8393354.96	1018554.54
758	-8393335.26	1018565.88
759	-8393318.39	1018578.06
76	-8392696.99	1018247.83
760	-8393308.33	1018586.56
761	-8393298.98	1018594.47
762	-8393280.17	1018615.97
763	-8393268.53	1018630.9
764	-8393247.92	1018664.05
765	-8393112.67	1018879.32
766	-8393044.44	1018988.08
767	-8392948.89	1019141.85
768	-8392888.14	1019237.92
769	-8392821.99	1019343.7
77	-8393252.7	1017099.33
770	-8393954.82	1018591.86
771	-8393996.62	1018607.09
772	-8393294.49	1018566.4
773	-8393300.46	1018573.57
774	-8393303.12	1018577.96
775	-8392426.22	1018219.45
776	-8392597.6	1017985.95
777	-8392717.04	1017985.95
778	-8392600.59	1018025.37
779	-8392595.81	1017945.94
78	-8392656.33	1018433.87
780	-8393896.43	1016728.33
781	-8393878.52	1016764.16
782	-8393848.66	1016829.85
783	-8393823.58	1016883.59
784	-8393809.25	1016930.17
785	-8393788.94	1017001.83
786	-8392808.94	1019364.06
787	-8393335.8	1018524.61
788	-8392906.93	1019032.18
789	-8393818.51	1018565.22
79	-8392837.08	1018182.04
790	-8392928.09	1018808.29
791	-8392931	1018768.38
792	-8393436.82	1016977.06
793	-8392772.26	1018991.53
794	-8394368.46	1017551.18
795	-8393581.97	1018441.46
796	-8393063.8	1018351.06
797	-8393124.91	1018242.92
798	-8392861.7	1017992.61
799	-8392960.8	1018564.57
8	-8393306.84	1016986.72
80	-8393642.86	1018252.01
800	-8393011.63	1018447.1
801	-8392717.04	1018025.37
802	-8393551.39	1018470.9
803	-8392931.83	1018647.01
804	-8392938.07	1018617.09
805	-8393982.5	1017844.44
806	-8393229.08	1018008.83
807	-8393290.36	1018469.15
808	-8392861.43	1017732.82
809	-8392601.84	1018336.33
81	-8393294.92	1016868.1
810	-8392836.24	1019031.49
811	-8392845.31	1018989.76
812	-8392891.45	1018138.62
813	-8393625.6	1018399.39
814	-8392653.32	1018298.54
815	-8392812.55	1019322.43
816	-8393923.3	1017821.32
817	-8393018.91	1017736.45
818	-8393829.92	1017778.51
819	-8392828.43	1019133.23
82	-8393678.93	1017466.47
820	-8392835.48	1019041.37
821	-8392741.28	1019266.26
822	-8393784.75	1017755.82
823	-8393876.21	1017801.76
824	-8393305.15	1018473.36
825	-8393321.99	1018477.62
826	-8392849.57	1017632.8
827	-8392833.14	1017678.96
828	-8392802.64	1017772.04
829	-8393255.46	1017618.91
83	-8392716.99	1017727.06
830	-8392883.93	1018914.09
84	-8393894.59	1017882.72
85	-8393012.78	1018640.52
86	-8392850.15	1018052.41
87	-8392489.06	1018226.18
88	-8392783.77	1018759.66
89	-8393502.95	1018500.86
9	-8393893.45	1017193.57
90	-8393444.4	1018491.1
91	-8393323.24	1018471.14
92	-8392600.91	1018230.09
93	-8393754.7	1017572.06
94	-8392990.29	1019358.68
95	-8393722.51	1017734.5
96	-8393591.39	1017669.31
97	-8393163.63	1018160.39
98	-8393194.91	1018082.96
99	-8392813.81	1018785.23

[VERTICES]
;Link	X-Coord	Y-Coord
1000	-8392670.06	1017559.28
1000	-8392767.44	1017561.24
1001	-8392767.44	1017561.24
1001	-8392862.48	1017558.89
1002	-8392862.48	1017558.89
1002	-8392907.06	1017560.07
1003	-8392907.06	1017560.07
1003	-8392960.65	1017570.62
1004	-8392960.65	1017570.62
1004	-8392993.89	1017586.66
1005	-8392993.89	1017586.66
1005	-8393022.83	1017594.47
1006	-8392597.78	1018193.72
1006	-8392532.08	1018146.79
1007	-8392532.08	1018146.79
1007	-8392512.21	1018131.07
1008	-8393018.91	1017736.45
1008	-8393006.79	1017737.62
1009	-8393006.79	1017737.62
1009	-8392997.81	1017742.38
1010	-8392997.81	1017742.38
1010	-8392986.85	1017748.18
1011	-8392986.85	1017748.18
1011	-8392970.03	1017755.22
1012	-8392970.03	1017755.22
1012	-8392959.47	1017758.35
1013	-8392959.47	1017758.35
1013	-8392950.47	1017756.78
1014	-8392950.47	1017756.78
1014	-8392943.63	1017752.7
1015	-8392943.63	1017752.7
1015	-8392913.72	1017734.88
1016	-8393658.15	1018368.04
1016	-8393728.68	1018451.68
1017	-8392861.7	1017992.61
1017	-8392802.49	1017971.32
1018	-8393305.15	1018473.36
1018	-8393286.44	1018509.23
1019	-8393286.44	1018509.23
1019	-8393265.56	1018549.23
1020	-8393265.56	1018549.23
1020	-8393247.76	1018583.34
1021	-8393247.76	1018583.34
1021	-8393213.73	1018562.57
1022	-8393213.73	1018562.57
1022	-8393159.89	1018530.6
1023	-8393159.89	1018530.6
1023	-8393100.4	1018497.1
1024	-8393100.4	1018497.1
1024	-8393011.63	1018447.1
1025	-8393011.63	1018447.1
1025	-8392981.51	1018426.59
1026	-8392981.51	1018426.59
1026	-8392957.11	1018405.93
1027	-8392957.11	1018405.93
1027	-8392949.59	1018396.87
1028	-8392949.59	1018396.87
1028	-8392832.26	1018268.9
1029	-8393347.86	1016977.29
1029	-8393364.1	1016943.86
1030	-8393364.1	1016943.86
1030	-8393380.37	1016912.42
1031	-8393380.37	1016912.42
1031	-8393396.64	1016880.98
1032	-8393099.82	1018700.17
1032	-8393059.67	1018760.81
1033	-8392960.65	1017570.62
1033	-8392967.68	1017557.72
1034	-8392967.68	1017557.72
1034	-8392971.99	1017522.91
1035	-8392932.12	1019388.98
1035	-8392883.08	1019303.18
1036	-8393242.68	1017122.47
1036	-8393213.27	1017106.83
1037	-8393213.27	1017106.83
1037	-8393181.36	1017091.19
1038	-8393181.36	1017091.19
1038	-8393161.34	1017076.17
1039	-8393161.34	1017076.17
1039	-8393156.63	1017070.93
1040	-8393156.63	1017070.93
1040	-8393153.2	1017067.09
1041	-8393153.2	1017067.09
1041	-8393122.62	1017032.6
1042	-8394103.15	1016472.06
1042	-8394087.9	1016484.27
1043	-8394087.9	1016484.27
1043	-8393695.74	1016798.33
1044	-8393695.74	1016798.33
1044	-8393535.54	1016922.54
1045	-8393535.54	1016922.54
1045	-8393475.16	1016975.11
1046	-8393475.16	1016975.11
1046	-8393462.01	1016988.56
1047	-8393462.01	1016988.56
1047	-8393429.78	1017043.94
1048	-8393429.78	1017043.94
1048	-8393403.57	1017090.64
1049	-8393403.57	1017090.64
1049	-8393388.94	1017123.44
1050	-8393388.94	1017123.44
1050	-8393306.33	1017308.75
1051	-8393306.33	1017308.75
1051	-8393295.1	1017333.97
1052	-8393295.1	1017333.97
1052	-8393278.12	1017372.04
1053	-8393278.12	1017372.04
1053	-8393216.87	1017497.51
1054	-8393216.87	1017497.51
1054	-8393195.5	1017548.68
1055	-8393195.5	1017548.68
1055	-8393154.23	1017647.47
1056	-8393154.23	1017647.47
1056	-8393132.41	1017683.85
1057	-8393132.41	1017683.85
1057	-8393114.64	1017713.47
1058	-8393114.64	1017713.47
1058	-8393089.71	1017751.6
1059	-8392487.11	1018261.77
1059	-8392433.13	1018224.23
1060	-8392850.35	1018017.26
1060	-8392793.37	1017998.78
1061	-8392837.08	1018182.04
1061	-8392854.68	1018128.06
1062	-8392854.68	1018128.06
1062	-8392868.84	1018076.48
1063	-8392487.13	1018157.94
1063	-8392526.6	1018182.38
1064	-8392526.6	1018182.38
1064	-8392571.58	1018213.66
1065	-8392571.58	1018213.66
1065	-8392535.6	1018216.4
1066	-8392535.6	1018216.4
1066	-8392518.78	1018210.54
1067	-8392518.78	1018210.54
1067	-8392481.24	1018185.5
1068	-8392481.24	1018185.5
1068	-8392468.02	1018177.64
1069	-8393310.68	1017084.17
1069	-8393327.21	1017044.56
1070	-8393327.21	1017044.56
1070	-8393345.01	1017012.38
1071	-8393345.01	1017012.38
1071	-8393363.16	1016985.47
1072	-8392827.64	1019143.51
1072	-8392907.75	1019206.9
1073	-8393423.94	1017854.09
1073	-8393454.66	1017778.15
1074	-8393028.6	1017700.27
1074	-8393089.71	1017751.6
1075	-8393127.35	1017779.95
1075	-8393164.51	1017802.44
1076	-8392724.35	1018855.63
1076	-8392744.39	1018850.25
1077	-8392744.39	1018850.25
1077	-8392807.94	1018829.22
1078	-8392807.94	1018829.22
1078	-8392840.7	1018810.16
1079	-8392840.7	1018810.16
1079	-8392881.77	1018779.36
1080	-8392881.77	1018779.36
1080	-8392912.08	1018744.64
1081	-8392912.08	1018744.64
1081	-8392918.92	1018716.79
1082	-8392918.92	1018716.79
1082	-8392931.61	1018680.11
1083	-8392891.45	1018138.62
1083	-8392909.8	1018083.35
1084	-8393625.6	1018399.39
1084	-8393698.63	1018482.03
1085	-8393164.51	1017802.44
1085	-8393186.22	1017814.77
1086	-8393186.22	1017814.77
1086	-8393254.03	1017851.52
1087	-8393254.03	1017851.52
1087	-8393321.76	1017888.46
1088	-8393321.76	1017888.46
1088	-8393395.08	1017928.45
1089	-8393395.08	1017928.45
1089	-8393463.91	1017967.55
1090	-8393463.91	1017967.55
1090	-8393539.86	1018010.3
1091	-8393539.86	1018010.3
1091	-8393638.71	1018065.95
1092	-8393638.71	1018065.95
1092	-8393730.13	1018126.57
1093	-8393730.13	1018126.57
1093	-8393803	1018183.62
1094	-8393803	1018183.62
1094	-8393827.54	1018202.83
1095	-8393827.54	1018202.83
1095	-8393829.02	1018203.99
1096	-8393829.02	1018203.99
1096	-8393855.28	1018233.15
1097	-8393855.28	1018233.15
1097	-8393930.09	1018312.83
1098	-8393930.09	1018312.83
1098	-8393961.86	1018348.03
1099	-8393961.86	1018348.03
1099	-8393978.97	1018376.87
1100	-8393978.97	1018376.87
1100	-8393990.21	1018405.22
1101	-8393990.21	1018405.22
1101	-8393994.61	1018431.13
1102	-8393994.61	1018431.13
1102	-8394001.45	1018453.14
1103	-8394001.45	1018453.14
1103	-8394016.12	1018481.98
1104	-8394016.12	1018481.98
1104	-8394045.46	1018531.36
1105	-8394045.46	1018531.36
1105	-8394089.94	1018595.4
1106	-8394089.94	1018595.4
1106	-8394107.05	1018628.64
1107	-8394107.05	1018628.64
1107	-8394115.42	1018651.53
1108	-8394115.42	1018651.53
1108	-8394116.35	1018687.79
1109	-8394116.35	1018687.79
1109	-8394123.11	1018710.5
1110	-8394123.11	1018710.5
1110	-8394126.12	1018720.55
1111	-8394126.12	1018720.55
1111	-8394146.65	1018751.84
1112	-8394146.65	1018751.84
1112	-8394170.11	1018779.71
1113	-8394170.11	1018779.71
1113	-8394193.09	1018791.93
1114	-8392627.64	1018364.07
1114	-8392507.04	1018437.38
1115	-8393155.08	1017272.34
1115	-8393186.05	1017226.98
1116	-8393186.05	1017226.98
1116	-8393201.38	1017201.94
1117	-8393201.38	1017201.94
1117	-8393216.41	1017175.66
1118	-8393216.41	1017175.66
1118	-8393242.68	1017122.47
1119	-8393757.14	1018426.04
1119	-8393770.91	1018441.67
1120	-8393581.97	1018441.46
1120	-8393648.89	1018484.85
1121	-8393648.89	1018484.85
1121	-8393683.93	1018505.81
1122	-8393683.93	1018505.81
1122	-8393720.85	1018525.21
1123	-8393720.85	1018525.21
1123	-8393732.74	1018532.72
1124	-8393732.74	1018532.72
1124	-8393745.66	1018543.72
1125	-8393745.66	1018543.72
1125	-8393748.68	1018546.31
1126	-8393748.68	1018546.31
1126	-8393758.95	1018555.1
1127	-8393695.74	1016798.33
1127	-8393695.61	1016818.51
1128	-8393695.61	1016818.51
1128	-8393695.61	1016853.7
1129	-8393695.61	1016853.7
1129	-8393678.99	1016926.54
1130	-8393678.99	1016926.54
1130	-8393682.41	1016941.21
1131	-8393682.41	1016941.21
1131	-8393756.66	1016954.74
1132	-8393756.66	1016954.74
1132	-8393792.42	1016961.26
1133	-8392967.68	1017557.72
1133	-8393034.57	1017557.72
1134	-8392696.99	1018247.83
1134	-8392653.32	1018298.54
1135	-8392653.32	1018298.54
1135	-8392618.9	1018354.07
1136	-8393659.45	1017512.84
1136	-8393673.72	1017517.24
1137	-8393673.72	1017517.24
1137	-8393681.73	1017518.74
1138	-8393242.68	1017122.47
1138	-8393252.7	1017099.33
1139	-8393252.7	1017099.33
1139	-8393266.78	1017084.61
1140	-8393266.78	1017084.61
1140	-8393287.52	1017072.55
1141	-8393788.44	1017556.91
1141	-8393783.07	1017579.89
1142	-8393783.07	1017579.89
1142	-8393773.8	1017634.44
1143	-8393773.8	1017634.44
1143	-8393759.6	1017687.44
1144	-8393126.14	1017224.24
1144	-8393174.47	1017183.8
1145	-8393174.47	1017183.8
1145	-8393182.3	1017171.91
1146	-8393182.3	1017171.91
1146	-8393195.76	1017146.88
1147	-8393195.76	1017146.88
1147	-8393213.27	1017106.83
1148	-8392840.7	1018810.16
1148	-8392813.81	1018785.23
1149	-8392813.81	1018785.23
1149	-8392821.14	1018771.05
1150	-8392821.14	1018771.05
1150	-8392814.79	1018749.05
1151	-8392814.79	1018749.05
1151	-8392805.01	1018726.08
1152	-8392842.96	1018049.99
1152	-8392783.08	1018029.77
1153	-8392953.62	1019266.27
1153	-8392998.12	1019351.84
1154	-8392838.83	1018472.58
1154	-8392897.03	1018433.47
1155	-8394468.72	1017410.55
1155	-8394397.93	1017409
1156	-8394397.93	1017409
1156	-8394318.15	1017408.48
1157	-8394318.15	1017408.48
1157	-8394234.46	1017407.95
1158	-8394234.46	1017407.95
1158	-8394155.45	1017407.44
1159	-8394155.45	1017407.44
1159	-8394063.86	1017406.85
1160	-8394063.86	1017406.85
1160	-8394060.53	1017406.68
1161	-8394060.53	1017406.68
1161	-8393997.68	1017403.4
1162	-8393997.68	1017403.4
1162	-8393968.84	1017374.55
1163	-8393968.84	1017374.55
1163	-8393965.83	1017328.7
1164	-8392897.03	1018433.47
1164	-8392949.59	1018396.87
1165	-8392949.59	1018396.87
1165	-8392982.13	1018361.82
1166	-8392982.13	1018361.82
1166	-8393009.15	1018323.28
1167	-8393009.15	1018323.28
1167	-8393074.12	1018216.64
1168	-8393074.12	1018216.64
1168	-8393112.29	1018129.98
1169	-8393112.29	1018129.98
1169	-8393150.46	1018053.64
1170	-8393150.46	1018053.64
1170	-8393187.7	1017980.11
1171	-8393187.7	1017980.11
1171	-8393223.67	1017911.27
1172	-8393223.67	1017911.27
1172	-8393254.03	1017851.52
1173	-8393254.03	1017851.52
1173	-8393285.94	1017789.25
1174	-8393285.94	1017789.25
1174	-8393315.03	1017717.91
1175	-8393315.03	1017717.91
1175	-8393339.12	1017636.89
1176	-8393339.12	1017636.89
1176	-8393360.72	1017559.29
1177	-8393360.72	1017559.29
1177	-8393366.98	1017538.01
1178	-8393436.82	1016977.06
1178	-8393416.66	1017013.01
1179	-8393416.66	1017013.01
1179	-8393363.16	1016985.47
1180	-8393363.16	1016985.47
1180	-8393347.86	1016977.29
1181	-8393347.86	1016977.29
1181	-8393323.43	1016964.2
1182	-8393323.43	1016964.2
1182	-8393261.79	1016933.85
1183	-8392724.35	1018855.63
1183	-8392715.55	1018815.54
1184	-8392715.55	1018815.54
1184	-8392710.36	1018784.79
1185	-8392710.36	1018784.79
1185	-8392708.7	1018774.96
1186	-8392708.7	1018774.96
1186	-8392699.42	1018723.63
1187	-8392699.42	1018723.63
1187	-8392679.37	1018692.83
1188	-8392679.37	1018692.83
1188	-8392658.84	1018664.67
1189	-8392669.13	1018167.94
1189	-8392650.97	1018169.87
1190	-8392650.97	1018169.87
1190	-8392627.5	1018179.64
1191	-8392627.5	1018179.64
1191	-8392597.78	1018193.72
1192	-8392597.78	1018193.72
1192	-8392571.58	1018213.66
1193	-8392571.58	1018213.66
1193	-8392556.05	1018233.7
1194	-8392556.05	1018233.7
1194	-8392535.21	1018260.6
1195	-8392535.21	1018260.6
1195	-8392523.86	1018282.89
1196	-8392998.12	1019351.84
1196	-8392990.29	1019358.68
1197	-8392990.29	1019358.68
1197	-8392967.98	1019370.3
1198	-8392967.98	1019370.3
1198	-8392932.12	1019388.98
1199	-8392574.52	1018309.28
1199	-8392465.15	1018373.73
1200	-8393393.83	1017079.02
1200	-8393327.21	1017044.56
1201	-8393327.21	1017044.56
1201	-8393286.82	1017023.64
1202	-8394152.79	1017600.76
1202	-8394122.2	1017593.59
1203	-8394122.2	1017593.59
1203	-8394093.78	1017586.06
1204	-8394093.78	1017586.06
1204	-8394049.85	1017574.43
1205	-8394049.85	1017574.43
1205	-8394031.68	1017570.67
1206	-8393874.11	1017647.91
1206	-8393882.8	1017606.29
1207	-8393801.11	1017720.41
1207	-8393784.75	1017755.82
1208	-8393784.75	1017755.82
1208	-8393748.71	1017833.73
1209	-8393748.71	1017833.73
1209	-8393711.03	1017918.63
1210	-8393711.03	1017918.63
1210	-8393676.26	1017997.41
1211	-8393676.26	1017997.41
1211	-8393638.71	1018065.95
1212	-8393638.71	1018065.95
1212	-8393600.35	1018137.95
1213	-8393043.73	1018589.87
1213	-8392960.8	1018564.57
1214	-8392960.8	1018564.57
1214	-8392922.79	1018544.14
1215	-8392922.79	1018544.14
1215	-8392884.07	1018515.98
1216	-8392884.07	1018515.98
1216	-8392860.21	1018495.65
1217	-8392860.21	1018495.65
1217	-8392838.83	1018472.58
1218	-8392838.83	1018472.58
1218	-8392819.93	1018465.15
1219	-8392819.93	1018465.15
1219	-8392792.16	1018455.75
1220	-8392792.16	1018455.75
1220	-8392755.79	1018446.37
1221	-8392755.79	1018446.37
1221	-8392731.54	1018443.24
1222	-8392731.54	1018443.24
1222	-8392718.37	1018437.85
1223	-8392718.37	1018437.85
1223	-8392677.56	1018428.38
1224	-8392677.56	1018428.38
1224	-8392656.06	1018422.52
1225	-8393108.28	1017613.74
1225	-8393058.81	1017565.15
1226	-8393058.81	1017565.15
1226	-8393037.88	1017554.1
1227	-8392967.98	1019370.3
1227	-8392919.15	1019284.31
1228	-8392535.21	1018260.6
1228	-8392489.06	1018226.18
1229	-8392489.06	1018226.18
1229	-8392446.52	1018197.35
1230	-8393286.82	1017023.64
1230	-8393306.84	1016986.72
1231	-8393306.84	1016986.72
1231	-8393323.43	1016964.2
1232	-8392897.03	1018433.47
1232	-8392865.68	1018386.53
1233	-8392865.68	1018386.53
1233	-8392835.18	1018353.28
1234	-8394112.43	1018749.39
1234	-8394115.86	1018725.43
1235	-8394115.86	1018725.43
1235	-8394123.11	1018710.5
1236	-8393838.26	1017878.68
1236	-8393876.21	1017801.76
1237	-8393876.21	1017801.76
1237	-8393917.99	1017712.86
1238	-8392601.84	1018336.33
1238	-8392485.15	1018405.3
1239	-8393605.99	1018141.18
1239	-8393573.11	1018214.36
1240	-8393573.11	1018214.36
1240	-8393525.4	1018314.09
1241	-8393525.4	1018314.09
1241	-8393498.01	1018368.46
1242	-8393498.01	1018368.46
1242	-8393465.94	1018439.64
1243	-8393465.94	1018439.64
1243	-8393455.78	1018450.59
1244	-8393455.78	1018450.59
1244	-8393447.56	1018468.98
1245	-8393447.56	1018468.98
1245	-8393444.4	1018491.1
1246	-8393609.94	1018414.49
1246	-8393564.5	1018357.12
1247	-8393564.5	1018357.12
1247	-8393525.4	1018314.09
1248	-8393525.4	1018314.09
1248	-8393472.21	1018256.61
1249	-8393472.21	1018256.61
1249	-8393442.08	1018231.18
1250	-8393442.08	1018231.18
1250	-8393439.67	1018229.63
1251	-8393439.67	1018229.63
1251	-8393361.68	1018179.25
1252	-8393361.68	1018179.25
1252	-8393290.34	1018138.69
1253	-8393290.34	1018138.69
1253	-8393194.91	1018082.96
1254	-8393194.91	1018082.96
1254	-8393150.46	1018053.64
1255	-8393150.46	1018053.64
1255	-8393085.3	1018009.54
1256	-8393085.3	1018009.54
1256	-8393002.49	1017955.85
1257	-8393002.49	1017955.85
1257	-8392926.23	1017911.66
1258	-8392926.23	1017911.66
1258	-8392915.28	1017903.05
1259	-8392915.28	1017903.05
1259	-8392906.28	1017876.46
1260	-8392906.28	1017876.46
1260	-8392900.02	1017854.95
1261	-8392900.02	1017854.95
1261	-8392895.73	1017831.88
1262	-8392895.73	1017831.88
1262	-8392897.29	1017813.1
1263	-8392897.29	1017813.1
1263	-8392905.5	1017798.24
1264	-8392905.5	1017798.24
1264	-8392919.97	1017781.42
1265	-8392919.97	1017781.42
1265	-8392935.22	1017768.52
1266	-8392935.22	1017768.52
1266	-8392950.47	1017756.78
1267	-8392753.19	1018873.71
1267	-8392761.99	1018889.85
1268	-8392761.99	1018889.85
1268	-8392796.21	1018937.75
1269	-8392796.21	1018937.75
1269	-8392816.71	1018951.76
1270	-8392816.71	1018951.76
1270	-8392825.54	1018957.8
1271	-8392825.54	1018957.8
1271	-8392848.71	1018974.12
1272	-8392743.41	1018821.4
1272	-8392729.22	1018778.33
1273	-8392968.11	1018151.92
1273	-8392984.14	1018102.64
1274	-8392984.14	1018102.64
1274	-8392994.3	1018088.3
1275	-8393396.64	1016880.98
1275	-8393468.91	1016921.34
1276	-8393468.91	1016921.34
1276	-8393453.03	1016948.91
1277	-8393453.03	1016948.91
1277	-8393436.82	1016977.06
1278	-8392911.11	1018208.37
1278	-8392874.63	1018193.77
1279	-8392874.63	1018193.77
1279	-8392837.08	1018182.04
1280	-8392837.08	1018182.04
1280	-8392801.89	1018172.26
1281	-8392801.89	1018172.26
1281	-8392819.1	1018119.06
1282	-8393008.52	1017133.42
1282	-8393054.57	1017093.61
1283	-8393054.57	1017093.61
1283	-8393122.62	1017032.6
1284	-8393037.88	1017554.1
1284	-8393073.08	1017543.83
1285	-8393073.08	1017543.83
1285	-8393118.56	1017533.56
1286	-8393118.56	1017533.56
1286	-8393151.8	1017530.14
1287	-8393151.8	1017530.14
1287	-8393181.13	1017536.5
1288	-8393181.13	1017536.5
1288	-8393195.5	1017548.68
1289	-8393195.5	1017548.68
1289	-8393262.48	1017590.27
1290	-8393262.48	1017590.27
1290	-8393339.12	1017636.89
1291	-8393339.12	1017636.89
1291	-8393396.72	1017675.34
1292	-8393396.72	1017675.34
1292	-8393418.23	1017686.1
1293	-8393418.23	1017686.1
1293	-8393489.84	1017711.7
1294	-8393489.84	1017711.7
1294	-8393557.37	1017742.8
1295	-8393557.37	1017742.8
1295	-8393630.4	1017780.45
1296	-8393630.4	1017780.45
1296	-8393748.71	1017833.73
1297	-8393748.71	1017833.73
1297	-8393791.75	1017855.33
1298	-8393791.75	1017855.33
1298	-8393838.26	1017878.68
1299	-8393838.26	1017878.68
1299	-8393884.32	1017901.79
1300	-8393884.32	1017901.79
1300	-8393965.9	1017935.94
1301	-8394113.24	1017485.24
1301	-8394118.29	1017436.37
1302	-8393886.66	1018139.81
1302	-8393849.05	1018115.48
1303	-8393849.05	1018115.48
1303	-8393844.97	1018112.69
1304	-8393844.97	1018112.69
1304	-8393771.95	1018062.8
1305	-8393771.95	1018062.8
1305	-8393676.26	1017997.41
1306	-8393676.26	1017997.41
1306	-8393571.64	1017935.24
1307	-8393571.64	1017935.24
1307	-8393499.87	1017892.59
1308	-8393499.87	1017892.59
1308	-8393428.45	1017856.37
1309	-8393428.45	1017856.37
1309	-8393423.94	1017854.09
1310	-8393423.94	1017854.09
1310	-8393355.55	1017819.46
1311	-8393355.55	1017819.46
1311	-8393343.04	1017820.23
1312	-8393343.04	1017820.23
1312	-8393285.94	1017789.25
1313	-8393285.94	1017789.25
1313	-8393206.55	1017760.4
1314	-8393206.55	1017760.4
1314	-8393147.89	1017736.55
1315	-8393147.89	1017736.55
1315	-8393114.64	1017713.47
1316	-8393114.64	1017713.47
1316	-8393042.68	1017659.88
1317	-8393012.78	1018640.52
1317	-8393074.25	1018676.47
1318	-8392702.49	1018186.04
1318	-8392669.35	1018220.71
1319	-8392669.35	1018220.71
1319	-8392629.07	1018262.94
1320	-8392629.07	1018262.94
1320	-8392589.57	1018323.57
1321	-8392710.36	1018784.79
1321	-8392729.22	1018778.33
1322	-8392729.22	1018778.33
1322	-8392756.29	1018769.08
1323	-8392756.29	1018769.08
1323	-8392783.77	1018759.66
1324	-8392783.77	1018759.66
1324	-8392814.79	1018749.05
1325	-8394155.45	1017407.44
1325	-8394142.94	1017485.97
1326	-8394142.94	1017485.97
1326	-8394122.2	1017593.59
1327	-8394122.2	1017593.59
1327	-8394131.57	1017613.02
1328	-8392566.5	1018301.66
1328	-8392600.91	1018230.09
1329	-8393143.56	1018727.41
1329	-8393099.82	1018700.17
1330	-8393099.82	1018700.17
1330	-8393070.91	1018682.15
1331	-8393070.91	1018682.15
1331	-8393074.25	1018676.47
1332	-8393074.25	1018676.47
1332	-8393159.89	1018530.6
1333	-8393159.89	1018530.6
1333	-8393222.47	1018431.7
1334	-8393222.47	1018431.7
1334	-8393286.25	1018321.42
1335	-8393286.25	1018321.42
1335	-8393326.61	1018251.62
1336	-8393326.61	1018251.62
1336	-8393361.68	1018179.25
1337	-8393361.68	1018179.25
1337	-8393387.3	1018126.36
1338	-8393387.3	1018126.36
1338	-8393393.1	1018114.39
1339	-8393393.1	1018114.39
1339	-8393430.26	1018037.69
1340	-8393430.26	1018037.69
1340	-8393463.91	1017967.55
1341	-8393463.91	1017967.55
1341	-8393499.87	1017892.59
1342	-8393499.87	1017892.59
1342	-8393526.85	1017815.15
1343	-8393526.85	1017815.15
1343	-8393557.37	1017742.8
1344	-8393557.37	1017742.8
1344	-8393591.39	1017669.31
1345	-8393591.39	1017669.31
1345	-8393623.46	1017600.05
1346	-8393623.46	1017600.05
1346	-8393659.45	1017512.84
1347	-8392600.91	1018230.09
1347	-8392629.07	1018262.94
1348	-8392629.07	1018262.94
1348	-8392653.32	1018298.54
1349	-8392653.32	1018298.54
1349	-8392683.82	1018320.05
1350	-8392683.82	1018320.05
1350	-8392715.5	1018342.34
1351	-8392715.5	1018342.34
1351	-8392751.86	1018361.82
1352	-8392762.97	1019030.64
1352	-8392692.08	1019017.93
1353	-8393801.11	1017720.41
1353	-8393820.7	1017718.72
1354	-8393820.7	1017718.72
1354	-8393862.26	1017711.88
1355	-8393862.26	1017711.88
1355	-8393888.66	1017710.9
1356	-8393888.66	1017710.9
1356	-8393917.99	1017712.86
1357	-8392789.86	1019184.64
1357	-8392757.59	1019168.5
1358	-8392757.59	1019168.5
1358	-8392637.33	1019110.81
1359	-8392637.33	1019110.81
1359	-8392637.33	1019105.43
1360	-8392637.33	1019105.43
1360	-8392647.11	1019098.59
1361	-8392647.11	1019098.59
1361	-8392652.97	1019101.04
1362	-8392783.08	1018029.77
1362	-8392793.37	1017998.78
1363	-8392793.37	1017998.78
1363	-8392802.49	1017971.32
1364	-8392802.49	1017971.32
1364	-8392812.42	1017941.39
1365	-8392812.42	1017941.39
1365	-8392822.1	1017913.32
1366	-8392822.1	1017913.32
1366	-8392832.24	1017883.98
1367	-8392832.24	1017883.98
1367	-8392842.54	1017854.17
1368	-8393453.03	1016948.91
1368	-8393380.37	1016912.42
1369	-8393380.37	1016912.42
1369	-8393294.92	1016868.1
1370	-8393188.32	1017313.02
1370	-8393175.81	1017304.41
1371	-8393175.81	1017304.41
1371	-8393155.08	1017272.34
1372	-8393155.08	1017272.34
1372	-8393126.14	1017224.24
1373	-8393126.14	1017224.24
1373	-8393054.57	1017093.61
1374	-8393771.42	1017263.59
1374	-8393782.77	1017206.09
1375	-8393782.77	1017206.09
1375	-8393796.85	1017154.86
1376	-8393796.85	1017154.86
1376	-8393814.06	1017094.62
1377	-8393814.06	1017094.62
1377	-8393825.4	1017060.22
1378	-8393782.52	1018247.58
1378	-8393682.71	1018185.23
1379	-8393682.71	1018185.23
1379	-8393605.99	1018141.18
1380	-8393605.99	1018141.18
1380	-8393600.35	1018137.95
1381	-8393600.35	1018137.95
1381	-8393504.76	1018083.05
1382	-8393504.76	1018083.05
1382	-8393430.26	1018037.69
1383	-8393430.26	1018037.69
1383	-8393363.67	1017996.31
1384	-8393363.67	1017996.31
1384	-8393316.37	1017969.43
1385	-8393316.37	1017969.43
1385	-8393285.75	1017952.04
1386	-8393285.75	1017952.04
1386	-8393223.67	1017911.27
1387	-8393223.67	1017911.27
1387	-8393159.42	1017867.46
1388	-8393159.42	1017867.46
1388	-8393072.11	1017812.71
1389	-8393072.11	1017812.71
1389	-8393037.88	1017790.71
1390	-8393388.94	1017123.44
1390	-8393310.68	1017084.17
1391	-8393310.68	1017084.17
1391	-8393287.52	1017072.55
1392	-8393287.52	1017072.55
1392	-8393238.61	1017048.01
1393	-8393893.45	1017193.57
1393	-8393796.85	1017154.86
1394	-8392672.8	1017792.76
1394	-8392842.54	1017854.17
1395	-8392842.54	1017854.17
1395	-8392882.04	1017865.51
1396	-8392882.04	1017865.51
1396	-8392906.28	1017876.46
1397	-8392716.99	1017727.06
1397	-8392627.83	1017699.68
1398	-8392806.29	1018300.5
1398	-8392779.39	1018328.35
1399	-8392821.33	1018368.79
1399	-8392779.39	1018328.35
1400	-8392779.39	1018328.35
1400	-8392751.88	1018301.66
1401	-8392751.88	1018301.66
1401	-8392725.42	1018275.72
1402	-8392725.42	1018275.72
1402	-8392696.99	1018247.83
1403	-8392696.99	1018247.83
1403	-8392669.35	1018220.71
1404	-8392669.35	1018220.71
1404	-8392638.46	1018192.94
1405	-8392638.46	1018192.94
1405	-8392627.5	1018179.64
1406	-8392627.5	1018179.64
1406	-8392573.54	1018139.36
1407	-8392573.54	1018139.36
1407	-8392533.71	1018111.96
1408	-8392779.39	1018328.35
1408	-8392751.86	1018361.82
1409	-8392751.86	1018361.82
1409	-8392727.13	1018412.19
1410	-8392727.13	1018412.19
1410	-8392718.37	1018437.85
1411	-8393132.41	1017683.85
1411	-8393059.2	1017633.58
1412	-8392878.29	1017691.63
1412	-8392861.43	1017732.82
1413	-8392861.43	1017732.82
1413	-8392847.62	1017766.56
1414	-8393695.61	1016818.51
1414	-8393703.33	1016813.69
1415	-8393703.33	1016813.69
1415	-8393790.46	1016759.35
1416	-8393790.46	1016759.35
1416	-8393842.28	1016728.06
1417	-8393842.28	1016728.06
1417	-8393900.45	1016691.4
1418	-8393900.45	1016691.4
1418	-8393929.79	1016676.25
1419	-8393929.79	1016676.25
1419	-8393959.61	1016654.24
1420	-8393959.61	1016654.24
1420	-8394060.32	1016545.71
1421	-8394060.32	1016545.71
1421	-8394073.51	1016525.18
1422	-8394073.51	1016525.18
1422	-8394085.73	1016507.58
1423	-8394085.73	1016507.58
1423	-8394088.67	1016495.84
1424	-8394088.67	1016495.84
1424	-8394087.9	1016484.27
1425	-8394216.32	1017564.09
1425	-8394222.72	1017487.94
1426	-8394222.72	1017487.94
1426	-8394234.46	1017407.95
1427	-8394234.46	1017407.95
1427	-8394246.96	1017322.43
1428	-8394014.74	1017666.54
1428	-8394034.84	1017663.57
1429	-8394034.84	1017663.57
1429	-8394131.57	1017613.02
1430	-8394131.57	1017613.02
1430	-8394152.79	1017600.76
1431	-8394152.79	1017600.76
1431	-8394216.32	1017564.09
1432	-8394216.32	1017564.09
1432	-8394257	1017564.09
1433	-8394257	1017564.09
1433	-8394279.28	1017560.56
1434	-8394279.28	1017560.56
1434	-8394296.49	1017555.48
1435	-8394296.49	1017555.48
1435	-8394316.05	1017551.18
1436	-8394316.05	1017551.18
1436	-8394340.3	1017550.39
1437	-8394340.3	1017550.39
1437	-8394368.46	1017551.18
1438	-8394368.46	1017551.18
1438	-8394382.93	1017547.66
1439	-8394382.93	1017547.66
1439	-8394422.82	1017537.88
1440	-8394422.82	1017537.88
1440	-8394443.55	1017526.15
1441	-8394443.55	1017526.15
1441	-8394459.19	1017513.24
1442	-8394459.19	1017513.24
1442	-8394467.99	1017497.63
1443	-8394467.99	1017497.63
1443	-8394490.48	1017457.71
1444	-8392820.05	1017718.92
1444	-8392802.64	1017772.04
1445	-8393355.55	1017819.46
1445	-8393321.76	1017888.46
1446	-8393321.76	1017888.46
1446	-8393285.75	1017952.04
1447	-8393285.75	1017952.04
1447	-8393277.49	1017962.28
1448	-8393277.49	1017962.28
1448	-8393229.08	1018008.83
1449	-8392846.52	1018340.39
1449	-8392835.18	1018353.28
1450	-8392835.18	1018353.28
1450	-8392821.33	1018368.79
1451	-8392821.33	1018368.79
1451	-8392795.67	1018397.48
1452	-8392795.67	1018397.48
1452	-8392778.86	1018395.53
1453	-8392778.86	1018395.53
1453	-8392772.61	1018402.18
1454	-8392772.61	1018402.18
1454	-8392755.79	1018446.37
1455	-8393043.85	1018089.31
1455	-8393085.3	1018009.54
1456	-8393085.3	1018009.54
1456	-8393123.31	1017936.68
1457	-8393123.31	1017936.68
1457	-8393159.42	1017867.46
1458	-8393159.42	1017867.46
1458	-8393186.22	1017814.77
1459	-8393186.22	1017814.77
1459	-8393206.55	1017760.4
1460	-8393206.55	1017760.4
1460	-8393238.61	1017690.39
1461	-8393238.61	1017690.39
1461	-8393250.35	1017636.82
1462	-8393250.35	1017636.82
1462	-8393262.48	1017590.27
1463	-8393262.48	1017590.27
1463	-8393289.07	1017528.09
1464	-8393289.07	1017528.09
1464	-8393297.68	1017502.67
1465	-8393297.68	1017502.67
1465	-8393301.2	1017481.94
1466	-8393301.2	1017481.94
1466	-8393298.07	1017462.77
1467	-8393298.07	1017462.77
1467	-8393289.07	1017432.66
1468	-8393289.07	1017432.66
1468	-8393283.21	1017404.5
1469	-8393283.21	1017404.5
1469	-8393278.12	1017372.04
1470	-8392756.29	1018769.08
1470	-8392747.33	1018742.69
1471	-8393801.26	1018385.98
1471	-8393757.14	1018426.04
1472	-8393757.14	1018426.04
1472	-8393728.68	1018451.68
1473	-8393728.68	1018451.68
1473	-8393698.63	1018482.03
1474	-8393698.63	1018482.03
1474	-8393683.93	1018505.81
1475	-8393683.93	1018505.81
1475	-8393672.97	1018538.32
1476	-8392859.47	1019307.79
1476	-8392869.91	1019307.49
1477	-8392869.91	1019307.49
1477	-8392883.08	1019303.18
1478	-8392883.08	1019303.18
1478	-8392919.15	1019284.31
1479	-8392919.15	1019284.31
1479	-8392953.62	1019266.27
1480	-8393689.22	1017355.26
1480	-8393687.73	1017419.54
1481	-8393687.73	1017419.54
1481	-8393678.93	1017466.47
1482	-8393678.93	1017466.47
1482	-8393681.73	1017518.74
1483	-8392970.36	1018303.64
1483	-8392987.76	1018253.7
1484	-8392987.76	1018253.7
1484	-8393017.09	1018189.66
1485	-8392658.02	1018379.88
1485	-8392650.58	1018399.44
1486	-8392650.58	1018399.44
1486	-8392527.38	1018469.06
1487	-8392773.6	1017703.5
1487	-8392756.88	1017754.44
1488	-8392928.09	1018808.29
1488	-8392942.87	1018797.94
1489	-8392942.87	1018797.94
1489	-8392961.94	1018756.88
1490	-8392961.94	1018756.88
1490	-8392971.22	1018713.36
1491	-8392971.22	1018713.36
1491	-8392967.81	1018693.31
1492	-8392632.2	1018450.67
1492	-8392562.58	1018486.26
1493	-8392562.58	1018486.26
1493	-8392539.08	1018495.94
1494	-8392539.08	1018495.94
1494	-8392532.08	1018484.31
1495	-8393873.5	1017231.13
1495	-8393893.45	1017193.57
1496	-8393893.45	1017193.57
1496	-8393904.4	1017176.77
1497	-8393829.92	1017778.51
1497	-8393862.26	1017711.88
1498	-8393910.27	1017240.9
1498	-8393873.5	1017231.13
1499	-8393873.5	1017231.13
1499	-8393782.77	1017206.09
1500	-8393782.77	1017206.09
1500	-8393731.54	1017192.8
1501	-8393749.35	1018097.26
1501	-8393812.45	1018168.61
1502	-8393812.45	1018168.61
1502	-8393836.01	1018194.18
1503	-8393462.01	1016988.56
1503	-8393436.82	1016977.06
1504	-8393436.82	1016977.06
1504	-8393364.1	1016943.86
1505	-8393364.1	1016943.86
1505	-8393277.43	1016900.38
1506	-8392828.43	1019133.23
1506	-8392757.59	1019124.01
1507	-8392757.59	1019124.01
1507	-8392696.97	1019115.7
1508	-8392696.97	1019115.7
1508	-8392665.2	1019106.91
1509	-8392665.2	1019106.91
1509	-8392652.97	1019101.04
1510	-8392923.25	1017704.26
1510	-8392913.72	1017734.88
1511	-8394318.15	1017408.48
1511	-8394304.85	1017489.95
1512	-8394304.85	1017489.95
1512	-8394296.49	1017555.48
1513	-8392997.81	1017742.38
1513	-8392973.94	1017717.28
1514	-8392973.94	1017717.28
1514	-8392963.39	1017715.54
1515	-8392963.39	1017715.54
1515	-8392923.25	1017704.26
1516	-8392923.25	1017704.26
1516	-8392878.29	1017691.63
1517	-8392878.29	1017691.63
1517	-8392833.14	1017678.96
1518	-8392833.14	1017678.96
1518	-8392745.55	1017654.32
1519	-8392745.55	1017654.32
1519	-8392648.55	1017624.6
1520	-8393923.3	1017821.32
1520	-8393894.59	1017882.72
1521	-8393894.59	1017882.72
1521	-8393884.32	1017901.79
1522	-8393884.32	1017901.79
1522	-8393838.17	1017989.2
1523	-8392816.71	1018951.76
1523	-8392808.43	1018971.98
1524	-8392808.43	1018971.98
1524	-8392783.51	1018961.22
1525	-8394014.74	1017666.54
1525	-8393926.69	1017654.97
1526	-8393926.69	1017654.97
1526	-8393874.11	1017647.91
1527	-8393874.11	1017647.91
1527	-8393824.23	1017641.22
1528	-8393824.23	1017641.22
1528	-8393773.8	1017634.44
1529	-8393773.8	1017634.44
1529	-8393709.73	1017625.84
1530	-8393709.73	1017625.84
1530	-8393682.48	1017620.85
1531	-8393682.48	1017620.85
1531	-8393623.46	1017600.05
1532	-8393623.46	1017600.05
1532	-8393545.63	1017564.86
1533	-8393545.63	1017564.86
1533	-8393488.75	1017540.51
1534	-8393551.39	1018470.9
1534	-8393477.84	1018444.14
1535	-8393477.84	1018444.14
1535	-8393465.94	1018439.64
1536	-8393465.94	1018439.64
1536	-8393450.69	1018431.42
1537	-8393450.69	1018431.42
1537	-8393416.67	1018404.05
1538	-8393416.67	1018404.05
1538	-8393366.61	1018366.11
1539	-8393366.61	1018366.11
1539	-8393286.25	1018321.42
1540	-8393286.25	1018321.42
1540	-8393213.17	1018285.28
1541	-8393213.17	1018285.28
1541	-8393124.91	1018242.92
1542	-8393124.91	1018242.92
1542	-8393074.12	1018216.64
1543	-8393074.12	1018216.64
1543	-8393023.71	1018192.48
1544	-8392783.51	1018961.22
1544	-8392727.77	1018937.75
1545	-8392727.77	1018937.75
1545	-8392673.02	1018915.27
1546	-8392742.93	1018912.82
1546	-8392727.77	1018937.75
1547	-8392727.77	1018937.75
1547	-8392704.3	1018991.53
1548	-8392704.3	1018991.53
1548	-8392692.08	1019017.93
1549	-8392692.08	1019017.93
1549	-8392652.97	1019101.04
1550	-8393029.51	1018194.94
1550	-8393023.71	1018192.48
1551	-8393023.71	1018192.48
1551	-8393017.09	1018189.66
1552	-8393017.09	1018189.66
1552	-8392994.31	1018181.65
1553	-8392994.31	1018181.65
1553	-8392962.24	1018168.34
1554	-8392962.24	1018168.34
1554	-8392955.19	1018161.31
1555	-8392955.19	1018161.31
1555	-8392927.59	1018151.49
1556	-8392927.59	1018151.49
1556	-8392891.45	1018138.62
1557	-8392891.45	1018138.62
1557	-8392854.68	1018128.06
1558	-8392854.68	1018128.06
1558	-8392819.1	1018119.06
1559	-8392819.1	1018119.06
1559	-8392797.2	1018112.81
1560	-8392797.2	1018112.81
1560	-8392780.38	1018105.38
1561	-8392780.38	1018105.38
1561	-8392773.31	1018097.82
1562	-8393829.38	1017985.29
1562	-8393771.95	1018062.8
1563	-8393771.95	1018062.8
1563	-8393749.35	1018097.26
1564	-8393749.35	1018097.26
1564	-8393730.13	1018126.57
1565	-8393730.13	1018126.57
1565	-8393722.1	1018132.82
1566	-8393722.1	1018132.82
1566	-8393682.71	1018185.23
1567	-8393682.71	1018185.23
1567	-8393642.86	1018252.01
1568	-8393642.86	1018252.01
1568	-8393613.47	1018296.52
1569	-8393613.47	1018296.52
1569	-8393583.68	1018335.06
1570	-8393583.68	1018335.06
1570	-8393564.5	1018357.12
1571	-8393343.92	1018391.14
1571	-8393366.61	1018366.11
1572	-8393366.61	1018366.11
1572	-8393407.67	1018300.41
1573	-8393407.67	1018300.41
1573	-8393442.08	1018231.18
1574	-8393002.49	1017955.85
1574	-8392968.07	1017978.53
1575	-8392968.07	1017978.53
1575	-8392897.68	1018026.26
1576	-8392897.68	1018026.26
1576	-8392850.15	1018052.41
1577	-8392850.15	1018052.41
1577	-8392828.07	1018064.58
1578	-8392828.07	1018064.58
1578	-8392773.31	1018097.82
1579	-8392773.31	1018097.82
1579	-8392691.18	1018158.44
1580	-8392691.18	1018158.44
1580	-8392675.36	1018171.65
1581	-8393575.34	1017474.8
1581	-8393527.79	1017457.91
1582	-8393527.79	1017457.91
1582	-8393488.75	1017540.51
1583	-8393488.75	1017540.51
1583	-8393457.35	1017603.47
1584	-8393457.35	1017603.47
1584	-8393418.23	1017686.1
1585	-8393418.23	1017686.1
1585	-8393389.87	1017750.13
1586	-8393073.28	1017613.28
1586	-8393059.2	1017633.58
1587	-8393059.2	1017633.58
1587	-8393042.68	1017659.88
1588	-8393042.68	1017659.88
1588	-8393033.39	1017673.48
1589	-8393033.39	1017673.48
1589	-8393028.6	1017700.27
1590	-8393028.6	1017700.27
1590	-8393018.91	1017736.45
1591	-8393018.91	1017736.45
1591	-8393022.44	1017748.96
1592	-8393022.44	1017748.96
1592	-8393032.61	1017763.82
1593	-8393032.61	1017763.82
1593	-8393039.65	1017773.61
1594	-8393039.65	1017773.61
1594	-8393039.65	1017782.99
1595	-8393039.65	1017782.99
1595	-8393037.88	1017790.71
1596	-8393037.88	1017790.71
1596	-8393029.09	1017811.93
1597	-8393029.09	1017811.93
1597	-8393018.13	1017851.82
1598	-8393018.13	1017851.82
1598	-8393021.65	1017858.46
1599	-8393021.65	1017858.46
1599	-8393051.66	1017881.57
1600	-8393051.66	1017881.57
1600	-8393123.31	1017936.68
1601	-8393123.31	1017936.68
1601	-8393187.7	1017980.11
1602	-8393187.7	1017980.11
1602	-8393229.08	1018008.83
1603	-8393229.08	1018008.83
1603	-8393279.43	1018042.87
1604	-8393279.43	1018042.87
1604	-8393323.49	1018074.32
1605	-8393323.49	1018074.32
1605	-8393393.1	1018114.39
1606	-8393731.54	1017192.8
1606	-8393720.58	1017226.82
1607	-8393720.58	1017226.82
1607	-8393718.12	1017250.71
1608	-8393718.12	1017250.71
1608	-8393713.94	1017291.35
1609	-8393713.94	1017291.35
1609	-8393717.32	1017322.76
1610	-8394047.76	1017479.36
1610	-8394113.24	1017485.24
1611	-8394113.24	1017485.24
1611	-8394142.94	1017485.97
1612	-8394142.94	1017485.97
1612	-8394222.72	1017487.94
1613	-8394222.72	1017487.94
1613	-8394304.85	1017489.95
1614	-8394304.85	1017489.95
1614	-8394384.24	1017491.9
1615	-8394384.24	1017491.9
1615	-8394467.99	1017497.63
1616	-8392768.46	1018213.27
1616	-8392745.22	1018252
1617	-8392745.22	1018252
1617	-8392725.42	1018275.72
1618	-8392725.42	1018275.72
1618	-8392683.82	1018320.05
1619	-8392683.82	1018320.05
1619	-8392669.35	1018352.11
1620	-8392669.35	1018352.11
1620	-8392658.02	1018379.88
1621	-8392658.02	1018379.88
1621	-8392643.15	1018381.84
1622	-8392931.34	1018718.74
1622	-8392967.81	1018693.31
1623	-8392967.81	1018693.31
1623	-8392984.92	1018682.07
1624	-8392984.92	1018682.07
1624	-8392997.14	1018663.99
1625	-8392997.14	1018663.99
1625	-8393012.78	1018640.52
1626	-8393012.78	1018640.52
1626	-8393043.73	1018589.87
1627	-8393043.73	1018589.87
1627	-8393100.4	1018497.1
1628	-8393100.4	1018497.1
1628	-8393154.31	1018397.06
1629	-8393154.31	1018397.06
1629	-8393213.17	1018285.28
1630	-8393213.17	1018285.28
1630	-8393252.84	1018209.91
1631	-8393252.84	1018209.91
1631	-8393290.34	1018138.69
1632	-8393290.34	1018138.69
1632	-8393323.49	1018074.32
1633	-8393323.49	1018074.32
1633	-8393363.67	1017996.31
1634	-8393363.67	1017996.31
1634	-8393395.08	1017928.45
1635	-8393395.08	1017928.45
1635	-8393428.45	1017856.37
1636	-8393029.48	1017667.62
1636	-8393021.26	1017664.48
1637	-8393021.26	1017664.48
1637	-8393006.4	1017664.88
1638	-8393006.4	1017664.88
1638	-8392990.76	1017664.09
1639	-8392990.76	1017664.09
1639	-8392942.66	1017653.54
1640	-8392942.66	1017653.54
1640	-8392897.68	1017642.2
1641	-8392897.68	1017642.2
1641	-8392849.57	1017632.8
1642	-8392849.57	1017632.8
1642	-8392769.01	1017613.64
1643	-8392769.01	1017613.64
1643	-8392756.88	1017613.26
1644	-8392756.88	1017613.26
1644	-8392745.55	1017654.32
1645	-8392745.55	1017654.32
1645	-8392733.81	1017690.3
1646	-8392733.81	1017690.3
1646	-8392726.38	1017703.99
1647	-8392726.38	1017703.99
1647	-8392716.99	1017727.06
1648	-8392716.99	1017727.06
1648	-8392712.68	1017750.92
1649	-8392876.99	1017964.27
1649	-8392812.42	1017941.39
1650	-8393932.42	1017619.45
1650	-8393882.8	1017606.29
1651	-8393938.51	1018052.55
1651	-8393899.93	1018028.26
1652	-8393899.93	1018028.26
1652	-8393838.17	1017989.2
1653	-8393838.17	1017989.2
1653	-8393829.38	1017985.29
1654	-8393829.38	1017985.29
1654	-8393711.03	1017918.63
1655	-8393711.03	1017918.63
1655	-8393601.07	1017856.71
1656	-8393601.07	1017856.71
1656	-8393526.85	1017815.15
1657	-8393526.85	1017815.15
1657	-8393461.54	1017781.13
1658	-8393461.54	1017781.13
1658	-8393454.66	1017778.15
1659	-8393454.66	1017778.15
1659	-8393389.87	1017750.13
1660	-8393389.87	1017750.13
1660	-8393315.03	1017717.91
1661	-8393315.03	1017717.91
1661	-8393238.61	1017690.39
1662	-8393238.61	1017690.39
1662	-8393154.23	1017647.47
1663	-8393154.23	1017647.47
1663	-8393108.28	1017613.74
1664	-8393108.28	1017613.74
1664	-8393073.28	1017613.28
1665	-8393073.28	1017613.28
1665	-8393033.98	1017612.76
1666	-8393033.98	1017612.76
1666	-8393020.77	1017610.81
1667	-8394465.45	1017334.11
1667	-8394413.44	1017320.82
1668	-8394413.44	1017320.82
1668	-8394330.13	1017321.99
1669	-8394330.13	1017321.99
1669	-8394246.96	1017322.43
1670	-8394246.96	1017322.43
1670	-8394167.17	1017322.85
1671	-8394167.17	1017322.85
1671	-8394075.96	1017323.34
1672	-8394075.96	1017323.34
1672	-8393965.83	1017328.7
1673	-8393965.83	1017328.7
1673	-8393929.82	1017330.46
1674	-8393929.82	1017330.46
1674	-8393889.14	1017331.24
1675	-8393889.14	1017331.24
1675	-8393846.52	1017331.63
1676	-8393846.52	1017331.63
1676	-8393764.78	1017325.77
1677	-8393764.78	1017325.77
1677	-8393717.32	1017322.76
1678	-8393833.96	1017593.36
1678	-8393783.07	1017579.89
1679	-8393783.07	1017579.89
1679	-8393754.7	1017572.06
1680	-8393754.7	1017572.06
1680	-8393744.93	1017565.22
1681	-8393744.93	1017565.22
1681	-8393721.46	1017561.31
1682	-8393721.46	1017561.31
1682	-8393684.24	1017560.28
1683	-8394382.93	1017547.66
1683	-8394384.24	1017491.9
1684	-8394384.24	1017491.9
1684	-8394397.93	1017409
1685	-8394397.93	1017409
1685	-8394413.44	1017320.82
1686	-8393771.42	1017263.59
1686	-8393718.12	1017250.71
1687	-8394026.88	1017597.84
1687	-8393946.84	1017582.33
1688	-8393946.84	1017582.33
1688	-8393937.54	1017587.71
1689	-8393937.54	1017587.71
1689	-8393932.42	1017619.45
1690	-8393932.42	1017619.45
1690	-8393926.69	1017654.97
1691	-8392878.91	1017899.93
1691	-8392832.24	1017883.98
1692	-8392832.24	1017883.98
1692	-8392644.25	1017815.45
1693	-8393889.14	1017331.24
1693	-8393893.84	1017275.7
1694	-8393893.84	1017275.7
1694	-8393910.27	1017240.9
1695	-8393910.27	1017240.9
1695	-8393947.42	1017174.03
1696	-8393947.42	1017174.03
1696	-8393946.64	1017159.55
1697	-8393946.64	1017159.55
1697	-8393917.31	1017147.04
1698	-8393917.31	1017147.04
1698	-8393814.06	1017094.62
1699	-8393814.06	1017094.62
1699	-8393765.96	1017075.85
1700	-8393470.64	1018167.44
1700	-8393471.97	1018157.26
1701	-8393471.97	1018157.26
1701	-8393504.76	1018083.05
1702	-8393504.76	1018083.05
1702	-8393539.86	1018010.3
1703	-8393539.86	1018010.3
1703	-8393571.64	1017935.24
1704	-8393571.64	1017935.24
1704	-8393601.07	1017856.71
1705	-8393601.07	1017856.71
1705	-8393630.4	1017780.45
1706	-8393630.4	1017780.45
1706	-8393657.59	1017705.16
1707	-8393657.59	1017705.16
1707	-8393668.72	1017679.43
1708	-8393668.72	1017679.43
1708	-8393675.22	1017660.65
1709	-8393675.22	1017660.65
1709	-8393679.73	1017641.38
1710	-8393679.73	1017641.38
1710	-8393682.48	1017620.85
1711	-8393682.48	1017620.85
1711	-8393684.24	1017602.59
1712	-8393684.24	1017602.59
1712	-8393684.24	1017560.28
1713	-8393684.24	1017560.28
1713	-8393681.73	1017518.74
1714	-8392966.13	1017842.04
1714	-8392982.16	1017811.15
1715	-8392842.96	1018049.99
1715	-8392850.35	1018017.26
1716	-8392850.35	1018017.26
1716	-8392861.7	1017992.61
1717	-8392861.7	1017992.61
1717	-8392876.99	1017964.27
1718	-8392876.99	1017964.27
1718	-8392891.03	1017938.25
1719	-8392891.03	1017938.25
1719	-8392907.77	1017913.96
1720	-8392907.77	1017913.96
1720	-8392915.28	1017903.05
1721	-8393470.64	1018167.44
1721	-8393531.65	1018190.51
1722	-8393531.65	1018190.51
1722	-8393562.54	1018205.38
1723	-8393562.54	1018205.38
1723	-8393573.11	1018214.36
1724	-8393573.11	1018214.36
1724	-8393642.86	1018252.01
1725	-8393642.86	1018252.01
1725	-8393657.2	1018259.74
1726	-8393657.2	1018259.74
1726	-8393704.12	1018282.03
1727	-8393704.12	1018282.03
1727	-8393734.45	1018294.77
1728	-8392796.21	1018937.75
1728	-8392783.51	1018961.22
1729	-8392783.51	1018961.22
1729	-8392772.26	1018991.53
1730	-8392772.26	1018991.53
1730	-8392762.97	1019030.64
1731	-8392762.97	1019030.64
1731	-8392759.06	1019071.7
1732	-8392759.06	1019071.7
1732	-8392757.59	1019124.01
1733	-8392757.59	1019124.01
1733	-8392757.59	1019168.5
1734	-8393682.41	1016941.21
1734	-8393690.93	1016967.69
1735	-8393690.93	1016967.69
1735	-8393708.53	1016990.67
1736	-8393708.53	1016990.67
1736	-8393731.99	1017010.23
1737	-8393731.99	1017010.23
1737	-8393746.65	1017020.49
1738	-8393746.65	1017020.49
1738	-8393755.95	1017038.58
1739	-8393755.95	1017038.58
1739	-8393755.95	1017062.04
1740	-8393755.95	1017062.04
1740	-8393759.37	1017071.82
1741	-8393759.37	1017071.82
1741	-8393765.96	1017075.85
1742	-8392394.8	1018256.29
1742	-8392462.07	1018272.34
1743	-8392462.07	1018272.34
1743	-8392510.17	1018281.32
1744	-8392510.17	1018281.32
1744	-8392523.86	1018282.89
1745	-8392523.86	1018282.89
1745	-8392566.5	1018301.66
1746	-8392566.5	1018301.66
1746	-8392574.52	1018309.28
1747	-8392574.52	1018309.28
1747	-8392589.57	1018323.57
1748	-8392589.57	1018323.57
1748	-8392601.84	1018336.33
1749	-8392601.84	1018336.33
1749	-8392618.9	1018354.07
1750	-8392618.9	1018354.07
1750	-8392627.64	1018364.07
1751	-8392627.64	1018364.07
1751	-8392643.15	1018381.84
1752	-8392643.15	1018381.84
1752	-8392650.58	1018399.44
1753	-8392650.58	1018399.44
1753	-8392656.06	1018422.52
1754	-8392656.06	1018422.52
1754	-8392656.33	1018433.87
1755	-8392656.33	1018433.87
1755	-8392657.23	1018469.44
1756	-8392657.23	1018469.44
1756	-8392653.71	1018514.43
1757	-8392653.71	1018514.43
1757	-8392645.89	1018579.74
1758	-8392645.89	1018579.74
1758	-8392642.75	1018618.45
1759	-8392642.75	1018618.45
1759	-8392649.8	1018645.83
1760	-8392649.8	1018645.83
1760	-8392658.84	1018664.67
1761	-8393741.28	1016839.61
1761	-8393774.04	1016860.63
1762	-8393774.04	1016860.63
1762	-8393773.06	1016877.74
1763	-8393773.06	1016877.74
1763	-8393756.66	1016954.74
1764	-8393756.66	1016954.74
1764	-8393746.65	1017020.49
1765	-8393269.91	1018455.8
1765	-8393213.73	1018562.57
1766	-8393758.95	1018555.1
1766	-8393818.51	1018565.22
1767	-8393818.51	1018565.22
1767	-8393887.48	1018577.15
1768	-8394075.96	1017323.34
1768	-8394060.53	1017406.68
1769	-8394060.53	1017406.68
1769	-8394047.76	1017479.36
1770	-8394047.76	1017479.36
1770	-8394038.87	1017530.03
1771	-8394038.87	1017530.03
1771	-8394031.68	1017570.67
1772	-8394031.68	1017570.67
1772	-8394026.88	1017597.84
1773	-8394026.88	1017597.84
1773	-8394021.7	1017627.15
1774	-8394021.7	1017627.15
1774	-8394014.74	1017666.54
1775	-8394014.74	1017666.54
1775	-8394000.95	1017744.71
1776	-8394000.95	1017744.71
1776	-8393982.5	1017844.44
1777	-8393982.5	1017844.44
1777	-8393965.9	1017935.94
1778	-8393965.9	1017935.94
1778	-8393962.28	1017955.88
1779	-8393962.28	1017955.88
1779	-8393955.41	1017998.58
1780	-8393955.41	1017998.58
1780	-8393950.19	1018019.71
1781	-8393950.19	1018019.71
1781	-8393943.17	1018040.98
1782	-8393943.17	1018040.98
1782	-8393938.51	1018052.55
1783	-8393938.51	1018052.55
1783	-8393933.31	1018065.46
1784	-8393933.31	1018065.46
1784	-8393921.97	1018089.35
1785	-8393921.97	1018089.35
1785	-8393910.18	1018108.97
1786	-8393910.18	1018108.97
1786	-8393895.25	1018128.99
1787	-8393895.25	1018128.99
1787	-8393886.66	1018139.81
1788	-8393886.66	1018139.81
1788	-8393880.31	1018147.79
1789	-8393880.31	1018147.79
1789	-8393862.7	1018166.9
1790	-8393862.7	1018166.9
1790	-8393836.01	1018194.18
1791	-8393836.01	1018194.18
1791	-8393827.54	1018202.83
1792	-8393827.54	1018202.83
1792	-8393782.52	1018247.58
1793	-8393782.52	1018247.58
1793	-8393751.03	1018278.87
1794	-8393751.03	1018278.87
1794	-8393734.45	1018294.77
1795	-8393734.45	1018294.77
1795	-8393687.52	1018339.8
1796	-8393687.52	1018339.8
1796	-8393675.94	1018350.9
1797	-8393675.94	1018350.9
1797	-8393658.15	1018368.04
1798	-8393658.15	1018368.04
1798	-8393625.6	1018399.39
1799	-8393625.6	1018399.39
1799	-8393609.94	1018414.49
1800	-8393609.94	1018414.49
1800	-8393581.97	1018441.46
1801	-8393581.97	1018441.46
1801	-8393579.53	1018443.79
1802	-8393579.53	1018443.79
1802	-8393571.58	1018451.45
1803	-8393571.58	1018451.45
1803	-8393551.39	1018470.9
1804	-8393551.39	1018470.9
1804	-8393547.7	1018474.45
1805	-8393547.7	1018474.45
1805	-8393533.06	1018484.3
1806	-8393533.06	1018484.3
1806	-8393510.68	1018497.13
1807	-8393510.68	1018497.13
1807	-8393502.95	1018500.86
1808	-8393502.95	1018500.86
1808	-8393496.7	1018503.88
1809	-8393496.7	1018503.88
1809	-8393491.89	1018506.21
1810	-8393491.89	1018506.21
1810	-8393484.1	1018509.97
1811	-8393484.1	1018509.97
1811	-8393448.57	1018522.52
1812	-8393448.57	1018522.52
1812	-8393399.16	1018536.62
1813	-8393399.16	1018536.62
1813	-8393390.38	1018540.06
1814	-8393390.38	1018540.06
1814	-8393386.76	1018541.47
1815	-8393386.76	1018541.47
1815	-8393375.71	1018545.8
1816	-8393375.71	1018545.8
1816	-8393354.96	1018554.54
1817	-8393354.96	1018554.54
1817	-8393335.26	1018565.88
1818	-8393335.26	1018565.88
1818	-8393318.39	1018578.06
1819	-8393318.39	1018578.06
1819	-8393308.33	1018586.56
1820	-8393308.33	1018586.56
1820	-8393298.98	1018594.47
1821	-8393298.98	1018594.47
1821	-8393280.17	1018615.97
1822	-8393280.17	1018615.97
1822	-8393268.53	1018630.9
1823	-8393268.53	1018630.9
1823	-8393247.92	1018664.05
1824	-8393247.92	1018664.05
1824	-8393189.91	1018756.28
1825	-8393189.91	1018756.28
1825	-8393182.22	1018768.52
1826	-8393182.22	1018768.52
1826	-8393112.67	1018879.32
1827	-8393112.67	1018879.32
1827	-8393044.44	1018988.08
1828	-8393044.44	1018988.08
1828	-8393018.98	1019029.05
1829	-8393018.98	1019029.05
1829	-8392948.89	1019141.85
1830	-8392948.89	1019141.85
1830	-8392907.75	1019206.9
1831	-8392907.75	1019206.9
1831	-8392888.14	1019237.92
1832	-8392888.14	1019237.92
1832	-8392846.06	1019305.2
1833	-8392846.06	1019305.2
1833	-8392821.99	1019343.7
1834	-8392821.99	1019343.7
1834	-8392808.94	1019364.06
1835	-8393887.48	1018577.15
1835	-8393933.61	1018586.78
1836	-8393933.61	1018586.78
1836	-8393954.82	1018591.86
1837	-8393954.82	1018591.86
1837	-8393996.62	1018607.09
1838	-8393996.62	1018607.09
1838	-8394115.42	1018651.53
1839	-8393286.44	1018509.23
1839	-8393335.8	1018524.61
1840	-8393335.8	1018524.61
1840	-8393386.76	1018541.47
1841	-8393354.37	1018482.71
1841	-8393335.8	1018524.61
1842	-8393335.8	1018524.61
1842	-8393308.33	1018586.56
1843	-8392816.45	1019277.59
1843	-8392741.28	1019266.26
1844	-8392845.31	1018989.76
1844	-8392906.93	1019032.18
1845	-8393279.43	1018042.87
1845	-8393316.37	1017969.43
1846	-8393265.56	1018549.23
1846	-8393294.49	1018566.4
1847	-8393294.49	1018566.4
1847	-8393300.46	1018573.57
1848	-8393300.46	1018573.57
1848	-8393303.12	1018577.96
1849	-8393303.12	1018577.96
1849	-8393308.33	1018586.56
1850	-8392485.15	1018405.3
1850	-8392465.15	1018373.73
1851	-8392555.62	1018088.52
1851	-8392533.71	1018111.96
1852	-8392533.71	1018111.96
1852	-8392512.21	1018131.07
1853	-8392512.21	1018131.07
1853	-8392487.13	1018157.94
1854	-8392487.13	1018157.94
1854	-8392468.02	1018177.64
1855	-8392468.02	1018177.64
1855	-8392446.52	1018197.35
1856	-8392446.52	1018197.35
1856	-8392426.22	1018219.45
1857	-8392426.22	1018219.45
1857	-8392433.13	1018224.23
1858	-8392597.6	1017985.95
1858	-8392717.04	1017985.95
1859	-8392717.04	1018025.37
1859	-8392600.59	1018025.37
1860	-8392599.53	1018058.68
1860	-8392717.63	1018059.4
1861	-8392718.23	1018097.82
1861	-8392717.63	1018059.4
1862	-8392717.63	1018059.4
1862	-8392717.04	1018025.37
1863	-8392717.04	1018025.37
1863	-8392717.04	1017985.95
1864	-8392717.04	1017985.95
1864	-8392713.45	1017945.94
1865	-8392713.45	1017945.94
1865	-8392595.81	1017945.94
1866	-8392595.81	1017945.94
1866	-8392597.6	1017985.95
1867	-8392597.6	1017985.95
1867	-8392600.59	1018025.37
1868	-8392600.59	1018025.37
1868	-8392599.53	1018058.68
1869	-8393896.43	1016728.33
1869	-8393878.52	1016764.16
1870	-8393878.52	1016764.16
1870	-8393848.66	1016829.85
1871	-8393848.66	1016829.85
1871	-8393823.58	1016883.59
1872	-8393823.58	1016883.59
1872	-8393809.25	1016930.17
1873	-8393809.25	1016930.17
1873	-8393788.94	1017001.83
1874	-8393788.94	1017001.83
1874	-8393765.96	1017075.85
1875	-8393496.7	1018503.88
1875	-8393672.97	1018538.32
1876	-8393672.97	1018538.32
1876	-8393758.95	1018555.1
1877	-8392894.43	1018876.87
1877	-8392917.7	1018839.46
1878	-8392917.7	1018839.46
1878	-8392928.09	1018808.29
1879	-8393765.96	1017075.85
1879	-8393731.54	1017192.8
1880	-8393395.67	1017347.33
1880	-8393306.33	1017308.75
1881	-8393573.79	1017478.03
1881	-8393659.45	1017512.84
1882	-8393591.39	1017669.31
1882	-8393520.99	1017635.25
1883	-8393520.99	1017635.25
1883	-8393457.35	1017603.47
1884	-8393011.63	1018447.1
1884	-8393063.8	1018351.06
1885	-8393063.8	1018351.06
1885	-8393124.91	1018242.92
1886	-8392938.07	1018617.09
1886	-8392960.8	1018564.57
1887	-8392960.8	1018564.57
1887	-8393011.63	1018447.1
1888	-8393360.72	1017559.29
1888	-8393289.07	1017528.09
1889	-8392761.99	1018889.85
1889	-8392742.93	1018912.82
1890	-8392535.6	1018216.4
1890	-8392556.05	1018233.7
1891	-8392897.29	1017813.1
1891	-8392966.13	1017842.04
1892	-8392931.34	1018718.74
1892	-8392931.61	1018680.11
1893	-8392931.61	1018680.11
1893	-8392931.83	1018647.01
1894	-8392931.83	1018647.01
1894	-8392938.07	1018617.09
1895	-8393439.67	1018229.63
1895	-8393470.64	1018167.44
1896	-8393929.79	1016676.25
1896	-8393896.43	1016728.33
1897	-8394330.13	1017321.99
1897	-8394318.15	1017408.48
1898	-8393194.91	1018082.96
1898	-8393229.08	1018008.83
1899	-8393158.35	1017369.72
1899	-8393136.43	1017350.9
1900	-8392835.48	1019041.37
1900	-8392836.24	1019031.49
1901	-8392836.24	1019031.49
1901	-8392845.31	1018989.76
1902	-8392874.63	1018193.77
1902	-8392891.45	1018138.62
1903	-8392808.94	1019364.06
1903	-8392812.55	1019322.43
1904	-8393982.5	1017844.44
1904	-8393923.3	1017821.32
1905	-8392827.64	1019143.51
1905	-8392828.43	1019133.23
1906	-8392828.43	1019133.23
1906	-8392835.48	1019041.37
1907	-8393923.3	1017821.32
1907	-8393876.21	1017801.76
1908	-8393876.21	1017801.76
1908	-8393829.92	1017778.51
1909	-8393287.87	1018464.93
1909	-8393290.36	1018469.15
1910	-8393290.36	1018469.15
1910	-8393299.32	1018471.89
1911	-8393299.32	1018471.89
1911	-8393305.15	1018473.36
1912	-8393255.46	1017618.91
1912	-8393250.35	1017636.82
1913	-8392883.93	1018914.09
1913	-8392870.22	1018920.72
1914	-8393289.07	1017528.09
1914	-8393216.87	1017497.51
1915	-8393241.12	1017313.4
1915	-8393216.08	1017308.71
1916	-8393216.08	1017308.71
1916	-8393188.32	1017313.02
1917	-8393188.32	1017313.02
1917	-8393136.43	1017350.9
1918	-8393277.43	1016900.38
1918	-8393294.92	1016868.1
1919	-8392833.14	1017678.96
1919	-8392820.05	1017718.92
831	-8393784.75	1017755.82
831	-8393762	1017749.36
832	-8393657.59	1017705.16
832	-8393591.39	1017669.31
833	-8393143.56	1018727.41
833	-8393099.95	1018788.58
834	-8393305.15	1018473.36
834	-8393321.99	1018477.62
835	-8393321.99	1018477.62
835	-8393354.37	1018482.71
836	-8393354.37	1018482.71
836	-8393491.89	1018506.21
837	-8392911.11	1018208.37
837	-8392927.59	1018151.49
838	-8392927.59	1018151.49
838	-8392948.63	1018086.47
839	-8393387.3	1018126.36
839	-8393470.64	1018167.44
840	-8393089.71	1017751.6
840	-8393127.35	1017779.95
841	-8392824.18	1019188.59
841	-8392789.86	1019184.64
842	-8392816.45	1019277.59
842	-8392824.18	1019188.59
843	-8392824.18	1019188.59
843	-8392827.64	1019143.51
844	-8393264.97	1017321.23
844	-8393241.12	1017313.4
845	-8392849.57	1017632.8
845	-8392833.14	1017678.96
846	-8392598.3	1018113.1
846	-8392601.62	1018104.48
847	-8393703.33	1016813.69
847	-8393741.28	1016839.61
848	-8393261.79	1016933.85
848	-8393277.43	1016900.38
849	-8393847.3	1017277.27
849	-8393873.5	1017231.13
850	-8393295.1	1017333.97
850	-8393264.97	1017321.23
851	-8392942.66	1017653.54
851	-8392923.25	1017704.26
852	-8392955.19	1018161.31
852	-8392968.11	1018151.92
853	-8393829.92	1017778.51
853	-8393784.75	1017755.82
854	-8393287.87	1018464.93
854	-8393298.56	1018443.56
855	-8393313.42	1018422.82
855	-8393343.92	1018391.14
856	-8392812.55	1019322.43
856	-8392816.45	1019277.59
857	-8393502.95	1018500.86
857	-8393444.4	1018491.1
858	-8393457.35	1017603.47
858	-8393360.72	1017559.29
859	-8392857.02	1018944.62
859	-8392870.22	1018920.72
860	-8392870.22	1018920.72
860	-8392894.43	1018876.87
861	-8393136.43	1017350.9
861	-8393134.21	1017347.5
862	-8393216.87	1017497.51
862	-8393158.35	1017369.72
863	-8393076.47	1017261.78
863	-8393008.52	1017133.42
864	-8393882.8	1017606.29
864	-8393833.96	1017593.36
865	-8393134.21	1017347.5
865	-8393076.47	1017261.78
866	-8393846.52	1017331.63
866	-8393847.3	1017277.27
867	-8392601.62	1018104.48
867	-8392599.53	1018058.68
868	-8393051.66	1017881.57
868	-8393002.49	1017955.85
869	-8392943.07	1018221.15
869	-8392911.11	1018208.37
870	-8392846.06	1019305.2
870	-8392859.47	1019307.79
871	-8392744.39	1018850.25
871	-8392753.19	1018873.71
872	-8393298.56	1018443.56
872	-8393313.42	1018422.82
873	-8393189.91	1018756.28
873	-8393143.56	1018727.41
874	-8394093.78	1017586.06
874	-8394113.24	1017485.24
875	-8393076.47	1017261.78
875	-8393126.14	1017224.24
876	-8392656.33	1018433.87
876	-8392632.2	1018450.67
877	-8393323.24	1018471.14
877	-8393293.59	1018463.17
878	-8393293.59	1018463.17
878	-8393287.87	1018464.93
879	-8393018.98	1019029.05
879	-8392870.22	1018920.72
880	-8393033.39	1017673.48
880	-8393029.48	1017667.62
881	-8392897.68	1017642.2
881	-8392878.29	1017691.63
882	-8392751.88	1018301.66
882	-8392715.5	1018342.34
883	-8393403.57	1017090.64
883	-8393393.83	1017079.02
884	-8392845.31	1018989.76
884	-8392848.71	1018974.12
885	-8392848.71	1018974.12
885	-8392857.02	1018944.62
886	-8392832.26	1018268.9
886	-8392806.29	1018300.5
887	-8392841.46	1018241.29
887	-8392832.26	1018268.9
888	-8393791.75	1017855.33
888	-8393829.92	1017778.51
889	-8393687.52	1018339.8
889	-8393757.14	1018426.04
890	-8392850.15	1018052.41
890	-8392842.96	1018049.99
891	-8392532.08	1018484.31
891	-8392527.38	1018469.06
892	-8394167.17	1017322.85
892	-8394155.45	1017407.44
893	-8392510.17	1018281.32
893	-8392487.11	1018261.77
894	-8393764.78	1017325.77
894	-8393771.42	1017263.59
895	-8392806.29	1018300.5
895	-8392846.52	1018340.39
896	-8393722.51	1017734.5
896	-8393657.59	1017705.16
897	-8392835.48	1019041.37
897	-8392762.97	1019030.64
898	-8393844.97	1018112.69
898	-8393899.93	1018028.26
899	-8392907.77	1017913.96
899	-8392878.91	1017899.93
900	-8393444.4	1018491.1
900	-8393323.24	1018471.14
901	-8393762	1017749.36
901	-8393722.51	1017734.5
902	-8393124.91	1018242.92
902	-8393163.63	1018160.39
903	-8393163.63	1018160.39
903	-8393194.91	1018082.96
904	-8392928.09	1018808.29
904	-8392931	1018768.38
905	-8392931	1018768.38
905	-8392931.34	1018718.74
906	-8392542.61	1018081.03
906	-8392555.62	1018088.52
907	-8392555.62	1018088.52
907	-8392598.3	1018113.1
908	-8392598.3	1018113.1
908	-8392669.13	1018167.94
909	-8392669.13	1018167.94
909	-8392675.36	1018171.65
910	-8392675.36	1018171.65
910	-8392690.83	1018180.88
911	-8392690.83	1018180.88
911	-8392702.49	1018186.04
912	-8392702.49	1018186.04
912	-8392734.61	1018200.29
913	-8392734.61	1018200.29
913	-8392768.46	1018213.27
914	-8392768.46	1018213.27
914	-8392817.27	1018232
915	-8392817.27	1018232
915	-8392841.46	1018241.29
916	-8392841.46	1018241.29
916	-8392856.47	1018245.99
917	-8392856.47	1018245.99
917	-8392970.36	1018303.64
918	-8392970.36	1018303.64
918	-8393009.15	1018323.28
919	-8393009.15	1018323.28
919	-8393063.8	1018351.06
920	-8393063.8	1018351.06
920	-8393154.31	1018397.06
921	-8393154.31	1018397.06
921	-8393222.47	1018431.7
922	-8393222.47	1018431.7
922	-8393269.91	1018455.8
923	-8393269.91	1018455.8
923	-8393287.87	1018464.93
924	-8393579.53	1018443.79
924	-8393498.01	1018368.46
925	-8393498.01	1018368.46
925	-8393455.78	1018336.78
926	-8393455.78	1018336.78
926	-8393407.67	1018300.41
927	-8393407.67	1018300.41
927	-8393326.61	1018251.62
928	-8393326.61	1018251.62
928	-8393252.84	1018209.91
929	-8393252.84	1018209.91
929	-8393163.63	1018160.39
930	-8393163.63	1018160.39
930	-8393112.29	1018129.98
931	-8393112.29	1018129.98
931	-8393043.85	1018089.31
932	-8393043.85	1018089.31
932	-8392994.3	1018088.3
933	-8392994.3	1018088.3
933	-8392963.39	1018087.65
934	-8392963.39	1018087.65
934	-8392948.63	1018086.47
935	-8392948.63	1018086.47
935	-8392909.8	1018083.35
936	-8392909.8	1018083.35
936	-8392875.39	1018077.88
937	-8392875.39	1018077.88
937	-8392868.84	1018076.48
938	-8392868.84	1018076.48
938	-8392846.06	1018071.62
939	-8392846.06	1018071.62
939	-8392828.07	1018064.58
940	-8393717.32	1017322.76
940	-8393698.16	1017348.18
941	-8393698.16	1017348.18
941	-8393689.22	1017355.26
942	-8393689.22	1017355.26
942	-8393645.36	1017390.03
943	-8393645.36	1017390.03
943	-8393610.94	1017419.75
944	-8393610.94	1017419.75
944	-8393589.83	1017444.79
945	-8393589.83	1017444.79
945	-8393575.34	1017474.8
946	-8393575.34	1017474.8
946	-8393573.79	1017478.03
947	-8393573.79	1017478.03
947	-8393545.63	1017564.86
948	-8393545.63	1017564.86
948	-8393520.99	1017635.25
949	-8393520.99	1017635.25
949	-8393489.84	1017711.7
950	-8393489.84	1017711.7
950	-8393461.54	1017781.13
951	-8392783.77	1018759.66
951	-8392775.68	1018732.92
952	-8392527.38	1018469.06
952	-8392507.04	1018437.38
953	-8392507.04	1018437.38
953	-8392485.15	1018405.3
954	-8394368.46	1017551.18
954	-8394365.91	1017561.58
955	-8394365.91	1017561.58
955	-8394370.3	1017590.37
956	-8394370.3	1017590.37
956	-8394375.62	1017597.25
957	-8394375.62	1017597.25
957	-8394400.33	1017614.77
958	-8392861.43	1017732.82
958	-8392820.05	1017718.92
959	-8392820.05	1017718.92
959	-8392773.6	1017703.5
960	-8392773.6	1017703.5
960	-8392733.81	1017690.3
961	-8392733.81	1017690.3
961	-8392639.16	1017658.23
962	-8392601.62	1018104.48
962	-8392609.44	1018100.56
963	-8392609.44	1018100.56
963	-8392632.9	1018097.82
964	-8392632.9	1018097.82
964	-8392718.23	1018097.82
965	-8392718.23	1018097.82
965	-8392726.77	1018097.82
966	-8392726.77	1018097.82
966	-8392765.48	1018093.91
967	-8392765.48	1018093.91
967	-8392773.31	1018097.82
968	-8393803	1018183.62
968	-8393812.45	1018168.61
969	-8393812.45	1018168.61
969	-8393849.05	1018115.48
970	-8393840.26	1017568.64
970	-8393833.96	1017593.36
971	-8393833.96	1017593.36
971	-8393824.23	1017641.22
972	-8393824.23	1017641.22
972	-8393811.91	1017671.31
973	-8393811.91	1017671.31
973	-8393803.59	1017688.42
974	-8393803.59	1017688.42
974	-8393799.2	1017701.61
975	-8393799.2	1017701.61
975	-8393801.11	1017720.41
976	-8392891.03	1017938.25
976	-8392822.1	1017913.32
977	-8392822.1	1017913.32
977	-8392744.37	1017886.63
978	-8393134.21	1017347.5
978	-8393118.64	1017371.16
979	-8393118.64	1017371.16
979	-8393092.84	1017423.18
980	-8393092.84	1017423.18
980	-8393059.59	1017471.28
981	-8393059.59	1017471.28
981	-8393043.95	1017499.83
982	-8393043.95	1017499.83
982	-8393036.12	1017526.42
983	-8393036.12	1017526.42
983	-8393037.88	1017554.1
984	-8393037.88	1017554.1
984	-8393034.57	1017557.72
985	-8393034.57	1017557.72
985	-8393028.31	1017570.62
986	-8393028.31	1017570.62
986	-8393022.83	1017594.47
987	-8393022.83	1017594.47
987	-8393020.77	1017610.81
988	-8393020.77	1017610.81
988	-8392990.76	1017664.09
989	-8392990.76	1017664.09
989	-8392963.39	1017715.54
990	-8392963.39	1017715.54
990	-8392943.63	1017752.7
991	-8392994.31	1018181.65
991	-8393010.34	1018140.19
992	-8393010.34	1018140.19
992	-8393013.47	1018129.23
993	-8393013.47	1018129.23
993	-8393009.17	1018118.29
994	-8393009.17	1018118.29
994	-8393001.74	1018106.94
995	-8393001.74	1018106.94
995	-8392994.3	1018088.3
996	-8392817.27	1018232
996	-8392751.88	1018301.66
997	-8392715.5	1018342.34
997	-8392677.56	1018428.38
998	-8392574.24	1017548.72
998	-8392630.16	1017555.36
999	-8392630.16	1017555.36
999	-8392670.06	1017559.28

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Nodo

[BACKDROP]
;Var	Val1	Val2	Val3	Val4

[END]

