[TITLE]

[JUNCTIONS]
;ID	Elev	Demand	Pattern
1	2083.5	0.1	 	;
10	2039.5	0.05	 	;
100	2073.5	0.05	 	;
1000	1988.5	0.05	 	;
1001	1983.5	0	 	;
1002	1989.5	0.05	 	;
1003	1979.5	0	 	;
1004	1983.5	0	 	;
1005	1970.5	0	 	;
1006	1970.5	0	 	;
1007	1970.5	0	 	;
1008	1970.5	0	 	;
1009	1970.5	0.05	 	;
101	2074.5	0.05	 	;
1010	1970.5	0	 	;
1011	1983.5	0.05	 	;
1012	2026.5	0.1	 	;
1013	2068.5	0.1	 	;
1014	2026.5	0.25	 	;
1015	2011.5	0.1	 	;
1016	2006.5	0.1	 	;
1017	2006.5	0	 	;
1018	2006.5	0.15	 	;
1019	2002.5	0.15	 	;
102	1896.5	0	 	;
1020	2068.5	0	 	;
1021	2074.5	0.2	 	;
1022	2073.5	0.2	 	;
1023	2094.5	0.1	 	;
1024	1921.5	0.05	 	;
1025	1899.5	0	 	;
1026	1901.5	0	 	;
1027	1901.5	0	 	;
1028	1901.5	0	 	;
1029	1901.5	0	 	;
103	2086.5	0	 	;
1030	1896.5	0	 	;
1031	1899.5	0.05	 	;
1032	1899.5	0.05	 	;
1033	1906.5	0	 	;
1034	1906.5	0	 	;
1035	1907.5	0.05	 	;
1036	1906.5	0	 	;
1037	1906.5	0.15	 	;
1038	1901.5	0.1	 	;
1039	1901.5	0	 	;
104	1995.5	0	 	;
1040	1901.5	0	 	;
1041	1901.5	0	 	;
1042	1901.5	0	 	;
1043	1907.5	0.05	 	;
1044	1907.5	0	 	;
1045	1907.5	0	 	;
1046	1901.5	0.05	 	;
1047	1901.5	0	 	;
1048	1901.5	0	 	;
1049	1970.5	0.05	 	;
105	2112.5	0.05	 	;
1050	1979.5	0.05	 	;
1051	1979.5	0	 	;
1052	1979.5	0.1	 	;
1053	1979.5	0.05	 	;
1054	1979.5	0.1	 	;
1055	1979.5	0.1	 	;
1056	1979.5	0	 	;
1057	1979.5	0	 	;
1058	1970.5	0.1	 	;
1059	1970.5	0.05	 	;
106	1970.5	0	 	;
1060	1970.5	0	 	;
1061	1970.5	0	 	;
1062	1988.5	0	 	;
1063	1988.5	0.25	 	;
1064	1988.5	0	 	;
1065	1984.5	0.15	 	;
1066	1984.5	0.1	 	;
1067	1984.5	0	 	;
1068	1984.5	0.05	 	;
1069	1984.5	0	 	;
107	1907.5	0.05	 	;
1070	1984.5	0	 	;
1071	1984.5	0	 	;
1072	1984.5	0.05	 	;
1073	1984.5	0.05	 	;
1074	1969.5	0	 	;
1075	1969.5	0	 	;
1076	1969.5	0	 	;
1077	1989.5	0	 	;
1078	1989.5	0	 	;
1079	1989.5	0	 	;
108	1901.5	0.05	 	;
1080	1989.5	0	 	;
1081	1990.5	0.05	 	;
1082	1990.5	0	 	;
1083	1990.5	0.05	 	;
1084	1990.5	0.05	 	;
1085	1981.5	0	 	;
1086	1986.5	0.05	 	;
1087	1986.5	0	 	;
1088	1986.5	0	 	;
1089	1986.5	0	 	;
109	2069.5	0.2	 	;
1090	1986.5	0	 	;
1091	1989.5	0	 	;
1092	1989.5	0	 	;
1093	1989.5	0	 	;
1094	1987.5	0.1	 	;
1095	1987.5	0	 	;
1096	1987.5	0	 	;
1097	1987.5	0	 	;
1098	1983.5	0	 	;
1099	1983.5	0	 	;
11	2027.5	0	 	;
110	2051.5	0	 	;
1100	1983.5	0.05	 	;
1101	1983.5	0	 	;
1102	1983.5	0	 	;
1103	1983.5	0	 	;
1104	1983.5	0	 	;
1105	1983.5	0.05	 	;
1106	1979.5	0	 	;
1107	1979.5	0	 	;
1108	1979.5	0.05	 	;
1109	1981.5	0	 	;
111	1970.5	0.05	 	;
1110	2025.5	0.05	 	;
1111	2015.5	0.05	 	;
1112	2026.5	0.15	 	;
1113	2026.5	0.1	 	;
1114	2022.5	0.05	 	;
1115	2032.5	0.1	 	;
1116	2032.5	0.1	 	;
1117	2028.5	0	 	;
1118	2023.5	0	 	;
1119	2022.5	0	 	;
112	1957.5	0	 	;
1120	2022.5	0.05	 	;
1121	2022.5	0	 	;
1122	1999.5	0	 	;
1123	1995.5	0.1	 	;
1124	1995.5	0.05	 	;
1125	1995.5	0	 	;
1126	1995.5	0	 	;
1127	1995.5	0	 	;
1128	1995.5	0	 	;
1129	1995.5	0	 	;
113	1989.5	0.05	 	;
1130	1995.5	0	 	;
1131	1995.5	0	 	;
1132	1980.5	0	 	;
1133	1980.5	0	 	;
1134	1980.5	0	 	;
1135	1980.5	0	 	;
1136	1980.5	0	 	;
1137	1980.5	0	 	;
1138	1980.5	0	 	;
1139	1980.5	0	 	;
114	2077.5	0.05	 	;
1140	1980.5	0	 	;
1141	1980.5	0	 	;
1142	1966.5	0.05	 	;
1143	1986.5	0	 	;
1144	1986.5	0.05	 	;
1145	2011.5	0	 	;
1146	1989.5	0.1	 	;
1147	1989.5	0	 	;
1148	1986.5	0.05	 	;
1149	1986.5	0	 	;
115	2080.5	0	 	;
1150	1986.5	0	 	;
1151	1986.5	0	 	;
1152	1986.5	0	 	;
1153	1986.5	0.05	 	;
1154	1986.5	0	 	;
1155	1986.5	0.05	 	;
1156	1986.5	0	 	;
1157	1986.5	0	 	;
1158	1989.5	0	 	;
1159	1995.5	0.05	 	;
116	2105.5	0	 	;
1160	1995.5	0	 	;
1161	1995.5	0	 	;
1162	1995.5	0	 	;
1163	1995.5	0	 	;
1164	1995.5	0	 	;
1165	1995.5	0.05	 	;
1166	1995.5	0.05	 	;
1167	1994.5	0.05	 	;
1168	1990.5	0	 	;
1169	1990.5	0	 	;
117	2083.5	0.2	 	;
1170	1990.5	0	 	;
1171	1990.5	0	 	;
1172	1995.5	0.05	 	;
1173	1990.5	0	 	;
1174	1999.5	0.05	 	;
1175	1999.5	0	 	;
1176	1999.5	0.05	 	;
1177	2001.5	0.05	 	;
1178	2001.5	0	 	;
1179	2001.5	0	 	;
118	1987.5	0	 	;
1180	2001.5	0.1	 	;
1181	2007.5	0.05	 	;
1182	2007.5	0.1	 	;
1183	2010.5	0.1	 	;
1184	2011.5	0	 	;
1185	2011.5	0	 	;
1186	2011.5	0	 	;
1187	2011.5	0	 	;
1188	2011.5	0	 	;
1189	2011.5	0	 	;
119	1994.5	0	 	;
1190	2007.5	0	 	;
1191	2007.5	0	 	;
1192	2007.5	0	 	;
1193	2007.5	0	 	;
1194	2007.5	0.05	 	;
1195	2000.5	0.1	 	;
1196	1988.5	0	 	;
1197	1989.5	0	 	;
1198	1989.5	0.05	 	;
1199	1989.5	0	 	;
12	2100.5	0	 	;
120	2048.5	0.05	 	;
1200	1989.5	0	 	;
1201	1989.5	0.05	 	;
1202	1990.5	0.05	 	;
1203	1988.5	0.1	 	;
1204	1988.5	0	 	;
1205	1981.5	0	 	;
1206	1974.5	0.05	 	;
1207	1974.5	0	 	;
1208	1974.5	0	 	;
1209	1981.5	0	 	;
121	1994.5	0.05	 	;
1210	1981.5	0	 	;
1211	1989.5	0	 	;
1212	1981.5	0	 	;
1213	1981.5	0.05	 	;
1214	1978.5	0	 	;
1215	1978.5	0	 	;
1216	1978.5	0	 	;
1217	1988.5	0.05	 	;
1218	1988.5	0	 	;
1219	1988.5	0	 	;
122	2079.5	0	 	;
1220	1981.5	0	 	;
1221	1981.5	0	 	;
1222	1981.5	0	 	;
1223	1981.5	0	 	;
1224	1981.5	0	 	;
1225	1981.5	0.05	 	;
1226	1989.5	0	 	;
1227	1989.5	0.1	 	;
1228	1981.5	0	 	;
1229	1981.5	0	 	;
123	2079.5	0	 	;
1230	1966.5	0	 	;
1231	1966.5	0	 	;
1232	1966.5	0	 	;
1233	1978.5	0	 	;
1234	1978.5	0.1	 	;
1235	1976.5	0.05	 	;
1236	1976.5	0.05	 	;
1237	1989.5	0	 	;
1238	1989.5	0	 	;
1239	1981.5	0	 	;
124	2073.5	0	 	;
1240	1970.5	0	 	;
1241	1964.5	0	 	;
1242	1964.5	0	 	;
1243	1973.5	0	 	;
1244	1973.5	0	 	;
1245	1973.5	0.05	 	;
1246	1973.5	0	 	;
1247	1971.5	0	 	;
1248	1971.5	0	 	;
1249	1971.5	0	 	;
125	2079.5	0.2	 	;
1250	1964.5	0	 	;
1251	1964.5	0	 	;
1252	1964.5	0	 	;
1253	1970.5	0	 	;
1254	1970.5	0	 	;
1255	1970.5	0.05	 	;
1256	1970.5	0	 	;
1257	1970.5	0	 	;
1258	1970.5	0	 	;
1259	1973.5	0	 	;
126	2079.5	0	 	;
1260	1973.5	0	 	;
1261	1973.5	0	 	;
1262	1973.5	0	 	;
1263	1964.5	0	 	;
1264	1964.5	0	 	;
1265	1964.5	0	 	;
1266	1982.5	0	 	;
1267	1964.5	0	 	;
1268	1964.5	0	 	;
1269	1964.5	0	 	;
127	1994.5	0	 	;
1270	1964.5	0	 	;
1271	1964.5	0	 	;
1272	1970.5	0	 	;
1273	1970.5	0	 	;
1274	1970.5	0	 	;
1275	1970.5	0	 	;
1276	1970.5	0	 	;
1277	1970.5	0	 	;
1278	1964.5	0	 	;
1279	1964.5	0	 	;
128	2079.5	0	 	;
1280	1982.5	0	 	;
1281	1970.5	0	 	;
1282	1970.5	0.1	 	;
1283	1953.5	0.1	 	;
1284	1977.5	0	 	;
1285	1977.5	0	 	;
1286	1972.5	0	 	;
1287	1972.5	0	 	;
1288	1972.5	0	 	;
1289	1972.5	0	 	;
129	2084.5	0.1	 	;
1290	1980.5	0.05	 	;
1291	1989.5	0	 	;
1292	1989.5	0	 	;
1293	1989.5	0	 	;
1294	1989.5	0.05	 	;
1295	1980.5	0	 	;
1296	1980.5	0.05	 	;
1297	1980.5	0.1	 	;
1298	1971.5	0	 	;
1299	1971.5	0	 	;
13	2085.5	0	 	;
130	2084.5	0	 	;
1300	1971.5	0.05	 	;
1301	1971.5	0.05	 	;
1302	2039.5	0	 	;
1303	2051.5	0	 	;
1304	2051.5	0.1	 	;
1305	2051.5	0.05	 	;
1306	2039.5	0	 	;
1307	2039.5	0	 	;
1308	2039.5	0	 	;
1309	2039.5	0	 	;
131	2089.5	0	 	;
1310	2039.5	0	 	;
1311	2085.5	0	 	;
1312	2085.5	0	 	;
1313	2085.5	0	 	;
1314	2091.5	0.05	 	;
1315	2091.5	0	 	;
1316	2091.5	0	 	;
1317	2094.5	0	 	;
1318	2094.5	0	 	;
1319	2094.5	0	 	;
132	2100.5	0	 	;
1320	2100.5	0.05	 	;
1321	2100.5	0	 	;
1322	2073.5	0.05	 	;
1323	2074.5	0	 	;
1324	2069.5	0	 	;
1325	2069.5	0	 	;
1326	2074.5	0	 	;
1327	2074.5	0.05	 	;
1328	2065.5	0.15	 	;
1329	2074.5	0	 	;
133	1995.5	0	 	;
1330	2074.5	0	 	;
1331	2077.5	0.05	 	;
1332	2077.5	0	 	;
1333	2077.5	0	 	;
1334	2055.5	0.05	 	;
1335	2055.5	0	 	;
1336	2042.5	0.1	 	;
1337	2042.5	0.05	 	;
1338	2042.5	0.15	 	;
1339	2052.5	0	 	;
134	1989.5	0	 	;
1340	2052.5	0.05	 	;
1341	2052.5	0.05	 	;
1342	2052.5	0	 	;
1343	2048.5	0	 	;
1344	2030.5	0	 	;
1345	2030.5	0	 	;
1346	2088.5	0	 	;
1347	1931.5	0	 	;
1348	2088.5	0	 	;
1349	2098.5	0	 	;
135	2134.5	0	 	;
1350	2098.5	0	 	;
1351	2093.5	0.1	 	;
1352	2093.5	0	 	;
1353	2093.5	0	 	;
1354	2098.5	0	 	;
1355	2098.5	0	 	;
1356	2101.5	0	 	;
1357	2101.5	0	 	;
1358	2101.5	0	 	;
1359	2101.5	0.1	 	;
136	2079.5	0	 	;
1360	2093.5	0.1	 	;
1361	2093.5	0	 	;
1362	2098.5	0	 	;
1363	2098.5	0	 	;
1364	2098.5	0	 	;
1365	2098.5	0	 	;
1366	2039.5	0	 	;
1367	2039.5	0	 	;
1368	2039.5	0	 	;
1369	2065.5	0.1	 	;
137	2078.5	0.05	 	;
1370	2070.5	0.05	 	;
1371	2070.5	0	 	;
1372	2066.5	0	 	;
1373	2066.5	0.05	 	;
1374	2066.5	0	 	;
1375	2066.5	0	 	;
1376	2066.5	0	 	;
1377	1922.5	0.05	 	;
1378	1931.5	0	 	;
1379	1931.5	0	 	;
138	2078.5	0.1	 	;
1380	2105.5	0	 	;
1381	2105.5	0	 	;
1382	2105.5	0	 	;
1383	2123.5	0	 	;
1384	2131.5	0	 	;
1385	2134.5	0	 	;
1386	2134.5	0	 	;
1387	2134.5	0	 	;
1388	2109.5	0	 	;
1389	2109.5	0	 	;
139	2067.5	0	 	;
1390	2109.5	0	 	;
1391	2109.5	0	 	;
1392	2112.5	0	 	;
1393	2112.5	0	 	;
1394	2071.5	0	 	;
1395	2071.5	0.1	 	;
1396	2067.5	0.05	 	;
1397	2078.5	0	 	;
1398	2048.5	0	 	;
1399	2048.5	0	 	;
14	2085.5	0	 	;
140	2048.5	0.05	 	;
1400	1995.5	0.05	 	;
1401	2015.5	0.1	 	;
1402	2015.5	0.35	 	;
1403	2021.5	0.05	 	;
1404	2014.5	0	 	;
1405	2014.5	0.05	 	;
1406	2014.5	0.05	 	;
1407	1970.5	0.1	 	;
1408	1989.5	0	 	;
1409	1989.5	0.05	 	;
141	2091.5	0	 	;
1410	1989.5	0	 	;
1411	1985.5	0.05	 	;
1412	2006.5	0	 	;
1413	2006.5	0.05	 	;
142	2091.5	0	 	;
143	2085.5	0.05	 	;
144	1974.5	0.05	 	;
145	1977.5	0	 	;
146	2046.5	0.15	 	;
147	1982.5	0.1	 	;
148	1983.5	0.05	 	;
149	1958.5	0.1	 	;
15	1995.5	0	 	;
150	1982.5	0	 	;
151	2116.5	0	 	;
152	1969.5	0.05	 	;
153	1969.5	0	 	;
154	1957.5	0.05	 	;
155	2010.5	0	 	;
156	2011.5	0.05	 	;
157	2006.5	0	 	;
158	1985.5	0	 	;
159	1989.5	0	 	;
16	1970.5	0	 	;
160	2006.5	0	 	;
161	2021.5	0.1	 	;
162	2021.5	0.1	 	;
163	2006.5	0	 	;
164	2069.5	0	 	;
165	2069.5	0.05	 	;
166	2073.5	0	 	;
167	2011.5	0.05	 	;
168	2011.5	0.1	 	;
169	2014.5	0	 	;
17	2088.5	0.05	 	;
170	2011.5	0	 	;
171	2068.5	0	 	;
172	1977.5	0	 	;
173	1977.5	0	 	;
174	2091.5	0	 	;
175	2091.5	0	 	;
176	2044.5	0	 	;
177	2052.5	0.05	 	;
178	2093.5	0	 	;
179	2039.5	0.1	 	;
18	2112.5	0	 	;
180	2060.5	0	 	;
181	2060.5	0	 	;
182	2060.5	0	 	;
183	2065.5	0	 	;
184	2065.5	0	 	;
185	2085.5	0.05	 	;
186	2044.5	0.05	 	;
187	2027.5	0.05	 	;
188	2034.5	0	 	;
189	2052.5	0	 	;
19	1983.5	0	 	;
190	2052.5	0	 	;
191	2052.5	0	 	;
192	2052.5	0	 	;
193	2050.5	0.1	 	;
194	2025.5	0	 	;
195	2025.5	0	 	;
196	2025.5	0	 	;
197	2034.5	0	 	;
198	2034.5	0	 	;
199	2034.5	0	 	;
2	1986.5	0	 	;
20	1971.5	0	 	;
200	2034.5	0	 	;
201	2052.5	0.05	 	;
202	2054.5	0	 	;
203	2054.5	0	 	;
204	2052.5	0	 	;
205	2052.5	0	 	;
206	2044.5	0.05	 	;
207	2069.5	0	 	;
208	2069.5	0.05	 	;
209	2071.5	0	 	;
21	2055.5	0	 	;
210	2044.5	0.05	 	;
211	2044.5	0.2	 	;
212	2037.5	0.1	 	;
213	2052.5	0.1	 	;
214	2052.5	0	 	;
215	2045.5	0	 	;
216	2045.5	0.05	 	;
217	2052.5	0.15	 	;
218	2052.5	0.05	 	;
219	2052.5	0	 	;
22	2055.5	0	 	;
220	2054.5	0	 	;
221	2054.5	0	 	;
222	2054.5	0.05	 	;
223	2054.5	0	 	;
224	2054.5	0.05	 	;
225	2053.5	0	 	;
226	2053.5	0	 	;
227	2053.5	0	 	;
228	2053.5	0	 	;
229	2053.5	0	 	;
23	2069.5	0.05	 	;
230	2067.5	0	 	;
231	2067.5	0.05	 	;
232	2067.5	0	 	;
233	2071.5	0	 	;
234	2071.5	0.05	 	;
235	2071.5	0.1	 	;
236	2071.5	0	 	;
237	2071.5	0	 	;
238	2071.5	0	 	;
239	2071.5	0	 	;
24	2065.5	0.2	 	;
240	2071.5	0	 	;
241	2071.5	0	 	;
242	2071.5	0.05	 	;
243	2071.5	0	 	;
244	2066.5	0	 	;
245	2055.5	0.05	 	;
246	1983.5	0	 	;
247	1965.5	0.05	 	;
248	1965.5	0	 	;
249	1965.5	0	 	;
25	2071.5	0.1	 	;
250	1965.5	0	 	;
251	1971.5	0.05	 	;
252	1971.5	0	 	;
253	1971.5	0	 	;
254	1971.5	0	 	;
255	1971.5	0.05	 	;
256	1977.5	0.1	 	;
257	2002.5	0.05	 	;
258	2003.5	0	 	;
259	2108.5	0.05	 	;
26	2071.5	0	 	;
260	2108.5	0	 	;
261	2074.5	0.05	 	;
262	2074.5	0.05	 	;
263	2074.5	0.1	 	;
264	2074.5	0.05	 	;
265	2074.5	0.05	 	;
266	2074.5	0	 	;
267	2074.5	0	 	;
268	2074.5	0	 	;
269	2074.5	0	 	;
27	1981.5	0	 	;
270	2073.5	0	 	;
271	2073.5	0	 	;
272	2073.5	0	 	;
273	2073.5	0.05	 	;
274	2073.5	0.05	 	;
275	2053.5	0	 	;
276	2003.5	0	 	;
277	2003.5	0	 	;
278	2003.5	0	 	;
279	2003.5	0	 	;
28	2069.5	0	 	;
280	2003.5	0	 	;
281	2004.5	0	 	;
282	2004.5	0	 	;
283	2004.5	0.05	 	;
284	2004.5	0	 	;
285	2004.5	0	 	;
286	2004.5	0	 	;
287	2008.5	0	 	;
288	2008.5	0.05	 	;
289	2008.5	0.05	 	;
29	2069.5	0	 	;
290	2008.5	0	 	;
291	2015.5	0.05	 	;
292	2015.5	0	 	;
293	2015.5	0.05	 	;
294	2019.5	0.1	 	;
295	2019.5	0.2	 	;
296	2022.5	0.05	 	;
297	2022.5	0.05	 	;
298	2028.5	0.1	 	;
299	2002.5	0.05	 	;
3	1981.5	0.1	 	;
30	2069.5	0	 	;
300	2002.5	0	 	;
301	2002.5	0.05	 	;
302	2014.5	0	 	;
303	2014.5	0.1	 	;
304	2014.5	0.1	 	;
305	2011.5	0.1	 	;
306	2014.5	0.35	 	;
307	2024.5	0.05	 	;
308	2023.5	0.1	 	;
309	1970.5	0	 	;
31	1994.5	0	 	;
310	1970.5	0.05	 	;
311	1957.5	0.05	 	;
312	1972.5	0	 	;
313	1972.5	0	 	;
314	2071.5	0.05	 	;
315	2071.5	0	 	;
316	2071.5	0	 	;
317	2071.5	0	 	;
318	2071.5	0	 	;
319	2071.5	0	 	;
32	1999.5	0	 	;
320	2071.5	0	 	;
321	2071.5	0	 	;
322	2071.5	0.05	 	;
323	2071.5	0.05	 	;
324	2071.5	0.05	 	;
325	2071.5	0	 	;
326	2071.5	0	 	;
327	2067.5	0.1	 	;
328	2067.5	0	 	;
329	2053.5	0	 	;
33	1999.5	0	 	;
330	2053.5	0.05	 	;
331	2053.5	0	 	;
332	2054.5	0	 	;
333	2054.5	0	 	;
334	2054.5	0.05	 	;
335	2054.5	0	 	;
336	2052.5	0	 	;
337	2052.5	0	 	;
338	2052.5	0	 	;
339	2052.5	0	 	;
34	1990.5	0	 	;
340	2052.5	0	 	;
341	2052.5	0	 	;
342	2052.5	0	 	;
343	2052.5	0	 	;
344	2052.5	0	 	;
345	2030.5	0	 	;
346	2030.5	0	 	;
347	2030.5	0	 	;
348	2051.5	0	 	;
349	2051.5	0	 	;
35	2026.5	0	 	;
350	2051.5	0	 	;
351	2060.5	0	 	;
352	2060.5	0.05	 	;
353	2065.5	0.05	 	;
354	2079.5	0	 	;
355	2080.5	0	 	;
356	2084.5	0	 	;
357	2085.5	0.05	 	;
358	2098.5	0	 	;
359	2101.5	0	 	;
36	2026.5	0	 	;
360	2101.5	0	 	;
361	2101.5	0	 	;
362	2101.5	0	 	;
363	2101.5	0.05	 	;
364	2109.5	0	 	;
365	2109.5	0.05	 	;
366	2123.5	0	 	;
367	2114.5	0.1	 	;
368	2109.5	0	 	;
369	2105.5	0	 	;
37	2093.5	0	 	;
370	2101.5	0	 	;
371	2101.5	0.05	 	;
372	2101.5	0	 	;
373	2085.5	0	 	;
374	2085.5	0.05	 	;
375	2080.5	0.05	 	;
376	2065.5	0	 	;
377	2060.5	0.1	 	;
378	2060.5	0.05	 	;
379	2051.5	0.1	 	;
38	2055.5	0	 	;
380	2051.5	0	 	;
381	2051.5	0	 	;
382	2039.5	0.05	 	;
383	2030.5	0	 	;
384	2030.5	0	 	;
385	2030.5	0	 	;
386	2030.5	0	 	;
387	2030.5	0	 	;
388	1973.5	0	 	;
389	1973.5	0	 	;
39	2093.5	0	 	;
390	1973.5	0.05	 	;
391	2006.5	0.05	 	;
392	2006.5	0	 	;
393	2006.5	0.05	 	;
394	2011.5	0.1	 	;
395	2026.5	0.05	 	;
396	2026.5	0	 	;
397	2026.5	0	 	;
398	2026.5	0	 	;
399	2026.5	0	 	;
4	2069.5	0.05	 	;
40	2089.5	0.05	 	;
400	2026.5	0	 	;
401	2030.5	0	 	;
402	2027.5	0.05	 	;
403	2026.5	0	 	;
404	2026.5	0	 	;
405	2026.5	0	 	;
406	2026.5	0.05	 	;
407	1957.5	0.05	 	;
408	2055.5	0.05	 	;
409	2055.5	0	 	;
41	2089.5	0.05	 	;
410	2055.5	0.05	 	;
411	2055.5	0	 	;
412	2055.5	0.05	 	;
413	2055.5	0.1	 	;
414	2055.5	0	 	;
415	2055.5	0	 	;
416	2055.5	0	 	;
417	2057.5	0.05	 	;
418	2057.5	0.05	 	;
419	2057.5	0	 	;
42	2026.5	0	 	;
420	2088.5	0.15	 	;
421	1906.5	0.1	 	;
422	1906.5	0	 	;
423	1906.5	0	 	;
424	1921.5	0	 	;
425	1921.5	0	 	;
426	1899.5	0	 	;
427	1896.5	0	 	;
428	1896.5	0	 	;
429	1896.5	0	 	;
43	2027.5	0	 	;
430	1896.5	0.15	 	;
431	1897.5	0	 	;
432	1897.5	0	 	;
433	1897.5	0.05	 	;
434	1911.5	0.05	 	;
435	1911.5	0.1	 	;
436	1890.5	0	 	;
437	1890.5	0	 	;
438	1890.5	0.2	 	;
439	1898.5	0.1	 	;
44	1973.5	0.05	 	;
440	1898.5	0	 	;
441	1898.5	0	 	;
442	1898.5	0.05	 	;
443	1898.5	0.05	 	;
444	1880.5	0	 	;
445	1880.5	0	 	;
446	1880.5	0.3	 	;
447	1873.5	0.6	 	;
448	1874.5	0.15	 	;
449	2052.5	0	 	;
45	1981.5	0	 	;
450	2052.5	0	 	;
451	2043.5	0.15	 	;
452	2027.5	0.05	 	;
453	2034.5	0	 	;
454	2034.5	0.15	 	;
455	2052.5	0.05	 	;
456	2049.5	0.05	 	;
457	2049.5	0	 	;
458	2049.5	0	 	;
459	2067.5	0	 	;
46	1983.5	0	 	;
460	2071.5	0	 	;
461	2071.5	0	 	;
462	2071.5	0	 	;
463	2071.5	0	 	;
464	2078.5	0.05	 	;
465	2071.5	0.05	 	;
466	2071.5	0	 	;
467	2081.5	0	 	;
468	2081.5	0.05	 	;
469	2078.5	0	 	;
47	1979.5	0	 	;
470	2078.5	0	 	;
471	2078.5	0	 	;
472	2034.5	0	 	;
473	2052.5	0	 	;
474	2034.5	0	 	;
475	2034.5	0	 	;
476	2044.5	0	 	;
477	2026.5	0	 	;
478	2026.5	0	 	;
479	2026.5	0	 	;
48	1974.5	0.05	 	;
480	2026.5	0.05	 	;
481	2026.5	0	 	;
482	2026.5	0.05	 	;
483	2026.5	0.05	 	;
484	2026.5	0	 	;
485	2026.5	0	 	;
486	2026.5	0.05	 	;
487	2052.5	0	 	;
488	2052.5	0	 	;
489	2052.5	0.05	 	;
49	1989.5	0	 	;
490	2052.5	0	 	;
491	2052.5	0.05	 	;
492	1981.5	0	 	;
493	2085.5	0.05	 	;
494	2030.5	0.1	 	;
495	2077.5	0	 	;
496	2074.5	0	 	;
497	2055.5	0	 	;
498	1953.5	0.05	 	;
499	2066.5	0	 	;
5	2039.5	0.05	 	;
50	1995.5	0.05	 	;
500	2073.5	0.1	 	;
501	2079.5	0	 	;
502	2079.5	0	 	;
503	1931.5	0	 	;
504	2073.5	0	 	;
505	2070.5	0.05	 	;
506	2048.5	0	 	;
507	2089.5	0	 	;
508	2085.5	0	 	;
509	2022.5	0.1	 	;
51	1970.5	0	 	;
510	2006.5	0.05	 	;
511	2025.5	0.1	 	;
512	2052.5	0.05	 	;
513	2123.5	0	 	;
514	2109.5	0	 	;
515	2091.5	0.05	 	;
516	2006.5	0.05	 	;
517	2006.5	0	 	;
518	2112.5	0.05	 	;
519	2119.5	0.05	 	;
52	1961.5	0.05	 	;
520	2085.5	0	 	;
521	2085.5	0	 	;
522	2034.5	0	 	;
523	1994.5	0	 	;
524	1999.5	0	 	;
525	1990.5	0	 	;
526	1970.5	0	 	;
527	1989.5	0	 	;
528	1970.5	0	 	;
529	2116.5	0	 	;
53	1957.5	0	 	;
530	2044.5	0	 	;
531	2039.5	0	 	;
532	2039.5	0.05	 	;
533	2039.5	0	 	;
534	2014.5	0.1	 	;
535	2121.5	0	 	;
536	2044.5	0.05	 	;
537	2074.5	0.05	 	;
538	2123.5	0	 	;
539	2123.5	0	 	;
54	2052.5	0	 	;
540	2119.5	0	 	;
541	2066.5	0	 	;
542	2039.5	0	 	;
543	2039.5	0.05	 	;
544	2006.5	0	 	;
545	2006.5	0	 	;
546	2006.5	0	 	;
547	1983.5	0	 	;
548	2080.5	0.05	 	;
549	2080.5	0.05	 	;
55	2088.5	0	 	;
550	2093.5	0	 	;
551	2093.5	0	 	;
552	2093.5	0	 	;
553	1873.5	0	 	;
554	2073.5	0.1	 	;
555	2079.5	0.05	 	;
556	2069.5	0.05	 	;
557	2069.5	0.05	 	;
558	2074.5	0	 	;
559	2022.5	0.15	 	;
56	2027.5	0	 	;
560	2069.5	0	 	;
561	2070.5	0	 	;
562	2070.5	0	 	;
563	2034.5	0	 	;
564	1958.5	0	 	;
565	2030.5	0	 	;
566	2030.5	0	 	;
567	1980.5	0	 	;
568	2055.5	0	 	;
569	2046.5	0	 	;
57	2010.5	0.15	 	;
570	2060.5	0	 	;
571	2044.5	0	 	;
572	2044.5	0	 	;
573	2109.5	0	 	;
574	2085.5	0	 	;
575	2055.5	0.1	 	;
576	2054.5	0	 	;
577	1989.5	0	 	;
578	2093.5	0.05	 	;
579	2093.5	0	 	;
58	2054.5	0	 	;
580	2100.5	0.05	 	;
581	2100.5	0	 	;
582	2070.5	0	 	;
583	2034.5	0	 	;
584	2070.5	0	 	;
585	2066.5	0.05	 	;
586	2055.5	0.05	 	;
587	2048.5	0.1	 	;
588	2048.5	0.05	 	;
589	2048.5	0	 	;
59	2112.5	0.15	 	;
590	2048.5	0	 	;
591	2048.5	0	 	;
592	2044.5	0	 	;
593	2044.5	0	 	;
594	2044.5	0	 	;
595	2044.5	0.05	 	;
596	2034.5	0	 	;
597	2034.5	0.05	 	;
598	2060.5	0	 	;
599	2060.5	0	 	;
6	2112.5	0	 	;
60	2112.5	0	 	;
600	2065.5	0.05	 	;
601	2026.5	0	 	;
602	2086.5	0.15	 	;
603	2025.5	0	 	;
604	2042.5	0.05	 	;
605	2042.5	0	 	;
606	2042.5	0	 	;
607	2042.5	0	 	;
608	2042.5	0	 	;
609	2043.5	0	 	;
61	2112.5	0	 	;
610	2043.5	0	 	;
611	2043.5	0.05	 	;
612	1972.5	0	 	;
613	1972.5	0	 	;
614	1972.5	0	 	;
615	1972.5	0	 	;
616	1972.5	0	 	;
617	1972.5	0	 	;
618	1972.5	0	 	;
619	2080.5	0	 	;
62	2034.5	0	 	;
620	2026.5	0	 	;
621	2026.5	0	 	;
622	2026.5	0	 	;
623	2026.5	0	 	;
624	2065.5	0	 	;
625	2065.5	0	 	;
626	2065.5	0	 	;
627	2066.5	0	 	;
628	2055.5	0.05	 	;
629	2060.5	0.35	 	;
63	2088.5	0.05	 	;
630	1989.5	0.05	 	;
631	1989.5	0	 	;
632	1982.5	0	 	;
633	1989.5	0.15	 	;
634	1973.5	0	 	;
635	1873.5	0.15	 	;
636	1880.5	0.05	 	;
637	1880.5	0	 	;
638	1880.5	0	 	;
639	1898.5	0.05	 	;
64	2105.5	0	 	;
640	1898.5	0.1	 	;
641	1898.5	0.05	 	;
642	1898.5	0	 	;
643	1898.5	0	 	;
644	1890.5	0.25	 	;
645	1890.5	0.05	 	;
646	1911.5	0	 	;
647	1911.5	0	 	;
648	1911.5	0	 	;
649	1911.5	0	 	;
65	2109.5	0	 	;
650	1911.5	0	 	;
651	1911.5	0	 	;
652	1920.5	0	 	;
653	1920.5	0	 	;
654	1920.5	0	 	;
655	1920.5	0.1	 	;
656	1920.5	0	 	;
657	1921.5	0.05	 	;
658	1921.5	0	 	;
659	1921.5	0.05	 	;
66	2109.5	0.05	 	;
660	1921.5	0.05	 	;
661	1912.5	0.1	 	;
662	1912.5	0	 	;
663	1912.5	0	 	;
664	1912.5	0	 	;
665	1906.5	0	 	;
666	1931.5	0	 	;
667	1931.5	0	 	;
668	1931.5	0	 	;
669	1931.5	0	 	;
67	2109.5	0	 	;
670	1922.5	0.05	 	;
671	1922.5	0	 	;
672	1922.5	0.15	 	;
673	1922.5	0	 	;
674	1925.5	0	 	;
675	1925.5	0.05	 	;
676	1925.5	0.05	 	;
677	1958.5	0.05	 	;
678	1958.5	0	 	;
679	1958.5	0.1	 	;
68	2109.5	0.05	 	;
680	1958.5	0	 	;
681	1958.5	0	 	;
682	1976.5	0.1	 	;
683	1976.5	0.05	 	;
684	1976.5	0.05	 	;
685	1976.5	0.05	 	;
686	1958.5	0.15	 	;
687	1981.5	0	 	;
688	1981.5	0	 	;
689	1981.5	0	 	;
69	1990.5	0.05	 	;
690	1981.5	0	 	;
691	1981.5	0.05	 	;
692	1958.5	0	 	;
693	1958.5	0	 	;
694	1958.5	0.05	 	;
695	1958.5	0	 	;
696	2052.5	0	 	;
697	2052.5	0	 	;
698	2049.5	0	 	;
699	2049.5	0	 	;
7	1985.5	0.05	 	;
70	2100.5	0	 	;
700	2026.5	0	 	;
701	2026.5	0	 	;
702	2026.5	0	 	;
703	2026.5	0	 	;
704	2026.5	0	 	;
705	2026.5	0	 	;
706	2026.5	0	 	;
707	2026.5	0	 	;
708	2094.5	0	 	;
709	2094.5	0.05	 	;
71	2070.5	0	 	;
710	2089.5	0.05	 	;
711	2105.5	0	 	;
712	2109.5	0	 	;
713	2106.5	0	 	;
714	2106.5	0	 	;
715	2121.5	0	 	;
716	2091.5	0	 	;
717	2085.5	0	 	;
718	2065.5	0.05	 	;
719	2065.5	0	 	;
72	2070.5	0	 	;
720	2065.5	0	 	;
721	2065.5	0	 	;
722	2065.5	0	 	;
723	2103.5	0.1	 	;
724	2105.5	0.05	 	;
725	2105.5	0	 	;
726	2112.5	0	 	;
727	2077.5	0	 	;
728	2077.5	0.05	 	;
729	2068.5	0.05	 	;
73	2046.5	0	 	;
730	2068.5	0	 	;
731	2068.5	0	 	;
732	2074.5	0	 	;
733	2074.5	0.05	 	;
734	2091.5	0	 	;
735	2094.5	0.05	 	;
736	2094.5	0	 	;
737	2093.5	0	 	;
738	1995.5	0	 	;
739	1995.5	0	 	;
74	2002.5	0	 	;
740	1995.5	0	 	;
741	2015.5	0	 	;
742	1981.5	0.25	 	;
743	1995.5	0.15	 	;
744	1972.5	0	 	;
745	1972.5	0	 	;
746	1972.5	0	 	;
747	1972.5	0	 	;
748	1972.5	0	 	;
749	1972.5	0	 	;
75	2073.5	0.1	 	;
750	1972.5	0	 	;
751	1972.5	0	 	;
752	1972.5	0	 	;
753	1972.5	0	 	;
754	1958.5	0.05	 	;
755	1958.5	0	 	;
756	1958.5	0	 	;
757	1958.5	0.05	 	;
758	1958.5	0	 	;
759	1972.5	0.05	 	;
76	2006.5	0.05	 	;
760	1972.5	0	 	;
761	1972.5	0	 	;
762	1972.5	0	 	;
763	1972.5	0	 	;
764	1972.5	0	 	;
765	1972.5	0	 	;
766	1972.5	0	 	;
767	1972.5	0	 	;
768	1995.5	0.05	 	;
769	1995.5	0	 	;
77	2048.5	0	 	;
770	1995.5	0.05	 	;
771	1981.5	0	 	;
772	1981.5	0	 	;
773	1981.5	0	 	;
774	2003.5	0	 	;
775	2003.5	0	 	;
776	2003.5	0.05	 	;
777	2003.5	0	 	;
778	1995.5	0	 	;
779	1995.5	0	 	;
78	1972.5	0	 	;
780	1995.5	0	 	;
781	1995.5	0	 	;
782	1995.5	0	 	;
783	1995.5	0	 	;
784	1995.5	0	 	;
785	1995.5	0	 	;
786	1995.5	0	 	;
787	1995.5	0	 	;
788	1995.5	0	 	;
789	1995.5	0	 	;
79	1970.5	0	 	;
790	1995.5	0	 	;
791	1995.5	0	 	;
792	2034.5	0	 	;
793	2034.5	0	 	;
794	2034.5	0	 	;
795	2034.5	0	 	;
796	2034.5	0	 	;
797	2034.5	0	 	;
798	2034.5	0	 	;
799	2034.5	0	 	;
8	2048.5	0	 	;
80	2064.5	0.15	 	;
800	2034.5	0	 	;
801	2034.5	0	 	;
802	2034.5	0	 	;
803	2034.5	0	 	;
804	2034.5	0	 	;
805	2034.5	0	 	;
806	2034.5	0	 	;
807	1994.5	0.05	 	;
808	1994.5	0	 	;
809	2006.5	0.05	 	;
81	2106.5	0	 	;
810	2006.5	0.05	 	;
811	2080.5	0.1	 	;
812	2083.5	0.05	 	;
813	2075.5	0.05	 	;
814	2086.5	0	 	;
815	2086.5	0.05	 	;
816	2079.5	0	 	;
817	2079.5	0	 	;
818	2086.5	0	 	;
819	2080.5	0	 	;
82	2105.5	0	 	;
820	2088.5	0	 	;
821	2079.5	0	 	;
822	2086.5	0	 	;
823	2079.5	0.05	 	;
824	2084.5	0.05	 	;
825	2085.5	0.05	 	;
826	2091.5	0	 	;
827	2100.5	0.05	 	;
828	2100.5	0	 	;
829	2105.5	0	 	;
83	2112.5	0	 	;
830	2109.5	0	 	;
831	2119.5	0	 	;
832	1999.5	0	 	;
833	1999.5	0	 	;
834	1999.5	0	 	;
835	2002.5	0	 	;
836	2002.5	0	 	;
837	2002.5	0	 	;
838	2002.5	0	 	;
839	2002.5	0.05	 	;
84	2105.5	0	 	;
840	2003.5	0	 	;
841	2003.5	0	 	;
842	2003.5	0	 	;
843	2003.5	0	 	;
844	2003.5	0	 	;
845	2003.5	0	 	;
846	2006.5	0.05	 	;
847	2006.5	0	 	;
848	2006.5	0	 	;
849	2009.5	0	 	;
85	2105.5	0	 	;
850	2009.5	0.05	 	;
851	2009.5	0	 	;
852	2009.5	0	 	;
853	2025.5	0	 	;
854	2025.5	0	 	;
855	2025.5	0	 	;
856	2025.5	0	 	;
857	2025.5	0.15	 	;
858	2025.5	0	 	;
859	2016.5	0.15	 	;
86	2105.5	0.05	 	;
860	1931.5	0	 	;
861	1931.5	0	 	;
862	1931.5	0	 	;
863	1906.5	0	 	;
864	1896.5	0	 	;
865	1896.5	0	 	;
866	1920.5	0	 	;
867	1920.5	0	 	;
868	1920.5	0	 	;
869	1920.5	0	 	;
87	2046.5	0	 	;
870	2067.5	0	 	;
871	2073.5	0	 	;
872	1873.5	0.05	 	;
873	1873.5	0.1	 	;
874	1873.5	0.05	 	;
875	1873.5	0.05	 	;
876	1952.5	0	 	;
877	1952.5	0	 	;
878	1952.5	0.05	 	;
879	1970.5	0.1	 	;
88	2064.5	0.1	 	;
880	1970.5	0.1	 	;
881	1970.5	0	 	;
882	1970.5	0.1	 	;
883	1967.5	0.15	 	;
884	1967.5	0	 	;
885	1967.5	0	 	;
886	1967.5	0	 	;
887	1979.5	0	 	;
888	1979.5	0	 	;
889	1979.5	0	 	;
89	1970.5	0.05	 	;
890	1979.5	0.05	 	;
891	1987.5	0	 	;
892	1987.5	0	 	;
893	1987.5	0	 	;
894	1987.5	0	 	;
895	1983.5	0	 	;
896	1983.5	0	 	;
897	1983.5	0	 	;
898	1983.5	0	 	;
899	1983.5	0	 	;
9	2088.5	0	 	;
90	2051.5	0	 	;
900	1983.5	0	 	;
901	1990.5	0.05	 	;
902	1990.5	0	 	;
903	1990.5	0	 	;
904	1990.5	0	 	;
905	1989.5	0.05	 	;
906	1983.5	0	 	;
907	1983.5	0	 	;
908	1983.5	0	 	;
909	1988.5	0	 	;
91	2055.5	0.15	 	;
910	1988.5	0	 	;
911	1989.5	0.05	 	;
912	1989.5	0	 	;
913	1989.5	0	 	;
914	1989.5	0.05	 	;
915	1989.5	0	 	;
916	1998.5	0	 	;
917	1998.5	0	 	;
918	1995.5	0	 	;
919	1995.5	0	 	;
92	2073.5	0.1	 	;
920	1995.5	0.1	 	;
921	1999.5	0.05	 	;
922	1999.5	0	 	;
923	2081.5	0	 	;
924	2030.5	0	 	;
925	1979.5	0.05	 	;
926	1979.5	0	 	;
927	1979.5	0	 	;
928	1987.5	0.05	 	;
929	1987.5	0	 	;
93	2079.5	0.25	 	;
930	1987.5	0	 	;
931	1987.5	0	 	;
932	1987.5	0	 	;
933	1980.5	0.05	 	;
934	1980.5	0	 	;
935	1980.5	0.1	 	;
936	1987.5	0	 	;
937	1983.5	0	 	;
938	1983.5	0.1	 	;
939	1983.5	0	 	;
94	2079.5	0	 	;
940	1980.5	0	 	;
941	1986.5	0	 	;
942	1986.5	0	 	;
943	1982.5	0.05	 	;
944	1923.5	0.45	 	;
945	1952.5	0.1	 	;
946	1979.5	0.05	 	;
947	1979.5	0	 	;
948	1976.5	0.05	 	;
949	1977.5	0	 	;
95	2070.5	0	 	;
950	1973.5	0.1	 	;
951	1974.5	0	 	;
952	1974.5	0	 	;
953	1974.5	0	 	;
954	1974.5	0	 	;
955	1965.5	0.05	 	;
956	1965.5	0	 	;
957	1963.5	0.05	 	;
958	1963.5	0	 	;
959	1963.5	0	 	;
96	2070.5	0	 	;
960	1963.5	0	 	;
961	1963.5	0.1	 	;
962	1964.5	0	 	;
963	1964.5	0	 	;
964	1964.5	0	 	;
965	1964.5	0	 	;
966	1964.5	0	 	;
967	1964.5	0.05	 	;
968	1970.5	0	 	;
969	1972.5	0	 	;
97	2065.5	0	 	;
970	1972.5	0	 	;
971	1972.5	0.1	 	;
972	1972.5	0	 	;
973	1972.5	0	 	;
974	1941.5	0	 	;
975	1941.5	0	 	;
976	1941.5	0	 	;
977	1941.5	0.1	 	;
978	1941.5	0.1	 	;
979	1941.5	0	 	;
98	2003.5	0	 	;
980	1941.5	0	 	;
981	1941.5	0.05	 	;
982	1941.5	0.05	 	;
983	1941.5	0	 	;
984	1931.5	0	 	;
985	1931.5	0	 	;
986	1931.5	0	 	;
987	1931.5	0.05	 	;
988	1931.5	0	 	;
989	1977.5	0	 	;
99	1983.5	0	 	;
990	1973.5	0	 	;
991	1973.5	0.05	 	;
992	1966.5	0.15	 	;
993	1966.5	0	 	;
994	1964.5	0.05	 	;
995	1979.5	0.15	 	;
996	1967.5	0.05	 	;
997	1977.5	0	 	;
998	1977.5	0.05	 	;
999	1983.5	0	 	;

[RESERVOIRS]
;ID	Head	Pattern
1414	2186	 	;

[TANKS]
;ID	Elevation	InitLevel	MinLevel	MaxLevel	Diameter	MinVol	VolCurve

[PIPES]
;ID	Node1	Node2	Length	Diameter	Roughness	MinorLoss	Status
1415	47	1106	8.96	76.2	0.0015	0	Open	;
1416	495	496	29.07	152.4	0.0015	0	Open	;
1417	1341	1342	12.91	76.2	0.0015	0	Open	;
1418	1314	1317	62.92	152.4	0.0015	0	Open	;
1419	39	142	35.44	76.2	0.0015	0	Open	;
1420	1168	1169	4.62	254	0.0015	0	Open	;
1421	823	123	65.85	152.4	0.0015	0	Open	;
1422	171	730	35.77	76.2	0.0015	0	Open	;
1423	142	143	115.24	76.2	0.0015	0	Open	;
1424	143	13	5.69	101.6	0.0015	0	Open	;
1425	1342	718	19.35	152.4	0.0015	0	Open	;
1426	496	497	46.2	152.4	0.0015	0	Open	;
1427	497	21	70.67	152.4	0.0015	0	Open	;
1428	21	22	33.68	152.4	0.0015	0	Open	;
1429	183	184	42.64	76.2	0.0015	0	Open	;
1430	184	28	52.5	76.2	0.0015	0	Open	;
1431	28	29	13.53	152.4	0.0015	0	Open	;
1432	501	502	40.41	152.4	0.0015	0	Open	;
1433	460	461	23.04	508	0.0015	0	Open	;
1434	154	53	7.66	76.2	0.0015	0	Open	;
1435	568	38	61.01	152.4	0.0015	0	Open	;
1436	18	66	96.68	304.8	0.0015	0	Open	;
1437	1254	1255	9.63	76.2	0.0015	0	Open	;
1438	1251	1252	8.37	76.2	0.0015	0	Open	;
1439	1252	309	18.01	254	0.0015	0	Open	;
1440	427	864	9.13	152.4	0.0015	0	Open	;
1441	79	16	14.76	152.4	0.0015	0	Open	;
1442	16	89	13.71	152.4	0.0015	0	Open	;
1443	89	51	14.13	203.2	0.0015	0	Open	;
1444	51	111	13.48	101.6	0.0015	0	Open	;
1445	111	52	33.58	152.4	0.0015	0	Open	;
1446	1177	1178	4.68	101.6	0.0015	0	Open	;
1447	356	9	40.6	152.4	0.0015	0	Open	;
1448	453	454	38.25	101.6	0.0015	0	Open	;
1449	157	158	48.52	101.6	0.0015	0	Open	;
1450	529	59	90.52	76.2	0.0015	0	Open	;
1451	151	60	51.07	76.2	0.0015	0	Open	;
1452	86	64	7.06	203.2	0.0015	0	Open	;
1453	64	65	25.52	76.2	0.0015	0	Open	;
1454	105	67	93.05	152.4	0.0015	0	Open	;
1455	622	35	5.26	152.4	0.0015	0	Open	;
1456	561	562	35.82	152.4	0.0015	0	Open	;
1457	562	71	15.56	152.4	0.0015	0	Open	;
1458	71	72	8.14	101.6	0.0015	0	Open	;
1459	922	32	19.3	76.2	0.0015	0	Open	;
1460	921	33	27.83	76.2	0.0015	0	Open	;
1461	181	378	33.42	76.2	0.0015	0	Open	;
1462	588	77	28.68	76.2	0.0015	0	Open	;
1463	519	518	76.65	76.2	0.0015	0	Open	;
1464	345	924	35.97	76.2	0.0015	0	Open	;
1465	52	53	99.07	152.4	0.0015	0	Open	;
1466	81	82	98.23	152.4	0.0015	0	Open	;
1467	83	84	97.48	76.2	0.0015	0	Open	;
1468	84	85	42.4	76.2	0.0015	0	Open	;
1469	85	86	15.79	76.2	0.0015	0	Open	;
1470	73	146	38.21	76.2	0.0015	0	Open	;
1471	146	88	37.47	76.2	0.0015	0	Open	;
1472	543	90	78.75	152.4	0.0015	0	Open	;
1473	506	91	93.02	152.4	0.0015	0	Open	;
1474	41	131	42.45	76.2	0.0015	0	Open	;
1475	93	126	34.95	76.2	0.0015	0	Open	;
1476	126	94	9.44	101.6	0.0015	0	Open	;
1477	94	95	36.41	76.2	0.0015	0	Open	;
1478	95	96	20.34	76.2	0.0015	0	Open	;
1479	96	97	68.03	76.2	0.0015	0	Open	;
1480	276	258	12.36	76.2	0.0015	0	Open	;
1481	123	124	37.92	152.4	0.0015	0	Open	;
1482	124	100	33.38	152.4	0.0015	0	Open	;
1483	226	275	8.39	76.2	0.0015	0	Open	;
1484	486	345	31.57	152.4	0.0015	0	Open	;
1485	746	1050	56.49	152.4	0.0015	0	Open	;
1486	125	126	59.11	76.2	0.0015	0	Open	;
1487	575	91	36.09	76.2	0.0015	0	Open	;
1488	91	109	41.4	152.4	0.0015	0	Open	;
1489	159	160	39.95	152.4	0.0015	0	Open	;
1490	119	31	34.27	76.2	0.0015	0	Open	;
1491	31	113	123.21	76.2	0.0015	0	Open	;
1492	1378	1379	7.78	152.4	0.0015	0	Open	;
1493	570	571	34.97	152.4	0.0015	0	Open	;
1494	521	122	42.03	76.2	0.0015	0	Open	;
1495	122	123	34.07	76.2	0.0015	0	Open	;
1496	127	119	22.97	152.4	0.0015	0	Open	;
1497	91	92	112.68	76.2	0.0015	0	Open	;
1498	92	125	76.38	152.4	0.0015	0	Open	;
1499	535	68	93.5	152.4	0.0015	0	Open	;
1500	129	130	36.93	152.4	0.0015	0	Open	;
1501	130	13	35.58	76.2	0.0015	0	Open	;
1502	13	143	5.69	76.2	0.0015	0	Open	;
1503	143	507	31.7	76.2	0.0015	0	Open	;
1504	507	41	6.62	76.2	0.0015	0	Open	;
1505	41	507	6.62	76.2	0.0015	0	Open	;
1506	738	740	21.13	76.2	0.0015	0	Open	;
1507	693	757	5.53	101.6	0.0015	0	Open	;
1508	739	133	6.63	152.4	0.0015	0	Open	;
1509	175	141	25.53	76.2	0.0015	0	Open	;
1510	141	142	8.07	152.4	0.0015	0	Open	;
1511	1259	1260	29.76	152.4	0.0015	0	Open	;
1512	14	824	36.23	101.6	0.0015	0	Open	;
1513	77	8	1.56	76.2	0.0015	0	Open	;
1514	106	152	25.45	152.4	0.0015	0	Open	;
1515	94	115	13.82	152.4	0.0015	0	Open	;
1516	23	166	67.69	152.4	0.0015	0	Open	;
1517	166	554	31.94	76.2	0.0015	0	Open	;
1518	158	159	46.81	152.4	0.0015	0	Open	;
1519	291	1401	158.03	76.2	0.0015	0	Open	;
1520	39	40	77.43	76.2	0.0015	0	Open	;
1521	29	30	4.37	76.2	0.0015	0	Open	;
1522	30	164	14.99	76.2	0.0015	0	Open	;
1523	164	165	7.23	152.4	0.0015	0	Open	;
1524	165	23	13.95	76.2	0.0015	0	Open	;
1525	1414	135	26.83	152.4	0.0015	0	CV	;
1526	976	173	49.47	76.2	0.0015	0	Open	;
1527	132	174	59.19	152.4	0.0015	0	Open	;
1528	174	175	24.57	76.2	0.0015	0	Open	;
1529	201	176	29.79	152.4	0.0015	0	Open	;
1530	1369	1370	65.63	152.4	0.0015	0	Open	;
1531	1371	1372	30.23	152.4	0.0015	0	Open	;
1532	79	134	36.12	76.2	0.0015	0	Open	;
1533	818	63	37.71	76.2	0.0015	0	Open	;
1534	353	582	86.9	76.2	0.0015	0	Open	;
1535	191	192	8.67	76.2	0.0015	0	Open	;
1536	192	533	15.78	76.2	0.0015	0	Open	;
1537	533	179	50.86	152.4	0.0015	0	Open	;
1538	5	532	51.83	152.4	0.0015	0	Open	;
1539	532	180	68.19	101.6	0.0015	0	Open	;
1540	180	181	15.49	152.4	0.0015	0	Open	;
1541	181	182	13.26	152.4	0.0015	0	Open	;
1542	182	183	37.79	76.2	0.0015	0	Open	;
1543	1265	1267	4.98	76.2	0.0015	0	Open	;
1544	512	189	31.99	76.2	0.0015	0	Open	;
1545	189	190	18.66	152.4	0.0015	0	Open	;
1546	190	191	32.54	152.4	0.0015	0	Open	;
1547	193	194	27.9	76.2	0.0015	0	Open	;
1548	194	195	40.29	101.6	0.0015	0	Open	;
1549	195	196	12.1	76.2	0.0015	0	Open	;
1550	196	197	14.59	152.4	0.0015	0	Open	;
1551	197	198	26.4	101.6	0.0015	0	Open	;
1552	198	199	15.03	152.4	0.0015	0	Open	;
1553	199	62	16.23	152.4	0.0015	0	Open	;
1554	62	200	11.64	101.6	0.0015	0	Open	;
1555	536	201	39.93	76.2	0.0015	0	Open	;
1556	201	202	33.9	76.2	0.0015	0	Open	;
1557	202	203	22.42	76.2	0.0015	0	Open	;
1558	204	205	64.09	152.4	0.0015	0	Open	;
1559	176	206	40.68	76.2	0.0015	0	Open	;
1560	208	207	24.01	152.4	0.0015	0	Open	;
1561	207	209	28.46	76.2	0.0015	0	Open	;
1562	206	210	26.68	76.2	0.0015	0	Open	;
1563	210	211	6.34	76.2	0.0015	0	Open	;
1564	211	212	57.33	152.4	0.0015	0	Open	;
1565	177	205	29	76.2	0.0015	0	Open	;
1566	205	536	53	152.4	0.0015	0	Open	;
1567	536	210	63.05	76.2	0.0015	0	Open	;
1568	202	204	51.33	152.4	0.0015	0	Open	;
1569	204	213	46.15	76.2	0.0015	0	Open	;
1570	213	214	20.86	76.2	0.0015	0	Open	;
1571	214	177	51.69	76.2	0.0015	0	Open	;
1572	177	215	25.82	152.4	0.0015	0	Open	;
1573	215	216	50.23	76.2	0.0015	0	Open	;
1574	217	218	38.69	76.2	0.0015	0	Open	;
1575	218	219	8.26	101.6	0.0015	0	Open	;
1576	219	220	19.57	76.2	0.0015	0	Open	;
1577	220	221	26.71	76.2	0.0015	0	Open	;
1578	221	222	10.97	76.2	0.0015	0	Open	;
1579	222	223	15.96	76.2	0.0015	0	Open	;
1580	223	224	13.55	152.4	0.0015	0	Open	;
1581	224	225	44.05	152.4	0.0015	0	Open	;
1582	225	226	15.42	152.4	0.0015	0	Open	;
1583	226	227	11.82	76.2	0.0015	0	Open	;
1584	227	228	32.79	76.2	0.0015	0	Open	;
1585	228	229	38.17	101.6	0.0015	0	Open	;
1586	229	230	35.66	152.4	0.0015	0	Open	;
1587	230	231	15.35	76.2	0.0015	0	Open	;
1588	231	232	26.32	76.2	0.0015	0	Open	;
1589	232	233	35.73	101.6	0.0015	0	Open	;
1590	233	234	38.23	152.4	0.0015	0	Open	;
1591	234	235	29.02	152.4	0.0015	0	Open	;
1592	235	236	10.26	76.2	0.0015	0	Open	;
1593	236	237	6.3	76.2	0.0015	0	Open	;
1594	237	238	13.83	152.4	0.0015	0	Open	;
1595	238	239	17.26	76.2	0.0015	0	Open	;
1596	239	240	30.61	76.2	0.0015	0	Open	;
1597	240	241	9.76	76.2	0.0015	0	Open	;
1598	241	242	24.5	76.2	0.0015	0	Open	;
1599	243	209	16.71	152.4	0.0015	0	Open	;
1600	209	244	173.37	76.2	0.0015	0	Open	;
1601	244	245	61.02	76.2	0.0015	0	Open	;
1602	152	153	6.28	76.2	0.0015	0	Open	;
1603	153	247	6.13	76.2	0.0015	0	Open	;
1604	247	248	7.55	76.2	0.0015	0	Open	;
1605	248	249	44	152.4	0.0015	0	Open	;
1606	249	250	28.06	76.2	0.0015	0	Open	;
1607	250	251	30.62	76.2	0.0015	0	Open	;
1608	251	252	35.37	76.2	0.0015	0	Open	;
1609	252	253	14.9	152.4	0.0015	0	Open	;
1610	253	254	8.75	152.4	0.0015	0	Open	;
1611	254	255	13.46	76.2	0.0015	0	Open	;
1612	255	256	17.03	76.2	0.0015	0	Open	;
1613	259	260	8.41	76.2	0.0015	0	Open	;
1614	260	261	38.05	152.4	0.0015	0	Open	;
1615	261	262	9.67	76.2	0.0015	0	Open	;
1616	262	263	5.98	152.4	0.0015	0	Open	;
1617	263	264	5.61	76.2	0.0015	0	Open	;
1618	264	265	5.69	76.2	0.0015	0	Open	;
1619	265	266	6.95	152.4	0.0015	0	Open	;
1620	266	267	7.13	76.2	0.0015	0	Open	;
1621	267	268	5.84	152.4	0.0015	0	Open	;
1622	268	269	8.1	76.2	0.0015	0	Open	;
1623	269	270	97.97	152.4	0.0015	0	Open	;
1624	270	271	11.44	76.2	0.0015	0	Open	;
1625	271	272	13.19	76.2	0.0015	0	Open	;
1626	272	273	33.58	76.2	0.0015	0	Open	;
1627	273	274	37.78	76.2	0.0015	0	Open	;
1628	274	275	22.08	76.2	0.0015	0	Open	;
1629	275	227	10.79	76.2	0.0015	0	Open	;
1630	258	98	7.55	152.4	0.0015	0	Open	;
1631	98	277	9.16	76.2	0.0015	0	Open	;
1632	277	278	38.55	76.2	0.0015	0	Open	;
1633	278	279	13.66	152.4	0.0015	0	Open	;
1634	279	280	12.12	152.4	0.0015	0	Open	;
1635	280	281	7.63	76.2	0.0015	0	Open	;
1636	281	282	17.02	76.2	0.0015	0	Open	;
1637	282	283	16.55	76.2	0.0015	0	Open	;
1638	283	284	13.42	76.2	0.0015	0	Open	;
1639	284	285	8.8	76.2	0.0015	0	Open	;
1640	285	286	34.18	152.4	0.0015	0	Open	;
1641	286	287	16.61	152.4	0.0015	0	Open	;
1642	287	288	28.26	76.2	0.0015	0	Open	;
1643	288	289	12.25	76.2	0.0015	0	Open	;
1644	289	290	34	76.2	0.0015	0	Open	;
1645	290	291	49.94	101.6	0.0015	0	Open	;
1646	291	292	11.25	101.6	0.0015	0	Open	;
1647	292	293	33.46	152.4	0.0015	0	Open	;
1648	293	294	42.52	76.2	0.0015	0	Open	;
1649	294	295	41.59	152.4	0.0015	0	Open	;
1650	295	296	56.08	152.4	0.0015	0	Open	;
1651	296	297	49.58	152.4	0.0015	0	Open	;
1652	297	298	49.06	76.2	0.0015	0	Open	;
1653	15	257	43.8	76.2	0.0015	0	Open	;
1654	257	299	27.9	76.2	0.0015	0	Open	;
1655	299	300	24.32	76.2	0.0015	0	Open	;
1656	300	301	15.36	76.2	0.0015	0	Open	;
1657	301	302	49.31	76.2	0.0015	0	Open	;
1658	302	303	16.28	76.2	0.0015	0	Open	;
1659	303	304	62.24	76.2	0.0015	0	Open	;
1660	304	305	28.47	76.2	0.0015	0	Open	;
1661	305	306	120.18	76.2	0.0015	0	Open	;
1662	306	307	227.79	76.2	0.0015	0	Open	;
1663	307	308	50.4	76.2	0.0015	0	Open	;
1664	967	968	10.81	152.4	0.0015	0	Open	;
1665	968	309	7.47	152.4	0.0015	0	Open	;
1666	309	310	11.11	76.2	0.0015	0	Open	;
1667	310	311	83.69	76.2	0.0015	0	Open	;
1668	311	312	17.99	152.4	0.0015	0	Open	;
1669	314	315	10.5	76.2	0.0015	0	Open	;
1670	315	316	6.52	76.2	0.0015	0	Open	;
1671	316	317	5.15	76.2	0.0015	0	Open	;
1672	317	237	5.37	76.2	0.0015	0	Open	;
1673	318	319	5.35	76.2	0.0015	0	Open	;
1674	319	320	3.8	152.4	0.0015	0	Open	;
1675	320	243	6	76.2	0.0015	0	Open	;
1676	243	321	4.89	152.4	0.0015	0	Open	;
1677	321	322	16.86	76.2	0.0015	0	Open	;
1678	322	323	46.58	76.2	0.0015	0	Open	;
1679	323	314	10.63	76.2	0.0015	0	Open	;
1680	314	324	32.51	152.4	0.0015	0	Open	;
1681	324	325	30.05	76.2	0.0015	0	Open	;
1682	325	326	35.74	76.2	0.0015	0	Open	;
1683	326	327	57.5	76.2	0.0015	0	Open	;
1684	327	328	33.09	76.2	0.0015	0	Open	;
1685	328	329	33.38	152.4	0.0015	0	Open	;
1686	329	330	31.26	152.4	0.0015	0	Open	;
1687	330	331	31.11	152.4	0.0015	0	Open	;
1688	331	332	43.3	76.2	0.0015	0	Open	;
1689	332	333	30.87	76.2	0.0015	0	Open	;
1690	333	203	3.08	76.2	0.0015	0	Open	;
1691	203	334	17.12	101.6	0.0015	0	Open	;
1692	334	335	12.37	152.4	0.0015	0	Open	;
1693	335	336	35.98	76.2	0.0015	0	Open	;
1694	336	337	22.7	76.2	0.0015	0	Open	;
1695	337	338	4.5	76.2	0.0015	0	Open	;
1696	338	339	13.68	76.2	0.0015	0	Open	;
1697	339	340	8.3	152.4	0.0015	0	Open	;
1698	340	341	1.42	76.2	0.0015	0	Open	;
1699	341	342	14.73	152.4	0.0015	0	Open	;
1700	342	343	11.58	152.4	0.0015	0	Open	;
1701	343	344	7.87	76.2	0.0015	0	Open	;
1702	345	346	9.35	152.4	0.0015	0	Open	;
1703	346	347	8.69	152.4	0.0015	0	Open	;
1704	347	348	177.05	76.2	0.0015	0	Open	;
1705	348	349	28.13	76.2	0.0015	0	Open	;
1706	349	350	21.65	152.4	0.0015	0	Open	;
1707	350	351	45.97	76.2	0.0015	0	Open	;
1708	351	352	27.16	152.4	0.0015	0	Open	;
1709	352	97	84.89	152.4	0.0015	0	Open	;
1710	97	353	36.12	152.4	0.0015	0	Open	;
1711	353	560	32.32	152.4	0.0015	0	Open	;
1712	560	354	136.86	152.4	0.0015	0	Open	;
1713	354	355	85.12	76.2	0.0015	0	Open	;
1714	355	549	40.47	76.2	0.0015	0	Open	;
1715	549	356	75.52	76.2	0.0015	0	Open	;
1716	356	357	44.35	203.2	0.0015	0	Open	;
1717	357	358	111.91	76.2	0.0015	0	Open	;
1718	358	359	75.05	152.4	0.0015	0	Open	;
1719	359	360	7.04	76.2	0.0015	0	Open	;
1720	360	361	30.94	152.4	0.0015	0	Open	;
1721	361	362	47.95	76.2	0.0015	0	Open	;
1722	362	363	14.26	152.4	0.0015	0	Open	;
1723	363	364	32.4	76.2	0.0015	0	Open	;
1724	364	365	35.34	76.2	0.0015	0	Open	;
1725	135	366	30.88	76.2	0.0015	0	Open	;
1726	538	529	38.44	152.4	0.0015	0	Open	;
1727	529	151	36.17	152.4	0.0015	0	Open	;
1728	151	367	89.07	76.2	0.0015	0	Open	;
1729	367	65	88.01	152.4	0.0015	0	Open	;
1730	65	368	17.44	76.2	0.0015	0	Open	;
1731	368	369	20.41	152.4	0.0015	0	Open	;
1732	369	370	15.91	76.2	0.0015	0	Open	;
1733	370	371	26.72	152.4	0.0015	0	Open	;
1734	371	372	70.72	203.2	0.0015	0	Open	;
1735	372	373	104.2	152.4	0.0015	0	Open	;
1736	373	374	58.75	152.4	0.0015	0	Open	;
1737	374	129	69.46	152.4	0.0015	0	Open	;
1738	129	375	125.52	152.4	0.0015	0	Open	;
1739	375	555	76.52	152.4	0.0015	0	Open	;
1740	555	4	100.5	76.2	0.0015	0	Open	;
1741	4	376	103.52	76.2	0.0015	0	Open	;
1742	376	377	80.55	152.4	0.0015	0	Open	;
1743	377	378	7.83	152.4	0.0015	0	Open	;
1744	378	379	68.63	152.4	0.0015	0	Open	;
1745	379	380	25.78	76.2	0.0015	0	Open	;
1746	380	381	23.08	152.4	0.0015	0	Open	;
1747	381	382	15.17	76.2	0.0015	0	Open	;
1748	382	383	143.9	76.2	0.0015	0	Open	;
1749	383	384	7.1	76.2	0.0015	0	Open	;
1750	384	385	5.78	76.2	0.0015	0	Open	;
1751	385	386	5.87	76.2	0.0015	0	Open	;
1752	386	387	12.36	152.4	0.0015	0	Open	;
1753	53	112	29.18	101.6	0.0015	0	Open	;
1754	44	388	13.55	76.2	0.0015	0	Open	;
1755	388	389	18.08	76.2	0.0015	0	Open	;
1756	389	390	15.5	152.4	0.0015	0	Open	;
1757	391	392	18.17	76.2	0.0015	0	Open	;
1758	392	393	19.78	152.4	0.0015	0	Open	;
1759	393	394	120.2	76.2	0.0015	0	Open	;
1760	394	395	101.69	76.2	0.0015	0	Open	;
1761	395	396	23.92	152.4	0.0015	0	Open	;
1762	396	397	104.57	76.2	0.0015	0	Open	;
1763	397	398	14.91	152.4	0.0015	0	Open	;
1764	398	399	11.6	76.2	0.0015	0	Open	;
1765	399	400	9.92	76.2	0.0015	0	Open	;
1766	400	401	11.54	152.4	0.0015	0	Open	;
1767	401	387	67.19	152.4	0.0015	0	Open	;
1768	43	403	92.61	76.2	0.0015	0	Open	;
1769	403	404	12.64	76.2	0.0015	0	Open	;
1770	404	405	15.64	152.4	0.0015	0	Open	;
1771	405	406	15.7	76.2	0.0015	0	Open	;
1772	149	407	24.21	152.4	0.0015	0	Open	;
1773	408	409	7.77	152.4	0.0015	0	Open	;
1774	409	410	21.65	76.2	0.0015	0	Open	;
1775	410	411	13.36	76.2	0.0015	0	Open	;
1776	411	412	22.08	76.2	0.0015	0	Open	;
1777	412	413	10.25	152.4	0.0015	0	Open	;
1778	413	414	11.03	152.4	0.0015	0	Open	;
1779	414	415	15.75	152.4	0.0015	0	Open	;
1780	415	416	37.41	152.4	0.0015	0	Open	;
1781	416	417	33.69	76.2	0.0015	0	Open	;
1782	417	418	38.29	152.4	0.0015	0	Open	;
1783	418	419	44.32	101.6	0.0015	0	Open	;
1784	407	154	16.56	152.4	0.0015	0	Open	;
1785	9	55	31.84	152.4	0.0015	0	Open	;
1786	55	420	42.18	101.6	0.0015	0	Open	;
1787	421	422	63.72	76.2	0.0015	0	Open	;
1788	422	423	10.96	76.2	0.0015	0	Open	;
1789	423	424	119.06	76.2	0.0015	0	Open	;
1790	424	425	41.17	152.4	0.0015	0	Open	;
1791	425	426	36.2	76.2	0.0015	0	Open	;
1792	426	427	17.2	152.4	0.0015	0	Open	;
1793	427	428	20.49	76.2	0.0015	0	Open	;
1794	428	429	5.25	76.2	0.0015	0	Open	;
1795	429	430	38.36	76.2	0.0015	0	Open	;
1796	430	431	26.9	76.2	0.0015	0	Open	;
1797	431	432	20.37	76.2	0.0015	0	Open	;
1798	432	433	17.11	152.4	0.0015	0	Open	;
1799	433	434	30.13	152.4	0.0015	0	Open	;
1800	434	435	19.94	152.4	0.0015	0	Open	;
1801	435	436	25	152.4	0.0015	0	Open	;
1802	436	437	13.93	76.2	0.0015	0	Open	;
1803	437	438	78.11	152.4	0.0015	0	Open	;
1804	438	439	48.64	76.2	0.0015	0	Open	;
1805	439	440	15.1	152.4	0.0015	0	Open	;
1806	440	441	11	101.6	0.0015	0	Open	;
1807	441	442	12.86	76.2	0.0015	0	Open	;
1808	442	443	43.02	152.4	0.0015	0	Open	;
1809	443	444	22.12	76.2	0.0015	0	Open	;
1810	444	445	9.83	76.2	0.0015	0	Open	;
1811	445	446	10.33	76.2	0.0015	0	Open	;
1812	446	447	179.28	76.2	0.0015	0	Open	;
1813	447	448	101.05	76.2	0.0015	0	Open	;
1814	54	449	15.44	76.2	0.0015	0	Open	;
1815	449	450	18.82	152.4	0.0015	0	Open	;
1816	450	451	93.46	152.4	0.0015	0	Open	;
1817	451	452	146.76	76.2	0.0015	0	Open	;
1818	454	455	189.46	76.2	0.0015	0	Open	;
1819	455	456	21.66	152.4	0.0015	0	Open	;
1820	456	457	16.6	152.4	0.0015	0	Open	;
1821	457	458	14.29	76.2	0.0015	0	Open	;
1822	452	402	28.53	76.2	0.0015	0	Open	;
1823	56	453	37.03	76.2	0.0015	0	Open	;
1824	459	460	52	152.4	0.0015	0	Open	;
1825	461	462	25.45	76.2	0.0015	0	Open	;
1826	462	463	42.69	76.2	0.0015	0	Open	;
1827	463	464	89.08	76.2	0.0015	0	Open	;
1828	238	463	9.1	76.2	0.0015	0	Open	;
1829	463	465	22.73	76.2	0.0015	0	Open	;
1830	465	466	11.99	76.2	0.0015	0	Open	;
1831	466	467	41.51	152.4	0.0015	0	Open	;
1832	467	468	32.88	152.4	0.0015	0	Open	;
1833	468	138	77.89	76.2	0.0015	0	Open	;
1834	138	469	26.67	76.2	0.0015	0	Open	;
1835	469	137	23.42	76.2	0.0015	0	Open	;
1836	137	471	12.52	76.2	0.0015	0	Open	;
1837	471	470	1.55	76.2	0.0015	0	Open	;
1838	470	464	24.73	152.4	0.0015	0	Open	;
1839	469	467	82.43	76.2	0.0015	0	Open	;
1840	139	459	23.63	101.6	0.0015	0	Open	;
1841	475	476	43.57	152.4	0.0015	0	Open	;
1842	476	477	22.38	76.2	0.0015	0	Open	;
1843	477	478	10.6	76.2	0.0015	0	Open	;
1844	478	479	55.89	76.2	0.0015	0	Open	;
1845	479	480	14.84	152.4	0.0015	0	Open	;
1846	480	481	11.22	152.4	0.0015	0	Open	;
1847	481	482	10.25	76.2	0.0015	0	Open	;
1848	482	483	10.1	152.4	0.0015	0	Open	;
1849	483	484	7.95	76.2	0.0015	0	Open	;
1850	700	701	8.04	76.2	0.0015	0	Open	;
1851	484	485	7.46	101.6	0.0015	0	Open	;
1852	485	486	14.19	152.4	0.0015	0	Open	;
1853	472	522	36.67	152.4	0.0015	0	Open	;
1854	522	473	56.26	76.2	0.0015	0	Open	;
1855	473	487	9.52	76.2	0.0015	0	Open	;
1856	487	488	10.95	76.2	0.0015	0	Open	;
1857	488	489	11.27	152.4	0.0015	0	Open	;
1858	489	490	11.63	152.4	0.0015	0	Open	;
1859	490	491	11.81	76.2	0.0015	0	Open	;
1860	27	492	26.33	76.2	0.0015	0	Open	;
1861	1379	1347	4.34	152.4	0.0015	0	Open	;
1862	988	1377	20.06	76.2	0.0015	0	Open	;
1863	819	355	41.85	101.6	0.0015	0	Open	;
1864	72	811	31.37	76.2	0.0015	0	Open	;
1865	110	90	43.49	76.2	0.0015	0	Open	;
1866	90	541	36.03	76.2	0.0015	0	Open	;
1867	541	499	34.21	152.4	0.0015	0	Open	;
1868	13	14	40.16	76.2	0.0015	0	Open	;
1869	14	501	47.77	76.2	0.0015	0	Open	;
1870	667	861	19.43	152.4	0.0015	0	Open	;
1871	146	87	79.93	76.2	0.0015	0	Open	;
1872	507	508	35.43	76.2	0.0015	0	Open	;
1873	69	941	40.09	76.2	0.0015	0	Open	;
1874	100	101	65.45	76.2	0.0015	0	Open	;
1875	539	540	47.11	152.4	0.0015	0	Open	;
1876	163	510	72.86	76.2	0.0015	0	Open	;
1877	559	511	77.53	76.2	0.0015	0	Open	;
1878	514	1389	20.08	152.4	0.0015	0	Open	;
1879	131	716	74.43	76.2	0.0015	0	Open	;
1880	420	723	94.15	76.2	0.0015	0	Open	;
1881	907	999	7.23	152.4	0.0015	0	Open	;
1882	241	318	7.74	152.4	0.0015	0	Open	;
1883	402	43	2.02	152.4	0.0015	0	Open	;
1884	546	157	15.57	152.4	0.0015	0	Open	;
1885	157	516	52.39	152.4	0.0015	0	Open	;
1886	544	517	68.41	76.2	0.0015	0	Open	;
1887	6	518	43.78	152.4	0.0015	0	Open	;
1888	508	520	39.07	76.2	0.0015	0	Open	;
1889	520	521	15.46	152.4	0.0015	0	Open	;
1890	1181	1182	23.9	152.4	0.0015	0	Open	;
1891	1228	1225	36.15	76.2	0.0015	0	Open	;
1892	309	526	12.03	76.2	0.0015	0	Open	;
1893	1250	1251	12.57	76.2	0.0015	0	Open	;
1894	140	568	29.83	76.2	0.0015	0	Open	;
1895	1203	1196	54.08	152.4	0.0015	0	Open	;
1896	571	572	3.71	152.4	0.0015	0	Open	;
1897	572	530	36.76	152.4	0.0015	0	Open	;
1898	531	532	31.48	152.4	0.0015	0	Open	;
1899	223	576	4.39	76.2	0.0015	0	Open	;
1900	560	561	35.59	76.2	0.0015	0	Open	;
1901	39	578	3.32	76.2	0.0015	0	Open	;
1902	558	101	4.8	76.2	0.0015	0	Open	;
1903	101	537	35.85	76.2	0.0015	0	Open	;
1904	537	495	42.92	76.2	0.0015	0	Open	;
1905	538	539	44.73	152.4	0.0015	0	Open	;
1906	38	541	77.19	152.4	0.0015	0	Open	;
1907	542	543	58.44	76.2	0.0015	0	Open	;
1908	559	163	21.61	101.6	0.0015	0	Open	;
1909	163	544	26.39	152.4	0.0015	0	Open	;
1910	544	545	12.42	76.2	0.0015	0	Open	;
1911	545	546	16.27	76.2	0.0015	0	Open	;
1912	1014	1015	104.14	76.2	0.0015	0	Open	;
1913	419	1020	49.39	76.2	0.0015	0	Open	;
1914	17	548	44.87	152.4	0.0015	0	Open	;
1915	548	549	40.04	152.4	0.0015	0	Open	;
1916	37	550	15.36	76.2	0.0015	0	Open	;
1917	550	551	9.23	76.2	0.0015	0	Open	;
1918	10	531	51.28	76.2	0.0015	0	Open	;
1919	171	574	98.43	76.2	0.0015	0	Open	;
1920	574	124	55.57	76.2	0.0015	0	Open	;
1921	124	554	70.08	76.2	0.0015	0	Open	;
1922	554	555	34.45	152.4	0.0015	0	Open	;
1923	23	556	25.95	76.2	0.0015	0	Open	;
1924	556	557	7.72	76.2	0.0015	0	Open	;
1925	557	558	27.69	76.2	0.0015	0	Open	;
1926	499	92	38.27	76.2	0.0015	0	Open	;
1927	92	500	40.16	152.4	0.0015	0	Open	;
1928	505	125	41.04	76.2	0.0015	0	Open	;
1929	111	112	103.6	76.2	0.0015	0	Open	;
1930	4	23	39.45	76.2	0.0015	0	Open	;
1931	60	61	40.07	152.4	0.0015	0	Open	;
1932	1043	1044	21.3	152.4	0.0015	0	Open	;
1933	474	475	29.6	76.2	0.0015	0	Open	;
1934	80	87	38.6	152.4	0.0015	0	Open	;
1935	87	569	40.29	76.2	0.0015	0	Open	;
1936	532	533	29.88	76.2	0.0015	0	Open	;
1937	70	573	103.42	76.2	0.0015	0	Open	;
1938	246	99	50.03	76.2	0.0015	0	Open	;
1939	40	41	37.3	101.6	0.0015	0	Open	;
1940	1012	1014	22.4	76.2	0.0015	0	Open	;
1941	406	1012	97.97	152.4	0.0015	0	Open	;
1942	551	552	8.41	76.2	0.0015	0	Open	;
1943	552	579	11.2	203.2	0.0015	0	Open	;
1944	579	580	84.27	76.2	0.0015	0	Open	;
1945	580	132	8.1	152.4	0.0015	0	Open	;
1946	132	581	24.37	152.4	0.0015	0	Open	;
1947	188	583	18.22	152.4	0.0015	0	Open	;
1948	72	582	26.08	76.2	0.0015	0	Open	;
1949	582	95	33.19	76.2	0.0015	0	Open	;
1950	95	584	66.53	152.4	0.0015	0	Open	;
1951	584	505	5.03	152.4	0.0015	0	Open	;
1952	505	585	59.27	76.2	0.0015	0	Open	;
1953	585	499	16.27	101.6	0.0015	0	Open	;
1954	499	586	76.05	76.2	0.0015	0	Open	;
1955	586	575	35.65	76.2	0.0015	0	Open	;
1956	575	587	57.13	152.4	0.0015	0	Open	;
1957	587	588	32.4	76.2	0.0015	0	Open	;
1958	588	589	3.28	76.2	0.0015	0	Open	;
1959	589	590	25.97	152.4	0.0015	0	Open	;
1960	590	591	0.74	152.4	0.0015	0	Open	;
1961	591	569	6.27	152.4	0.0015	0	Open	;
1962	569	73	78.07	152.4	0.0015	0	Open	;
1963	73	530	32.39	152.4	0.0015	0	Open	;
1964	530	592	27.65	152.4	0.0015	0	Open	;
1965	592	593	16.21	152.4	0.0015	0	Open	;
1966	593	594	5.17	76.2	0.0015	0	Open	;
1967	594	595	9.12	76.2	0.0015	0	Open	;
1968	595	596	36.92	152.4	0.0015	0	Open	;
1969	583	597	14.79	76.2	0.0015	0	Open	;
1970	597	598	37.23	76.2	0.0015	0	Open	;
1971	598	599	14.73	76.2	0.0015	0	Open	;
1972	599	570	31.81	152.4	0.0015	0	Open	;
1973	570	88	31.53	76.2	0.0015	0	Open	;
1974	88	80	79.8	152.4	0.0015	0	Open	;
1975	80	600	32.52	152.4	0.0015	0	Open	;
1976	600	109	91.55	76.2	0.0015	0	Open	;
1977	109	500	111.23	76.2	0.0015	0	Open	;
1978	500	93	129.22	76.2	0.0015	0	Open	;
1979	598	186	37.04	76.2	0.0015	0	Open	;
1980	589	506	36.05	76.2	0.0015	0	Open	;
1981	506	600	43.4	76.2	0.0015	0	Open	;
1982	43	187	14.28	152.4	0.0015	0	Open	;
1983	187	494	45.22	76.2	0.0015	0	Open	;
1984	494	601	14.42	152.4	0.0015	0	Open	;
1985	1	602	85.23	152.4	0.0015	0	Open	;
1986	511	603	106.74	76.2	0.0015	0	Open	;
1987	603	604	23.39	76.2	0.0015	0	Open	;
1988	604	605	7.99	76.2	0.0015	0	Open	;
1989	605	606	6.92	152.4	0.0015	0	Open	;
1990	606	607	6.18	76.2	0.0015	0	Open	;
1991	607	608	6.03	76.2	0.0015	0	Open	;
1992	608	609	6.69	76.2	0.0015	0	Open	;
1993	609	610	26.59	152.4	0.0015	0	Open	;
1994	610	611	6.52	76.2	0.0015	0	Open	;
1995	611	193	100.54	76.2	0.0015	0	Open	;
1996	78	612	19.18	76.2	0.0015	0	Open	;
1997	612	613	4.93	152.4	0.0015	0	Open	;
1998	613	614	13.24	76.2	0.0015	0	Open	;
1999	614	615	6.42	152.4	0.0015	0	Open	;
2000	615	616	14.95	76.2	0.0015	0	Open	;
2001	616	617	2.99	152.4	0.0015	0	Open	;
2002	617	618	14.55	76.2	0.0015	0	Open	;
2003	768	769	9.19	76.2	0.0015	0	Open	;
2004	602	63	43.93	76.2	0.0015	0	Open	;
2005	63	619	47.61	152.4	0.0015	0	Open	;
2006	42	620	8.78	152.4	0.0015	0	Open	;
2007	620	621	3.54	76.2	0.0015	0	Open	;
2008	42	623	6.26	76.2	0.0015	0	Open	;
2009	623	622	3.91	76.2	0.0015	0	Open	;
2010	321	625	99.74	76.2	0.0015	0	Open	;
2011	625	626	31.02	152.4	0.0015	0	Open	;
2012	626	624	34.54	76.2	0.0015	0	Open	;
2013	624	627	34.48	101.6	0.0015	0	Open	;
2014	627	628	35.94	152.4	0.0015	0	Open	;
2015	628	629	68.32	76.2	0.0015	0	Open	;
2016	24	626	29.29	76.2	0.0015	0	Open	;
2017	113	630	9.1	76.2	0.0015	0	Open	;
2018	630	631	29.55	76.2	0.0015	0	Open	;
2019	631	121	124.89	76.2	0.0015	0	Open	;
2020	121	150	32.18	76.2	0.0015	0	Open	;
2021	150	632	22.53	152.4	0.0015	0	Open	;
2022	632	633	164.52	152.4	0.0015	0	Open	;
2023	633	79	40.5	152.4	0.0015	0	Open	;
2024	79	634	75.03	76.2	0.0015	0	Open	;
2025	634	44	21.46	152.4	0.0015	0	Open	;
2026	576	58	14.66	76.2	0.0015	0	Open	;
2027	58	334	4.87	76.2	0.0015	0	Open	;
2028	553	635	33.46	152.4	0.0015	0	Open	;
2029	635	636	162.5	76.2	0.0015	0	Open	;
2030	636	637	11.87	152.4	0.0015	0	Open	;
2031	637	638	11.35	76.2	0.0015	0	Open	;
2032	638	639	22.6	152.4	0.0015	0	Open	;
2033	639	640	44.13	76.2	0.0015	0	Open	;
2034	640	641	14.57	152.4	0.0015	0	Open	;
2035	641	642	12.7	76.2	0.0015	0	Open	;
2036	642	643	16.12	152.4	0.0015	0	Open	;
2037	643	644	49.1	76.2	0.0015	0	Open	;
2038	644	645	81.22	76.2	0.0015	0	Open	;
2039	645	646	22.7	152.4	0.0015	0	Open	;
2040	646	647	10.15	76.2	0.0015	0	Open	;
2041	647	648	9.9	76.2	0.0015	0	Open	;
2042	648	649	13.93	76.2	0.0015	0	Open	;
2043	649	650	17.35	76.2	0.0015	0	Open	;
2044	650	651	23.43	76.2	0.0015	0	Open	;
2045	651	652	27.38	76.2	0.0015	0	Open	;
2046	652	653	23.59	76.2	0.0015	0	Open	;
2047	653	654	24.05	101.6	0.0015	0	Open	;
2048	654	655	13.41	76.2	0.0015	0	Open	;
2049	655	656	15.48	76.2	0.0015	0	Open	;
2050	656	657	21.36	76.2	0.0015	0	Open	;
2051	657	658	27.36	76.2	0.0015	0	Open	;
2052	658	659	24.1	152.4	0.0015	0	Open	;
2053	659	660	22.42	152.4	0.0015	0	Open	;
2054	660	661	27.68	152.4	0.0015	0	Open	;
2055	661	662	25.31	76.2	0.0015	0	Open	;
2056	662	663	24.39	76.2	0.0015	0	Open	;
2057	663	664	24.25	152.4	0.0015	0	Open	;
2058	664	665	35.79	76.2	0.0015	0	Open	;
2059	665	666	36.43	76.2	0.0015	0	Open	;
2060	666	667	17.47	76.2	0.0015	0	Open	;
2061	667	668	17.87	152.4	0.0015	0	Open	;
2062	668	669	19.45	76.2	0.0015	0	Open	;
2063	669	670	17.89	76.2	0.0015	0	Open	;
2064	670	671	18.96	76.2	0.0015	0	Open	;
2065	671	672	11.5	152.4	0.0015	0	Open	;
2066	672	673	43.22	152.4	0.0015	0	Open	;
2067	673	674	9.36	152.4	0.0015	0	Open	;
2068	674	675	13.08	152.4	0.0015	0	Open	;
2069	675	676	16.72	76.2	0.0015	0	Open	;
2070	677	678	12.92	152.4	0.0015	0	Open	;
2071	678	679	27.12	152.4	0.0015	0	Open	;
2072	679	680	11.13	76.2	0.0015	0	Open	;
2073	680	681	11.39	76.2	0.0015	0	Open	;
2074	681	682	22.5	101.6	0.0015	0	Open	;
2075	682	683	16.24	76.2	0.0015	0	Open	;
2076	683	684	20.49	76.2	0.0015	0	Open	;
2077	684	685	17.81	76.2	0.0015	0	Open	;
2078	685	686	51.98	76.2	0.0015	0	Open	;
2079	686	687	27.39	76.2	0.0015	0	Open	;
2080	687	688	14.68	76.2	0.0015	0	Open	;
2081	688	689	14.96	152.4	0.0015	0	Open	;
2082	689	690	19.29	76.2	0.0015	0	Open	;
2083	690	691	19.91	76.2	0.0015	0	Open	;
2084	691	692	31.52	76.2	0.0015	0	Open	;
2085	692	693	17.28	76.2	0.0015	0	Open	;
2086	693	694	11.05	152.4	0.0015	0	Open	;
2087	694	695	13.69	152.4	0.0015	0	Open	;
2088	695	149	38.66	76.2	0.0015	0	Open	;
2089	344	54	5.63	152.4	0.0015	0	Open	;
2090	54	696	7.84	152.4	0.0015	0	Open	;
2091	696	697	9.43	152.4	0.0015	0	Open	;
2092	697	698	9.13	76.2	0.0015	0	Open	;
2093	698	699	20.39	76.2	0.0015	0	Open	;
2094	699	458	15.92	152.4	0.0015	0	Open	;
2095	11	56	19.53	76.2	0.0015	0	Open	;
2096	387	11	13.23	76.2	0.0015	0	Open	;
2097	621	700	5.27	76.2	0.0015	0	Open	;
2098	701	702	7.02	76.2	0.0015	0	Open	;
2099	702	480	13.81	152.4	0.0015	0	Open	;
2100	35	703	6.58	76.2	0.0015	0	Open	;
2101	703	486	9.95	152.4	0.0015	0	Open	;
2102	601	36	10.6	152.4	0.0015	0	Open	;
2103	36	704	12.92	76.2	0.0015	0	Open	;
2104	704	705	8.48	76.2	0.0015	0	Open	;
2105	705	706	7.91	152.4	0.0015	0	Open	;
2106	707	42	16.56	76.2	0.0015	0	Open	;
2107	706	707	5.89	76.2	0.0015	0	Open	;
2108	709	708	9.8	76.2	0.0015	0	Open	;
2109	708	710	16.32	76.2	0.0015	0	Open	;
2110	710	37	98.43	76.2	0.0015	0	Open	;
2111	37	711	76.59	76.2	0.0015	0	Open	;
2112	711	712	31.72	76.2	0.0015	0	Open	;
2113	712	573	33.19	76.2	0.0015	0	Open	;
2114	573	713	16.72	152.4	0.0015	0	Open	;
2115	713	81	14.08	76.2	0.0015	0	Open	;
2116	81	714	17.81	76.2	0.0015	0	Open	;
2117	714	83	17.82	76.2	0.0015	0	Open	;
2118	83	18	41.69	76.2	0.0015	0	Open	;
2119	18	105	35	76.2	0.0015	0	Open	;
2120	105	535	37.32	76.2	0.0015	0	Open	;
2121	535	715	37.32	76.2	0.0015	0	Open	;
2122	716	515	3.28	152.4	0.0015	0	Open	;
2123	515	717	53.88	101.6	0.0015	0	Open	;
2124	22	718	62.65	76.2	0.0015	0	Open	;
2125	718	512	38.68	76.2	0.0015	0	Open	;
2126	717	122	52.4	152.4	0.0015	0	Open	;
2127	512	719	28.93	76.2	0.0015	0	Open	;
2128	719	720	10.64	76.2	0.0015	0	Open	;
2129	720	721	33.29	76.2	0.0015	0	Open	;
2130	721	722	2.39	76.2	0.0015	0	Open	;
2131	723	724	95.97	76.2	0.0015	0	Open	;
2132	724	725	45.96	76.2	0.0015	0	Open	;
2133	725	726	99.09	152.4	0.0015	0	Open	;
2134	726	363	32.38	152.4	0.0015	0	Open	;
2135	179	5	33.55	152.4	0.0015	0	Open	;
2136	5	10	34.15	76.2	0.0015	0	Open	;
2137	531	377	101.57	152.4	0.0015	0	Open	;
2138	495	727	25.8	76.2	0.0015	0	Open	;
2139	727	728	8.66	152.4	0.0015	0	Open	;
2140	728	729	55.18	76.2	0.0015	0	Open	;
2141	729	171	39.16	152.4	0.0015	0	Open	;
2142	730	731	21.06	152.4	0.0015	0	Open	;
2143	731	732	15.02	76.2	0.0015	0	Open	;
2144	732	733	34.6	76.2	0.0015	0	Open	;
2145	733	734	42.76	152.4	0.0015	0	Open	;
2146	734	735	25.04	152.4	0.0015	0	Open	;
2147	735	736	44.77	76.2	0.0015	0	Open	;
2148	736	709	45.6	152.4	0.0015	0	Open	;
2149	518	715	49.1	152.4	0.0015	0	Open	;
2150	578	737	10.19	152.4	0.0015	0	Open	;
2151	737	579	44.66	76.2	0.0015	0	Open	;
2152	581	372	37.66	76.2	0.0015	0	Open	;
2153	711	12	39.76	76.2	0.0015	0	Open	;
2154	12	580	41.53	152.4	0.0015	0	Open	;
2155	740	741	30.6	101.6	0.0015	0	Open	;
2156	741	742	157.67	152.4	0.0015	0	Open	;
2157	742	743	66.77	76.2	0.0015	0	Open	;
2158	743	744	58.78	76.2	0.0015	0	Open	;
2159	744	745	6.32	76.2	0.0015	0	Open	;
2160	745	746	5.39	152.4	0.0015	0	Open	;
2161	746	747	6.1	76.2	0.0015	0	Open	;
2162	747	748	8.28	76.2	0.0015	0	Open	;
2163	748	749	6.12	76.2	0.0015	0	Open	;
2164	758	564	7.76	76.2	0.0015	0	Open	;
2165	749	750	7.89	101.6	0.0015	0	Open	;
2166	750	751	22.05	76.2	0.0015	0	Open	;
2167	751	752	10.58	152.4	0.0015	0	Open	;
2168	752	753	7.61	152.4	0.0015	0	Open	;
2169	753	754	35.85	76.2	0.0015	0	Open	;
2170	754	755	4.22	76.2	0.0015	0	Open	;
2171	757	758	7.65	76.2	0.0015	0	Open	;
2172	755	756	5.76	76.2	0.0015	0	Open	;
2173	756	695	6.74	101.6	0.0015	0	Open	;
2174	794	200	1.31	76.2	0.0015	0	Open	;
2175	564	618	19.14	152.4	0.0015	0	Open	;
2176	618	759	21.09	152.4	0.0015	0	Open	;
2177	759	760	7.31	76.2	0.0015	0	Open	;
2178	760	761	6.07	76.2	0.0015	0	Open	;
2179	761	78	19.27	76.2	0.0015	0	Open	;
2180	78	762	2.72	152.4	0.0015	0	Open	;
2181	762	763	6.34	76.2	0.0015	0	Open	;
2182	763	764	5.88	152.4	0.0015	0	Open	;
2183	764	765	5.1	76.2	0.0015	0	Open	;
2184	765	766	6.52	152.4	0.0015	0	Open	;
2185	766	767	7.84	152.4	0.0015	0	Open	;
2186	767	104	26.14	76.2	0.0015	0	Open	;
2187	104	768	29.5	101.6	0.0015	0	Open	;
2188	769	770	7.62	76.2	0.0015	0	Open	;
2189	770	771	49.94	152.4	0.0015	0	Open	;
2190	771	772	9.72	152.4	0.0015	0	Open	;
2191	772	773	8.41	152.4	0.0015	0	Open	;
2192	773	774	45.07	76.2	0.0015	0	Open	;
2193	774	775	41.53	76.2	0.0015	0	Open	;
2194	775	776	9.38	76.2	0.0015	0	Open	;
2195	776	777	9.65	76.2	0.0015	0	Open	;
2196	777	778	58.36	152.4	0.0015	0	Open	;
2197	778	779	10.63	76.2	0.0015	0	Open	;
2198	779	780	10.54	76.2	0.0015	0	Open	;
2199	780	781	7.4	76.2	0.0015	0	Open	;
2200	781	782	8.17	101.6	0.0015	0	Open	;
2201	133	783	6.62	76.2	0.0015	0	Open	;
2202	783	15	6.63	152.4	0.0015	0	Open	;
2203	15	784	6.63	152.4	0.0015	0	Open	;
2204	784	785	6.62	101.6	0.0015	0	Open	;
2205	785	786	6.03	152.4	0.0015	0	Open	;
2206	786	738	6.03	76.2	0.0015	0	Open	;
2207	738	788	6.02	76.2	0.0015	0	Open	;
2208	789	790	4.8	76.2	0.0015	0	Open	;
2209	788	782	6.03	152.4	0.0015	0	Open	;
2210	782	787	4.79	76.2	0.0015	0	Open	;
2211	787	789	4.8	76.2	0.0015	0	Open	;
2212	790	791	4.8	76.2	0.0015	0	Open	;
2213	791	739	4.79	101.6	0.0015	0	Open	;
2214	563	792	1.31	76.2	0.0015	0	Open	;
2215	792	793	1.3	152.4	0.0015	0	Open	;
2216	793	794	1.31	76.2	0.0015	0	Open	;
2217	200	795	1.41	152.4	0.0015	0	Open	;
2218	795	796	1.42	101.6	0.0015	0	Open	;
2219	796	797	1.43	101.6	0.0015	0	Open	;
2220	797	472	1.42	152.4	0.0015	0	Open	;
2221	472	798	1.17	152.4	0.0015	0	Open	;
2222	798	799	1.16	152.4	0.0015	0	Open	;
2223	799	800	1.17	152.4	0.0015	0	Open	;
2224	800	188	1.17	101.6	0.0015	0	Open	;
2225	188	801	1.31	76.2	0.0015	0	Open	;
2226	801	802	1.31	76.2	0.0015	0	Open	;
2227	802	803	1.3	76.2	0.0015	0	Open	;
2228	803	596	1.31	76.2	0.0015	0	Open	;
2229	596	804	1.19	152.4	0.0015	0	Open	;
2230	804	805	1.18	76.2	0.0015	0	Open	;
2231	805	806	1.18	152.4	0.0015	0	Open	;
2232	806	474	1.19	152.4	0.0015	0	Open	;
2233	474	563	1.31	152.4	0.0015	0	Open	;
2234	134	631	28.67	152.4	0.0015	0	Open	;
2235	121	31	36.39	76.2	0.0015	0	Open	;
2236	127	807	34.49	152.4	0.0015	0	Open	;
2237	807	808	38.89	152.4	0.0015	0	Open	;
2238	808	809	83.06	101.6	0.0015	0	Open	;
2239	809	810	26.09	101.6	0.0015	0	Open	;
2240	810	160	19.38	101.6	0.0015	0	Open	;
2241	160	516	12.42	76.2	0.0015	0	Open	;
2242	516	517	28.34	76.2	0.0015	0	Open	;
2243	517	510	25.29	76.2	0.0015	0	Open	;
2244	510	511	26.14	101.6	0.0015	0	Open	;
2245	93	117	120.94	152.4	0.0015	0	Open	;
2246	117	1	83.68	76.2	0.0015	0	Open	;
2247	812	117	39.07	76.2	0.0015	0	Open	;
2248	562	813	78.78	152.4	0.0015	0	Open	;
2249	813	814	56.87	152.4	0.0015	0	Open	;
2250	561	128	135.39	152.4	0.0015	0	Open	;
2251	103	815	41.13	152.4	0.0015	0	Open	;
2252	128	136	9.36	76.2	0.0015	0	Open	;
2253	136	816	42.94	76.2	0.0015	0	Open	;
2254	816	817	6.84	152.4	0.0015	0	Open	;
2255	817	818	49.52	152.4	0.0015	0	Open	;
2256	818	815	6.8	76.2	0.0015	0	Open	;
2257	817	619	37.02	101.6	0.0015	0	Open	;
2258	619	819	5.58	76.2	0.0015	0	Open	;
2259	819	548	40.17	76.2	0.0015	0	Open	;
2260	548	9	74.82	76.2	0.0015	0	Open	;
2261	17	55	79.6	76.2	0.0015	0	Open	;
2262	55	820	45.46	76.2	0.0015	0	Open	;
2263	122	502	33.13	152.4	0.0015	0	Open	;
2264	502	821	36.81	76.2	0.0015	0	Open	;
2265	821	375	35.55	152.4	0.0015	0	Open	;
2266	555	354	12.94	152.4	0.0015	0	Open	;
2267	354	136	32.51	152.4	0.0015	0	Open	;
2268	136	128	9.36	152.4	0.0015	0	Open	;
2269	128	814	38.58	76.2	0.0015	0	Open	;
2270	814	103	16.89	76.2	0.0015	0	Open	;
2271	103	822	17.51	152.4	0.0015	0	Open	;
2272	822	1	28.82	152.4	0.0015	0	Open	;
2273	123	185	32.99	76.2	0.0015	0	Open	;
2274	823	821	35.67	76.2	0.0015	0	Open	;
2275	821	824	86.87	76.2	0.0015	0	Open	;
2276	824	130	40.95	203.2	0.0015	0	Open	;
2277	130	825	66.58	76.2	0.0015	0	Open	;
2278	825	826	59.55	76.2	0.0015	0	Open	;
2279	826	581	102.97	152.4	0.0015	0	Open	;
2280	581	827	42.02	101.6	0.0015	0	Open	;
2281	827	828	28.59	152.4	0.0015	0	Open	;
2282	828	70	5.45	76.2	0.0015	0	Open	;
2283	70	829	27.64	76.2	0.0015	0	Open	;
2284	829	82	10.85	76.2	0.0015	0	Open	;
2285	82	84	34.13	76.2	0.0015	0	Open	;
2286	84	66	38.75	152.4	0.0015	0	Open	;
2287	66	67	33.97	76.2	0.0015	0	Open	;
2288	67	830	13.81	152.4	0.0015	0	Open	;
2289	830	68	25.91	76.2	0.0015	0	Open	;
2290	68	6	36.85	76.2	0.0015	0	Open	;
2291	6	61	26.05	76.2	0.0015	0	Open	;
2292	61	59	38.59	76.2	0.0015	0	Open	;
2293	59	540	36.93	76.2	0.0015	0	Open	;
2294	540	831	63.21	152.4	0.0015	0	Open	;
2295	501	521	35.65	152.4	0.0015	0	Open	;
2296	50	832	87.95	152.4	0.0015	0	Open	;
2297	832	833	8.47	76.2	0.0015	0	Open	;
2298	833	834	14.68	152.4	0.0015	0	Open	;
2299	834	835	14.13	76.2	0.0015	0	Open	;
2300	835	836	12.95	152.4	0.0015	0	Open	;
2301	836	837	15.13	152.4	0.0015	0	Open	;
2302	837	838	14.71	152.4	0.0015	0	Open	;
2303	838	839	14.63	152.4	0.0015	0	Open	;
2304	839	276	48.34	76.2	0.0015	0	Open	;
2305	276	840	12.79	76.2	0.0015	0	Open	;
2306	840	841	13.24	76.2	0.0015	0	Open	;
2307	841	842	1.55	76.2	0.0015	0	Open	;
2308	842	843	12.36	76.2	0.0015	0	Open	;
2309	843	844	25.92	76.2	0.0015	0	Open	;
2310	844	845	11.53	76.2	0.0015	0	Open	;
2311	845	846	13.42	76.2	0.0015	0	Open	;
2312	846	847	10.81	152.4	0.0015	0	Open	;
2313	847	848	69.09	76.2	0.0015	0	Open	;
2314	848	849	23.67	76.2	0.0015	0	Open	;
2315	849	850	86.13	152.4	0.0015	0	Open	;
2316	850	851	6.67	76.2	0.0015	0	Open	;
2317	851	852	2.21	76.2	0.0015	0	Open	;
2318	852	853	18.5	152.4	0.0015	0	Open	;
2319	853	854	9.89	76.2	0.0015	0	Open	;
2320	854	855	16.39	76.2	0.0015	0	Open	;
2321	855	856	55.5	203.2	0.0015	0	Open	;
2322	856	857	9.16	152.4	0.0015	0	Open	;
2323	857	858	5.93	152.4	0.0015	0	Open	;
2324	858	859	47.22	152.4	0.0015	0	Open	;
2325	861	503	7.88	152.4	0.0015	0	Open	;
2326	503	860	6.67	76.2	0.0015	0	Open	;
2327	860	862	7.36	76.2	0.0015	0	Open	;
2328	862	863	26.93	152.4	0.0015	0	Open	;
2329	863	421	12.37	101.6	0.0015	0	Open	;
2330	864	865	6.83	76.2	0.0015	0	Open	;
2331	865	866	24.89	152.4	0.0015	0	Open	;
2332	866	867	7.17	76.2	0.0015	0	Open	;
2333	867	868	6.31	152.4	0.0015	0	Open	;
2334	868	869	7.3	76.2	0.0015	0	Open	;
2335	869	656	9.62	76.2	0.0015	0	Open	;
2336	871	504	6.77	76.2	0.0015	0	Open	;
2337	504	870	88.89	76.2	0.0015	0	Open	;
2338	553	872	38.34	76.2	0.0015	0	Open	;
2339	872	873	39.32	76.2	0.0015	0	Open	;
2340	873	874	48	152.4	0.0015	0	Open	;
2341	874	875	47.47	152.4	0.0015	0	Open	;
2342	876	877	3.86	76.2	0.0015	0	Open	;
2343	877	878	13.52	152.4	0.0015	0	Open	;
2344	878	879	49.62	76.2	0.0015	0	Open	;
2345	879	880	31.27	76.2	0.0015	0	Open	;
2346	880	881	19.5	76.2	0.0015	0	Open	;
2347	881	882	16.49	76.2	0.0015	0	Open	;
2348	882	883	43.8	76.2	0.0015	0	Open	;
2349	883	884	24.14	76.2	0.0015	0	Open	;
2350	884	885	15.15	76.2	0.0015	0	Open	;
2351	885	886	16.3	76.2	0.0015	0	Open	;
2352	886	887	48.51	152.4	0.0015	0	Open	;
2353	887	888	15.27	76.2	0.0015	0	Open	;
2354	888	889	17.78	76.2	0.0015	0	Open	;
2355	889	890	9.61	152.4	0.0015	0	Open	;
2356	890	891	33.48	152.4	0.0015	0	Open	;
2357	891	892	18.09	152.4	0.0015	0	Open	;
2358	892	893	19	76.2	0.0015	0	Open	;
2359	893	894	45.14	76.2	0.0015	0	Open	;
2360	894	895	14.09	152.4	0.0015	0	Open	;
2361	895	896	26.63	76.2	0.0015	0	Open	;
2362	896	897	27.3	76.2	0.0015	0	Open	;
2363	897	898	37.72	76.2	0.0015	0	Open	;
2364	898	899	9.93	76.2	0.0015	0	Open	;
2365	899	900	34.07	76.2	0.0015	0	Open	;
2366	900	246	14.85	101.6	0.0015	0	Open	;
2367	246	901	43.07	76.2	0.0015	0	Open	;
2368	901	902	26.53	76.2	0.0015	0	Open	;
2369	902	903	18.11	76.2	0.0015	0	Open	;
2370	903	904	37.04	76.2	0.0015	0	Open	;
2371	904	905	67.55	76.2	0.0015	0	Open	;
2372	905	906	95.65	76.2	0.0015	0	Open	;
2373	906	907	15.47	76.2	0.0015	0	Open	;
2374	907	908	13.87	152.4	0.0015	0	Open	;
2375	908	909	17.15	76.2	0.0015	0	Open	;
2376	909	910	19.88	152.4	0.0015	0	Open	;
2377	910	911	19.28	76.2	0.0015	0	Open	;
2378	911	912	17.12	76.2	0.0015	0	Open	;
2379	912	913	44.08	76.2	0.0015	0	Open	;
2380	913	914	3.34	76.2	0.0015	0	Open	;
2381	914	915	46.89	76.2	0.0015	0	Open	;
2382	915	916	248.41	76.2	0.0015	0	Open	;
2383	916	917	13.95	76.2	0.0015	0	Open	;
2384	917	918	42.22	152.4	0.0015	0	Open	;
2385	918	919	35.46	152.4	0.0015	0	Open	;
2386	919	920	21.17	76.2	0.0015	0	Open	;
2387	920	50	33.63	76.2	0.0015	0	Open	;
2388	50	921	61.23	101.6	0.0015	0	Open	;
2389	921	922	20.37	76.2	0.0015	0	Open	;
2390	922	739	46.63	152.4	0.0015	0	Open	;
2391	273	871	6.52	76.2	0.0015	0	Open	;
2392	75	504	42.3	76.2	0.0015	0	Open	;
2393	923	75	87.5	76.2	0.0015	0	Open	;
2394	870	923	47.3	76.2	0.0015	0	Open	;
2395	144	951	6.76	76.2	0.0015	0	Open	;
2396	924	387	20.61	76.2	0.0015	0	Open	;
2397	890	925	14.99	76.2	0.0015	0	Open	;
2398	925	926	11.36	76.2	0.0015	0	Open	;
2399	926	888	19.97	76.2	0.0015	0	Open	;
2400	925	927	14.72	152.4	0.0015	0	Open	;
2401	927	928	39.6	101.6	0.0015	0	Open	;
2402	928	929	2.11	76.2	0.0015	0	Open	;
2403	929	930	4.9	152.4	0.0015	0	Open	;
2404	930	931	7.65	152.4	0.0015	0	Open	;
2405	931	932	13.32	76.2	0.0015	0	Open	;
2406	932	933	165.32	76.2	0.0015	0	Open	;
2407	933	934	14.33	76.2	0.0015	0	Open	;
2408	934	935	32.72	101.6	0.0015	0	Open	;
2409	929	118	12.28	76.2	0.0015	0	Open	;
2410	118	936	59.58	152.4	0.0015	0	Open	;
2411	936	937	36.03	76.2	0.0015	0	Open	;
2412	937	938	22.11	76.2	0.0015	0	Open	;
2413	938	939	31.22	76.2	0.0015	0	Open	;
2414	939	940	65.21	101.6	0.0015	0	Open	;
2415	940	941	60.57	76.2	0.0015	0	Open	;
2416	941	942	10.61	76.2	0.0015	0	Open	;
2417	942	943	118.51	152.4	0.0015	0	Open	;
2418	944	945	75.29	76.2	0.0015	0	Open	;
2419	945	876	7.76	152.4	0.0015	0	Open	;
2420	887	946	23.92	76.2	0.0015	0	Open	;
2421	946	947	16.58	76.2	0.0015	0	Open	;
2422	947	948	8.81	76.2	0.0015	0	Open	;
2423	173	949	33.9	76.2	0.0015	0	Open	;
2424	951	952	7.8	101.6	0.0015	0	Open	;
2425	952	953	6.58	101.6	0.0015	0	Open	;
2426	953	954	7.37	76.2	0.0015	0	Open	;
2427	954	955	41.57	76.2	0.0015	0	Open	;
2428	955	956	16.55	76.2	0.0015	0	Open	;
2429	956	957	89.9	152.4	0.0015	0	Open	;
2430	957	958	24.96	76.2	0.0015	0	Open	;
2431	958	959	7.98	152.4	0.0015	0	Open	;
2432	959	960	13.28	76.2	0.0015	0	Open	;
2433	960	961	15.37	76.2	0.0015	0	Open	;
2434	961	962	60.49	76.2	0.0015	0	Open	;
2435	962	963	13.26	152.4	0.0015	0	Open	;
2436	963	964	13.1	152.4	0.0015	0	Open	;
2437	964	965	9.52	152.4	0.0015	0	Open	;
2438	965	966	11.41	76.2	0.0015	0	Open	;
2439	966	967	12.04	76.2	0.0015	0	Open	;
2440	312	313	31.09	76.2	0.0015	0	Open	;
2441	313	969	15.63	152.4	0.0015	0	Open	;
2442	969	970	15.49	76.2	0.0015	0	Open	;
2443	970	971	9.27	152.4	0.0015	0	Open	;
2444	971	972	21.81	76.2	0.0015	0	Open	;
2445	972	973	5.35	76.2	0.0015	0	Open	;
2446	973	974	41.22	76.2	0.0015	0	Open	;
2447	974	975	3.24	76.2	0.0015	0	Open	;
2448	975	976	11.79	203.2	0.0015	0	Open	;
2449	976	977	19.23	76.2	0.0015	0	Open	;
2450	977	978	22.12	76.2	0.0015	0	Open	;
2451	978	979	20.7	76.2	0.0015	0	Open	;
2452	979	980	17.37	152.4	0.0015	0	Open	;
2453	980	981	12.17	76.2	0.0015	0	Open	;
2454	981	982	19.59	101.6	0.0015	0	Open	;
2455	982	983	39.95	76.2	0.0015	0	Open	;
2456	983	984	49.37	76.2	0.0015	0	Open	;
2457	984	985	15.83	152.4	0.0015	0	Open	;
2458	985	986	12.02	152.4	0.0015	0	Open	;
2459	986	987	10.25	76.2	0.0015	0	Open	;
2460	987	988	6.53	101.6	0.0015	0	Open	;
2461	949	950	21.68	76.2	0.0015	0	Open	;
2462	950	990	9.05	152.4	0.0015	0	Open	;
2463	990	991	27.93	76.2	0.0015	0	Open	;
2464	991	992	81.51	76.2	0.0015	0	Open	;
2465	992	993	55.06	76.2	0.0015	0	Open	;
2466	993	994	32.18	152.4	0.0015	0	Open	;
2467	994	995	57.3	152.4	0.0015	0	Open	;
2468	995	996	52.53	76.2	0.0015	0	Open	;
2469	996	886	10.88	76.2	0.0015	0	Open	;
2470	972	145	31.74	76.2	0.0015	0	Open	;
2471	145	989	10.95	76.2	0.0015	0	Open	;
2472	989	172	17.67	76.2	0.0015	0	Open	;
2473	172	997	10.71	76.2	0.0015	0	Open	;
2474	997	998	20.12	152.4	0.0015	0	Open	;
2475	998	990	31.89	152.4	0.0015	0	Open	;
2476	975	145	44.69	152.4	0.0015	0	Open	;
2477	999	1000	6.52	76.2	0.0015	0	Open	;
2478	1000	1001	13.08	76.2	0.0015	0	Open	;
2479	1001	1002	43.94	76.2	0.0015	0	Open	;
2480	1048	1038	15.23	152.4	0.0015	0	Open	;
2481	904	1003	23.24	76.2	0.0015	0	Open	;
2482	99	547	25.16	152.4	0.0015	0	Open	;
2483	547	1004	23.72	152.4	0.0015	0	Open	;
2484	1004	1005	14.39	152.4	0.0015	0	Open	;
2485	1005	1006	6.57	76.2	0.0015	0	Open	;
2486	1006	1007	3.06	152.4	0.0015	0	Open	;
2487	1007	1008	5.32	101.6	0.0015	0	Open	;
2488	1101	1102	15.54	152.4	0.0015	0	Open	;
2489	1008	1009	7.36	76.2	0.0015	0	Open	;
2490	1009	1010	8.08	76.2	0.0015	0	Open	;
2491	1010	1011	27.51	152.4	0.0015	0	Open	;
2492	1011	99	12.39	152.4	0.0015	0	Open	;
2493	1015	1016	117.79	152.4	0.0015	0	Open	;
2494	1016	1017	19.32	76.2	0.0015	0	Open	;
2495	1017	1018	15.22	152.4	0.0015	0	Open	;
2496	1018	1019	141.07	76.2	0.0015	0	Open	;
2497	1020	1013	26.08	152.4	0.0015	0	Open	;
2498	1013	1021	116.11	152.4	0.0015	0	Open	;
2499	1021	1022	22.96	76.2	0.0015	0	Open	;
2500	1022	1023	62.82	152.4	0.0015	0	Open	;
2501	1023	709	56.74	76.2	0.0015	0	Open	;
2502	1024	1025	46.44	76.2	0.0015	0	Open	;
2503	1025	425	26.64	101.6	0.0015	0	Open	;
2504	424	1024	14.25	76.2	0.0015	0	Open	;
2505	1024	1026	68.2	76.2	0.0015	0	Open	;
2506	1026	1027	27.52	152.4	0.0015	0	Open	;
2507	1027	1028	1.85	76.2	0.0015	0	Open	;
2508	1028	1029	33.24	76.2	0.0015	0	Open	;
2509	429	102	16.58	152.4	0.0015	0	Open	;
2510	102	1030	16.09	76.2	0.0015	0	Open	;
2511	1030	1031	15.26	76.2	0.0015	0	Open	;
2512	1031	1032	13.54	76.2	0.0015	0	Open	;
2513	1033	1034	10.84	152.4	0.0015	0	Open	;
2514	1034	1035	104.84	76.2	0.0015	0	Open	;
2515	1036	1033	41.37	152.4	0.0015	0	Open	;
2516	1033	423	9.2	76.2	0.0015	0	Open	;
2517	422	1034	9.24	152.4	0.0015	0	Open	;
2518	1034	1037	41.21	76.2	0.0015	0	Open	;
2519	1035	107	39.69	76.2	0.0015	0	Open	;
2520	108	1038	30.57	76.2	0.0015	0	Open	;
2521	1039	1040	33.73	76.2	0.0015	0	Open	;
2522	1040	1041	6.03	152.4	0.0015	0	Open	;
2523	1041	1042	5.84	203.2	0.0015	0	Open	;
2524	1042	1038	9.18	76.2	0.0015	0	Open	;
2525	1044	1045	3.19	76.2	0.0015	0	Open	;
2526	1045	107	3.4	76.2	0.0015	0	Open	;
2527	107	1037	106.18	152.4	0.0015	0	Open	;
2528	1037	1036	10.28	76.2	0.0015	0	Open	;
2529	1036	1039	39.8	76.2	0.0015	0	Open	;
2530	1039	108	21.38	76.2	0.0015	0	Open	;
2531	108	1046	17.24	76.2	0.0015	0	Open	;
2532	1046	1047	3.81	152.4	0.0015	0	Open	;
2533	1047	1048	4.18	76.2	0.0015	0	Open	;
2534	1038	1029	34.86	152.4	0.0015	0	Open	;
2535	1049	106	15.6	76.2	0.0015	0	Open	;
2536	1050	1051	6.34	152.4	0.0015	0	Open	;
2537	1051	1052	7.26	76.2	0.0015	0	Open	;
2538	1052	1053	5.03	76.2	0.0015	0	Open	;
2539	1053	1054	6.86	76.2	0.0015	0	Open	;
2540	1054	1055	42.53	76.2	0.0015	0	Open	;
2541	1055	1056	7.79	76.2	0.0015	0	Open	;
2542	1056	1057	8.08	152.4	0.0015	0	Open	;
2543	1057	1058	32.81	76.2	0.0015	0	Open	;
2544	1058	1059	9.87	76.2	0.0015	0	Open	;
2545	1059	1060	6.81	152.4	0.0015	0	Open	;
2546	1060	1061	5.21	76.2	0.0015	0	Open	;
2547	1061	1049	3.32	152.4	0.0015	0	Open	;
2548	1063	1062	35.34	76.2	0.0015	0	Open	;
2549	1062	1064	10.69	152.4	0.0015	0	Open	;
2550	1064	1065	6.29	76.2	0.0015	0	Open	;
2551	1065	1066	7.18	76.2	0.0015	0	Open	;
2552	1066	1067	20.38	76.2	0.0015	0	Open	;
2553	1067	1068	8.15	76.2	0.0015	0	Open	;
2554	1068	1069	16.55	152.4	0.0015	0	Open	;
2555	1069	1070	6.31	152.4	0.0015	0	Open	;
2556	1070	1071	5.07	152.4	0.0015	0	Open	;
2557	1071	1072	5.38	76.2	0.0015	0	Open	;
2558	1072	1073	25.19	152.4	0.0015	0	Open	;
2559	1073	1074	27.73	76.2	0.0015	0	Open	;
2560	1074	1075	6.74	76.2	0.0015	0	Open	;
2561	1075	1076	7.37	152.4	0.0015	0	Open	;
2562	1076	153	53.53	76.2	0.0015	0	Open	;
2563	577	1078	9.43	76.2	0.0015	0	Open	;
2564	1078	1079	6.97	76.2	0.0015	0	Open	;
2565	1079	1080	10.56	76.2	0.0015	0	Open	;
2566	1080	1081	35.91	152.4	0.0015	0	Open	;
2567	1081	1082	8.44	152.4	0.0015	0	Open	;
2568	1082	1083	6.21	76.2	0.0015	0	Open	;
2569	1083	1084	60.13	203.2	0.0015	0	Open	;
2570	45	1085	4.62	76.2	0.0015	0	Open	;
2571	1085	1083	37.27	152.4	0.0015	0	Open	;
2572	2	1086	8.66	76.2	0.0015	0	Open	;
2573	1086	1087	8.02	76.2	0.0015	0	Open	;
2574	1087	1088	6.61	76.2	0.0015	0	Open	;
2575	1088	1089	31.67	76.2	0.0015	0	Open	;
2576	1089	1090	9.6	76.2	0.0015	0	Open	;
2577	1090	1091	48.63	76.2	0.0015	0	Open	;
2578	1091	1092	18.58	76.2	0.0015	0	Open	;
2579	1092	1093	4.51	152.4	0.0015	0	Open	;
2580	1094	1095	2.7	152.4	0.0015	0	Open	;
2581	1095	1096	18.29	152.4	0.0015	0	Open	;
2582	1096	1097	11.2	76.2	0.0015	0	Open	;
2583	1097	895	7.43	152.4	0.0015	0	Open	;
2584	1003	47	25.92	152.4	0.0015	0	Open	;
2585	1106	1107	6.35	76.2	0.0015	0	Open	;
2586	899	46	13.58	101.6	0.0015	0	Open	;
2587	46	1098	4.48	76.2	0.0015	0	Open	;
2588	1098	1099	5.87	76.2	0.0015	0	Open	;
2589	1099	1100	6.12	76.2	0.0015	0	Open	;
2590	1100	1101	6.5	76.2	0.0015	0	Open	;
2591	1102	1103	11.75	76.2	0.0015	0	Open	;
2592	1103	1104	7.09	152.4	0.0015	0	Open	;
2593	1104	1105	6.4	76.2	0.0015	0	Open	;
2594	1107	1108	31.43	76.2	0.0015	0	Open	;
2595	27	1109	36.14	76.2	0.0015	0	Open	;
2596	492	1109	44.98	76.2	0.0015	0	Open	;
2597	1109	45	12.39	76.2	0.0015	0	Open	;
2598	1110	293	113.24	76.2	0.0015	0	Open	;
2599	293	1111	169.87	76.2	0.0015	0	Open	;
2600	161	294	146.3	76.2	0.0015	0	Open	;
2601	294	1112	134.87	76.2	0.0015	0	Open	;
2602	162	295	84.65	76.2	0.0015	0	Open	;
2603	295	1113	175.07	152.4	0.0015	0	Open	;
2604	509	296	85.74	152.4	0.0015	0	Open	;
2605	1114	297	84.04	76.2	0.0015	0	Open	;
2606	297	1115	162.64	76.2	0.0015	0	Open	;
2607	1116	298	97.91	76.2	0.0015	0	Open	;
2608	298	1117	46.63	76.2	0.0015	0	Open	;
2609	308	1118	28.7	152.4	0.0015	0	Open	;
2610	1118	1119	16.34	152.4	0.0015	0	Open	;
2611	1119	1120	78.51	152.4	0.0015	0	Open	;
2612	1120	1121	12.7	152.4	0.0015	0	Open	;
2613	1121	1117	17.56	76.2	0.0015	0	Open	;
2614	1116	1115	80.26	76.2	0.0015	0	Open	;
2615	32	1122	14.91	152.4	0.0015	0	Open	;
2616	1122	1123	6.07	76.2	0.0015	0	Open	;
2617	1123	1124	31.91	152.4	0.0015	0	Open	;
2618	33	1125	14.57	152.4	0.0015	0	Open	;
2619	1125	1126	8.22	152.4	0.0015	0	Open	;
2620	1126	1127	6.67	76.2	0.0015	0	Open	;
2621	1127	1128	22.7	152.4	0.0015	0	Open	;
2622	1128	1129	9.86	152.4	0.0015	0	Open	;
2623	1129	1130	8.69	76.2	0.0015	0	Open	;
2624	1130	1131	6.97	76.2	0.0015	0	Open	;
2625	1131	1132	17.4	152.4	0.0015	0	Open	;
2626	1132	1133	8.85	152.4	0.0015	0	Open	;
2627	1133	1134	9.63	152.4	0.0015	0	Open	;
2628	1134	1135	38.65	76.2	0.0015	0	Open	;
2629	1135	1136	5.89	152.4	0.0015	0	Open	;
2630	1136	1137	9.3	101.6	0.0015	0	Open	;
2631	1137	1138	19.89	76.2	0.0015	0	Open	;
2632	1138	1139	5.93	152.4	0.0015	0	Open	;
2633	1139	1140	5.51	152.4	0.0015	0	Open	;
2634	1140	1141	32.11	76.2	0.0015	0	Open	;
2635	1141	1142	16.82	76.2	0.0015	0	Open	;
2636	919	1143	84.54	152.4	0.0015	0	Open	;
2637	1143	1144	32.52	76.2	0.0015	0	Open	;
2638	76	848	13.66	152.4	0.0015	0	Open	;
2639	155	156	58.9	152.4	0.0015	0	Open	;
2640	1146	1147	14.3	152.4	0.0015	0	Open	;
2641	1147	1093	16.76	76.2	0.0015	0	Open	;
2642	1093	914	14.18	76.2	0.0015	0	Open	;
2643	1204	3	41.12	76.2	0.0015	0	Open	;
2644	1148	1149	6.89	152.4	0.0015	0	Open	;
2645	1149	1150	5.08	152.4	0.0015	0	Open	;
2646	1150	1151	45.04	76.2	0.0015	0	Open	;
2647	1151	1152	5.06	76.2	0.0015	0	Open	;
2648	1152	1153	8.08	76.2	0.0015	0	Open	;
2649	1153	1154	5.45	152.4	0.0015	0	Open	;
2650	1154	1155	43.49	76.2	0.0015	0	Open	;
2651	1155	1156	10.45	101.6	0.0015	0	Open	;
2652	1156	1157	9.43	152.4	0.0015	0	Open	;
2653	1157	2	13.14	152.4	0.0015	0	Open	;
2654	1159	1160	2.84	76.2	0.0015	0	Open	;
2655	1160	1161	4.03	152.4	0.0015	0	Open	;
2656	920	1161	30.83	203.2	0.0015	0	Open	;
2657	1161	1162	3.69	152.4	0.0015	0	Open	;
2658	1162	1163	25.86	101.6	0.0015	0	Open	;
2659	1163	1164	4.72	76.2	0.0015	0	Open	;
2660	1164	1165	3.67	152.4	0.0015	0	Open	;
2661	523	1166	27.19	152.4	0.0015	0	Open	;
2662	524	1168	23.84	76.2	0.0015	0	Open	;
2663	1169	1170	3.95	76.2	0.0015	0	Open	;
2664	836	74	29.17	152.4	0.0015	0	Open	;
2665	74	523	16.76	76.2	0.0015	0	Open	;
2666	523	1167	16.17	152.4	0.0015	0	Open	;
2667	1170	1171	7.21	76.2	0.0015	0	Open	;
2668	1171	1172	45.36	101.6	0.0015	0	Open	;
2669	844	1177	11.04	152.4	0.0015	0	Open	;
2670	1178	1179	6.02	76.2	0.0015	0	Open	;
2671	525	1173	30.52	76.2	0.0015	0	Open	;
2672	1173	1174	12.9	76.2	0.0015	0	Open	;
2673	1174	524	8.12	76.2	0.0015	0	Open	;
2674	524	1175	5.12	152.4	0.0015	0	Open	;
2675	1175	1176	10.19	101.6	0.0015	0	Open	;
2676	1179	1180	97.12	76.2	0.0015	0	Open	;
2677	851	57	93.96	76.2	0.0015	0	Open	;
2678	57	155	4.41	76.2	0.0015	0	Open	;
2679	155	1183	5.8	152.4	0.0015	0	Open	;
2680	1183	1145	47.37	152.4	0.0015	0	Open	;
2681	1145	1184	17.64	101.6	0.0015	0	Open	;
2682	1184	1185	6.85	76.2	0.0015	0	Open	;
2683	1185	1186	8.54	152.4	0.0015	0	Open	;
2684	1186	1187	10.21	152.4	0.0015	0	Open	;
2685	1187	1188	4.06	76.2	0.0015	0	Open	;
2686	1188	1189	4.82	152.4	0.0015	0	Open	;
2687	1189	1181	14.13	76.2	0.0015	0	Open	;
2688	1181	1190	4.21	76.2	0.0015	0	Open	;
2689	1190	1191	5.08	101.6	0.0015	0	Open	;
2690	1191	1192	4.49	152.4	0.0015	0	Open	;
2691	1192	1193	4.05	76.2	0.0015	0	Open	;
2692	1193	1194	5.61	76.2	0.0015	0	Open	;
2693	1194	1195	44.62	76.2	0.0015	0	Open	;
2694	916	1077	36.21	76.2	0.0015	0	Open	;
2695	1077	577	14.15	76.2	0.0015	0	Open	;
2696	577	1197	5.62	152.4	0.0015	0	Open	;
2697	1197	1198	6.11	152.4	0.0015	0	Open	;
2698	1198	1199	53.02	76.2	0.0015	0	Open	;
2699	1199	1200	6.94	76.2	0.0015	0	Open	;
2700	1200	1158	5.84	152.4	0.0015	0	Open	;
2701	1158	1201	4.77	152.4	0.0015	0	Open	;
2702	1201	34	64.66	76.2	0.0015	0	Open	;
2703	34	1202	5.86	152.4	0.0015	0	Open	;
2704	1202	525	25.03	152.4	0.0015	0	Open	;
2705	1204	1205	23.63	152.4	0.0015	0	Open	;
2706	48	1206	8.37	76.2	0.0015	0	Open	;
2707	1206	1207	9.29	76.2	0.0015	0	Open	;
2708	1207	1208	10.87	101.6	0.0015	0	Open	;
2709	1208	1209	44.81	76.2	0.0015	0	Open	;
2710	1209	1210	6.4	152.4	0.0015	0	Open	;
2711	1210	1212	5.3	203.2	0.0015	0	Open	;
2712	1212	1213	7.07	76.2	0.0015	0	Open	;
2713	1213	1214	96.08	76.2	0.0015	0	Open	;
2714	1214	1215	9.08	152.4	0.0015	0	Open	;
2715	1215	1216	6.21	76.2	0.0015	0	Open	;
2716	1216	1217	33.45	76.2	0.0015	0	Open	;
2717	1217	1218	6.12	152.4	0.0015	0	Open	;
2718	1218	1219	4.31	152.4	0.0015	0	Open	;
2719	1219	1196	2.16	152.4	0.0015	0	Open	;
2720	1196	1205	49.59	76.2	0.0015	0	Open	;
2721	1205	1220	9.68	76.2	0.0015	0	Open	;
2722	1220	1221	29.68	76.2	0.0015	0	Open	;
2723	918	1211	31.26	76.2	0.0015	0	Open	;
2724	917	1211	19.76	76.2	0.0015	0	Open	;
2725	49	1203	116.82	76.2	0.0015	0	Open	;
2726	1220	1222	9.68	76.2	0.0015	0	Open	;
2727	1222	1223	7.21	152.4	0.0015	0	Open	;
2728	1223	1224	5.49	152.4	0.0015	0	Open	;
2729	1224	1225	7.18	76.2	0.0015	0	Open	;
2730	1225	3	30.09	76.2	0.0015	0	Open	;
2731	3	1229	14.06	152.4	0.0015	0	Open	;
2732	1229	1230	19.27	76.2	0.0015	0	Open	;
2733	1230	1231	7.38	152.4	0.0015	0	Open	;
2734	1231	1232	25.11	76.2	0.0015	0	Open	;
2735	1232	1233	13.26	152.4	0.0015	0	Open	;
2736	1233	1234	5.92	76.2	0.0015	0	Open	;
2737	1234	1235	94.4	76.2	0.0015	0	Open	;
2738	1235	1236	12.04	76.2	0.0015	0	Open	;
2739	1236	48	9.57	152.4	0.0015	0	Open	;
2740	1211	1226	2.08	76.2	0.0015	0	Open	;
2741	1226	527	20.85	76.2	0.0015	0	Open	;
2742	527	1227	5.74	76.2	0.0015	0	Open	;
2743	1227	49	21.79	152.4	0.0015	0	Open	;
2744	49	1237	24.16	76.2	0.0015	0	Open	;
2745	1237	1238	10.37	76.2	0.0015	0	Open	;
2746	1238	1239	12.55	152.4	0.0015	0	Open	;
2747	1239	1228	12.93	76.2	0.0015	0	Open	;
2748	1228	1221	9.94	76.2	0.0015	0	Open	;
2749	1240	1241	11.64	76.2	0.0015	0	Open	;
2750	1255	528	9.87	76.2	0.0015	0	Open	;
2751	1241	1242	8.05	152.4	0.0015	0	Open	;
2752	1242	1243	16.16	76.2	0.0015	0	Open	;
2753	1243	1244	11.2	152.4	0.0015	0	Open	;
2754	1244	1245	27.92	76.2	0.0015	0	Open	;
2755	1245	1246	9.11	76.2	0.0015	0	Open	;
2756	1246	1247	43.52	152.4	0.0015	0	Open	;
2757	1247	1248	6.63	152.4	0.0015	0	Open	;
2758	1248	1249	5.14	76.2	0.0015	0	Open	;
2759	1249	959	98.44	152.4	0.0015	0	Open	;
2760	1253	1254	8.76	76.2	0.0015	0	Open	;
2761	526	1256	6.29	76.2	0.0015	0	Open	;
2762	1256	1257	9.55	76.2	0.0015	0	Open	;
2763	1257	1258	6.9	76.2	0.0015	0	Open	;
2764	1260	1261	7.81	76.2	0.0015	0	Open	;
2765	1261	1262	9.03	76.2	0.0015	0	Open	;
2766	1262	1240	40.64	152.4	0.0015	0	Open	;
2767	1240	528	9.74	76.2	0.0015	0	Open	;
2768	147	528	53.42	76.2	0.0015	0	Open	;
2769	528	1263	11.86	76.2	0.0015	0	Open	;
2770	1263	1264	8.96	76.2	0.0015	0	Open	;
2771	1264	1265	7.76	76.2	0.0015	0	Open	;
2772	1267	1268	4.99	76.2	0.0015	0	Open	;
2773	1268	1269	4.98	101.6	0.0015	0	Open	;
2774	1269	1250	4.98	76.2	0.0015	0	Open	;
2775	1250	1270	4.99	152.4	0.0015	0	Open	;
2776	1270	1271	4.98	76.2	0.0015	0	Open	;
2777	1271	1272	7.8	101.6	0.0015	0	Open	;
2778	1272	1258	4.98	76.2	0.0015	0	Open	;
2779	1258	1273	4.99	76.2	0.0015	0	Open	;
2780	1273	1274	0.54	76.2	0.0015	0	Open	;
2781	1274	1253	4.43	76.2	0.0015	0	Open	;
2782	1253	1275	4.98	152.4	0.0015	0	Open	;
2783	1275	1276	4.99	152.4	0.0015	0	Open	;
2784	1276	1277	4.98	76.2	0.0015	0	Open	;
2785	1277	1278	7.81	76.2	0.0015	0	Open	;
2786	1278	1279	4.99	152.4	0.0015	0	Open	;
2787	1279	1265	4.98	76.2	0.0015	0	Open	;
2788	148	1266	51.1	76.2	0.0015	0	Open	;
2789	1266	1280	8.01	152.4	0.0015	0	Open	;
2790	1280	147	70.37	76.2	0.0015	0	Open	;
2791	147	1281	24.17	76.2	0.0015	0	Open	;
2792	1281	1282	6.87	152.4	0.0015	0	Open	;
2793	1246	1259	20.61	152.4	0.0015	0	Open	;
2794	1259	148	49.77	76.2	0.0015	0	Open	;
2795	964	1283	97.75	76.2	0.0015	0	Open	;
2796	968	498	99.39	101.6	0.0015	0	Open	;
2797	997	1284	23.81	76.2	0.0015	0	Open	;
2798	1284	1285	10.01	152.4	0.0015	0	Open	;
2799	1285	1286	56.59	152.4	0.0015	0	Open	;
2800	1286	1287	9.61	152.4	0.0015	0	Open	;
2801	1287	1288	29.92	152.4	0.0015	0	Open	;
2802	1288	1289	7.42	76.2	0.0015	0	Open	;
2803	1289	1274	129.97	76.2	0.0015	0	Open	;
2804	915	1291	66.59	76.2	0.0015	0	Open	;
2805	1291	1292	6.28	76.2	0.0015	0	Open	;
2806	1292	1293	5.83	152.4	0.0015	0	Open	;
2807	1293	1294	5.81	76.2	0.0015	0	Open	;
2808	1294	144	104.04	76.2	0.0015	0	Open	;
2809	19	1290	8.32	76.2	0.0015	0	Open	;
2810	1290	567	8.71	76.2	0.0015	0	Open	;
2811	567	1295	11.26	76.2	0.0015	0	Open	;
2812	1295	1296	17.77	152.4	0.0015	0	Open	;
2813	1296	1297	34.54	101.6	0.0015	0	Open	;
2814	909	19	78.84	76.2	0.0015	0	Open	;
2815	19	20	58.03	76.2	0.0015	0	Open	;
2816	20	1298	9.52	76.2	0.0015	0	Open	;
2817	1298	1299	6.22	76.2	0.0015	0	Open	;
2818	1299	1300	5.45	152.4	0.0015	0	Open	;
2819	1300	1301	5.79	76.2	0.0015	0	Open	;
2820	186	572	48.49	76.2	0.0015	0	Open	;
2821	594	186	34.86	76.2	0.0015	0	Open	;
2822	110	1303	8.66	76.2	0.0015	0	Open	;
2823	1303	1304	20.25	76.2	0.0015	0	Open	;
2824	1304	1305	15.72	152.4	0.0015	0	Open	;
2825	1305	1306	15.98	76.2	0.0015	0	Open	;
2826	1306	1307	17.4	152.4	0.0015	0	Open	;
2827	1307	1308	8.87	76.2	0.0015	0	Open	;
2828	1308	1309	6.14	76.2	0.0015	0	Open	;
2829	1309	1310	2.49	76.2	0.0015	0	Open	;
2830	1310	543	18.4	76.2	0.0015	0	Open	;
2831	543	38	36.5	152.4	0.0015	0	Open	;
2832	38	586	36.05	76.2	0.0015	0	Open	;
2833	587	140	36.63	76.2	0.0015	0	Open	;
2834	140	566	30.18	76.2	0.0015	0	Open	;
2835	1398	1399	7.02	101.6	0.0015	0	Open	;
2836	566	565	12.5	76.2	0.0015	0	Open	;
2837	565	1302	31.6	76.2	0.0015	0	Open	;
2838	1302	542	4.78	76.2	0.0015	0	Open	;
2839	542	568	36.47	76.2	0.0015	0	Open	;
2840	732	1311	54.51	152.4	0.0015	0	Open	;
2841	1311	1312	6.87	152.4	0.0015	0	Open	;
2842	1312	1313	35.67	76.2	0.0015	0	Open	;
2843	1313	730	63.65	76.2	0.0015	0	Open	;
2844	717	574	71.23	152.4	0.0015	0	Open	;
2845	734	1314	39.84	76.2	0.0015	0	Open	;
2846	1314	1315	19.53	76.2	0.0015	0	Open	;
2847	1315	1316	13.9	152.4	0.0015	0	Open	;
2848	1316	1311	37.55	76.2	0.0015	0	Open	;
2849	1317	1318	18.55	76.2	0.0015	0	Open	;
2850	1318	1319	17.76	76.2	0.0015	0	Open	;
2851	1319	708	15.01	76.2	0.0015	0	Open	;
2852	712	1320	67.49	76.2	0.0015	0	Open	;
2853	1320	1321	17.83	152.4	0.0015	0	Open	;
2854	1321	827	21.58	76.2	0.0015	0	Open	;
2855	515	520	50.36	76.2	0.0015	0	Open	;
2856	131	1317	38.36	76.2	0.0015	0	Open	;
2857	100	1322	33.45	76.2	0.0015	0	Open	;
2858	1322	166	34.88	152.4	0.0015	0	Open	;
2859	1322	557	65.94	152.4	0.0015	0	Open	;
2860	1323	1324	26.57	152.4	0.0015	0	Open	;
2861	1324	1325	9.51	76.2	0.0015	0	Open	;
2862	1325	556	37.12	101.6	0.0015	0	Open	;
2863	1325	29	26.39	152.4	0.0015	0	Open	;
2864	1324	1326	30.69	76.2	0.0015	0	Open	;
2865	1326	722	36.04	76.2	0.0015	0	Open	;
2866	21	720	100.03	76.2	0.0015	0	Open	;
2867	497	1327	43.53	76.2	0.0015	0	Open	;
2868	1327	1326	61.28	152.4	0.0015	0	Open	;
2869	1327	1328	38.2	76.2	0.0015	0	Open	;
2870	1328	721	62.06	152.4	0.0015	0	Open	;
2871	1327	1329	34.93	152.4	0.0015	0	Open	;
2872	1329	1330	35.19	76.2	0.0015	0	Open	;
2873	537	114	74.91	76.2	0.0015	0	Open	;
2874	1331	1332	35.57	76.2	0.0015	0	Open	;
2875	1332	1333	5.75	76.2	0.0015	0	Open	;
2876	1333	727	8.5	152.4	0.0015	0	Open	;
2877	721	184	32.02	76.2	0.0015	0	Open	;
2878	184	376	43.49	152.4	0.0015	0	Open	;
2879	189	180	36.18	76.2	0.0015	0	Open	;
2880	719	183	34.07	152.4	0.0015	0	Open	;
2881	22	1334	12.84	152.4	0.0015	0	Open	;
2882	1334	1335	10.58	76.2	0.0015	0	Open	;
2883	1335	1336	22.65	76.2	0.0015	0	Open	;
2884	1336	1337	14.38	152.4	0.0015	0	Open	;
2885	1337	1338	10.94	152.4	0.0015	0	Open	;
2886	1338	1339	39.02	152.4	0.0015	0	Open	;
2887	1339	1340	17.13	152.4	0.0015	0	Open	;
2888	1340	1341	12.82	76.2	0.0015	0	Open	;
2889	8	1343	3.26	76.2	0.0015	0	Open	;
2890	1343	1344	29.55	152.4	0.0015	0	Open	;
2891	1344	1345	3.48	76.2	0.0015	0	Open	;
2892	1345	566	34.48	76.2	0.0015	0	Open	;
2893	820	1346	11.26	76.2	0.0015	0	Open	;
2894	1346	1348	21.62	76.2	0.0015	0	Open	;
2895	1348	357	36.06	101.6	0.0015	0	Open	;
2896	358	1349	32.25	152.4	0.0015	0	Open	;
2897	1349	1350	9.11	152.4	0.0015	0	Open	;
2898	1350	1351	30.07	152.4	0.0015	0	Open	;
2899	1351	1352	29.04	76.2	0.0015	0	Open	;
2900	1352	1353	26.16	152.4	0.0015	0	Open	;
2901	1353	1348	18.41	76.2	0.0015	0	Open	;
2902	724	1354	50.55	76.2	0.0015	0	Open	;
2903	1354	1355	46.7	152.4	0.0015	0	Open	;
2904	1355	725	43.98	152.4	0.0015	0	Open	;
2905	1355	359	40.26	76.2	0.0015	0	Open	;
2906	361	1356	11.21	76.2	0.0015	0	Open	;
2907	1356	1357	8.03	152.4	0.0015	0	Open	;
2908	1357	1358	3.3	76.2	0.0015	0	Open	;
2909	1358	1359	3.33	76.2	0.0015	0	Open	;
2910	1359	362	37.83	76.2	0.0015	0	Open	;
2911	723	178	42.75	76.2	0.0015	0	Open	;
2912	178	1352	21.82	76.2	0.0015	0	Open	;
2913	178	1360	38.64	76.2	0.0015	0	Open	;
2914	1360	1361	18.46	101.6	0.0015	0	Open	;
2915	1361	1362	14.57	76.2	0.0015	0	Open	;
2916	1362	1363	10.3	76.2	0.0015	0	Open	;
2917	1363	1364	6.62	152.4	0.0015	0	Open	;
2918	1364	1354	13.46	152.4	0.0015	0	Open	;
2919	1364	1365	8.95	76.2	0.0015	0	Open	;
2920	1365	1350	14.18	76.2	0.0015	0	Open	;
2921	1302	1367	11.29	152.4	0.0015	0	Open	;
2922	1367	1366	42.56	76.2	0.0015	0	Open	;
2923	1366	1368	10.84	76.2	0.0015	0	Open	;
2924	1368	1309	6.24	76.2	0.0015	0	Open	;
2925	1370	1371	7.24	76.2	0.0015	0	Open	;
2926	1371	90	77.25	76.2	0.0015	0	Open	;
2927	1372	1373	6.54	76.2	0.0015	0	Open	;
2928	1373	1374	11.12	76.2	0.0015	0	Open	;
2929	1374	1375	7.36	76.2	0.0015	0	Open	;
2930	1375	1376	5.03	76.2	0.0015	0	Open	;
2931	1376	585	17.45	152.4	0.0015	0	Open	;
2932	1370	584	49.26	76.2	0.0015	0	Open	;
2933	115	811	48.76	76.2	0.0015	0	Open	;
2934	811	812	58.8	152.4	0.0015	0	Open	;
2935	812	822	82.17	152.4	0.0015	0	Open	;
2936	1377	672	38.83	76.2	0.0015	0	Open	;
2937	668	1378	12.99	152.4	0.0015	0	Open	;
2938	1347	988	7.7	76.2	0.0015	0	Open	;
2939	558	1330	32.06	76.2	0.0015	0	Open	;
2940	1330	1323	6.04	152.4	0.0015	0	Open	;
2941	828	371	64.65	76.2	0.0015	0	Open	;
2942	829	1380	25.35	152.4	0.0015	0	Open	;
2943	1380	116	9.95	152.4	0.0015	0	Open	;
2944	116	1381	8.92	76.2	0.0015	0	Open	;
2945	1381	1382	26.32	152.4	0.0015	0	Open	;
2946	1382	369	11.31	76.2	0.0015	0	Open	;
2947	539	513	54.58	152.4	0.0015	0	Open	;
2948	513	1383	13.94	152.4	0.0015	0	Open	;
2949	1383	366	6.91	152.4	0.0015	0	Open	;
2950	831	1384	12.89	152.4	0.0015	0	Open	;
2951	1384	1385	5.86	76.2	0.0015	0	Open	;
2952	1385	1386	6.58	152.4	0.0015	0	Open	;
2953	1386	1387	6.77	152.4	0.0015	0	Open	;
2954	1387	135	5.66	76.2	0.0015	0	Open	;
2955	367	514	44.19	76.2	0.0015	0	Open	;
2956	514	1388	7.93	76.2	0.0015	0	Open	;
2957	1388	830	38.63	152.4	0.0015	0	Open	;
2958	1389	1390	12.37	152.4	0.0015	0	Open	;
2959	1390	1391	12.16	76.2	0.0015	0	Open	;
2960	1391	1392	11.28	76.2	0.0015	0	Open	;
2961	1392	1393	20.92	152.4	0.0015	0	Open	;
2962	1393	60	14.64	76.2	0.0015	0	Open	;
2963	25	26	12.55	152.4	0.0015	0	Open	;
2964	26	1394	23.69	152.4	0.0015	0	Open	;
2965	1394	1395	20.08	76.2	0.0015	0	Open	;
2966	1395	1396	24.48	152.4	0.0015	0	Open	;
2967	1396	139	33.98	152.4	0.0015	0	Open	;
2968	471	1397	37.97	76.2	0.0015	0	Open	;
2969	1397	466	49.18	76.2	0.0015	0	Open	;
2970	716	1315	45.9	76.2	0.0015	0	Open	;
2971	508	493	32.41	152.4	0.0015	0	Open	;
2972	374	825	37.08	76.2	0.0015	0	Open	;
2973	373	826	38.53	76.2	0.0015	0	Open	;
2974	826	141	38.2	152.4	0.0015	0	Open	;
2975	590	120	22.39	76.2	0.0015	0	Open	;
2976	120	1398	11.65	152.4	0.0015	0	Open	;
2977	1399	8	18.87	76.2	0.0015	0	Open	;
2978	1400	839	42.84	76.2	0.0015	0	Open	;
2979	1401	1111	43.27	76.2	0.0015	0	Open	;
2980	1111	1402	18.41	152.4	0.0015	0	Open	;
2981	1402	161	35.63	152.4	0.0015	0	Open	;
2982	161	1403	61.84	76.2	0.0015	0	Open	;
2983	1403	162	18.41	76.2	0.0015	0	Open	;
2984	162	1114	103.7	76.2	0.0015	0	Open	;
2985	290	1404	126.84	76.2	0.0015	0	Open	;
2986	288	534	99.4	101.6	0.0015	0	Open	;
2987	286	167	93	76.2	0.0015	0	Open	;
2988	284	168	93.65	152.4	0.0015	0	Open	;
2989	281	169	62.44	76.2	0.0015	0	Open	;
2990	169	170	24.18	76.2	0.0015	0	Open	;
2991	170	168	12.08	76.2	0.0015	0	Open	;
2992	168	167	42.06	76.2	0.0015	0	Open	;
2993	167	534	44.19	76.2	0.0015	0	Open	;
2994	534	1404	38.43	152.4	0.0015	0	Open	;
2995	1404	1405	13.42	152.4	0.0015	0	Open	;
2996	1405	1406	12.08	76.2	0.0015	0	Open	;
2997	1406	1401	19.88	152.4	0.0015	0	Open	;
2998	134	1407	35.84	101.6	0.0015	0	Open	;
2999	7	159	42.67	76.2	0.0015	0	Open	;
3000	1408	1409	24.81	76.2	0.0015	0	Open	;
3001	1409	1410	26.88	152.4	0.0015	0	Open	;
3002	1410	1411	31.91	76.2	0.0015	0	Open	;
3003	1411	1412	30.85	76.2	0.0015	0	Open	;
3004	1412	1413	25.61	76.2	0.0015	0	Open	;
3005	1413	1408	34.68	152.4	0.0015	0	Open	;
3006	546	1413	13.42	76.2	0.0015	0	Open	;

[PUMPS]
;ID	Node1	Node2	Parameters

[VALVES]
;ID	Node1	Node2	Diameter	Type	Setting	MinorLoss

[TAGS]

[DEMANDS]
;Junction	Demand	Pattern	Category

[STATUS]
;ID	Status/Setting

[PATTERNS]
;ID	M1	M2	M3	M4	M5	M6
1	1.36566996574402
1	1.37300002574921
1	1.22789001464844
1	1.10649001598358
1	1.10608005523682
1	1.04560995101929
1	0.985069990158081
1	0.905279994010925
1	0.866289973258972
1	0.803979992866516
1	0.70016998052597

[CURVES]
;ID	X-Value	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
Global Efficiency	75
Global Price	0
Demand Charge	0

[EMITTERS]
;Junction	Coefficient
1	0	;
10	0	;
100	0	;
1000	0	;
1001	0	;
1002	0	;
1003	0	;
1004	0	;
1005	0	;
1006	0	;
1007	0	;
1008	0	;
1009	0	;
101	0	;
1010	0	;
1011	0	;
1012	0	;
1013	0	;
1014	0	;
1015	0	;
1016	0	;
1017	0	;
1018	0	;
1019	0	;
102	0	;
1020	0	;
1021	0	;
1022	0	;
1023	0	;
1024	0	;
1025	0	;
1026	0	;
1027	0	;
1028	0	;
1029	0	;
103	0	;
1030	0	;
1031	0	;
1032	0	;
1033	0	;
1034	0	;
1035	0	;
1036	0	;
1037	0	;
1038	0	;
1039	0	;
104	0	;
1040	0	;
1041	0	;
1042	0	;
1043	0	;
1044	0	;
1045	0	;
1046	0	;
1047	0	;
1048	0	;
1049	0	;
105	0	;
1050	0	;
1051	0	;
1052	0	;
1053	0	;
1054	0	;
1055	0	;
1056	0	;
1057	0	;
1058	0	;
1059	0	;
106	0	;
1060	0	;
1061	0	;
1062	0	;
1063	0	;
1064	0	;
1065	0	;
1066	0	;
1067	0	;
1068	0	;
1069	0	;
107	0	;
1070	0	;
1071	0	;
1072	0	;
1073	0	;
1074	0	;
1075	0	;
1076	0	;
1077	0	;
1078	0	;
1079	0	;
108	0	;
1080	0	;
1081	0	;
1082	0	;
1083	0	;
1084	0	;
1085	0	;
1086	0	;
1087	0	;
1088	0	;
1089	0	;
109	0	;
1090	0	;
1091	0	;
1092	0	;
1093	0	;
1094	0	;
1095	0	;
1096	0	;
1097	0	;
1098	0	;
1099	0	;
11	0	;
110	0	;
1100	0	;
1101	0	;
1102	0	;
1103	0	;
1104	0	;
1105	0	;
1106	0	;
1107	0	;
1108	0	;
1109	0	;
111	0	;
1110	0	;
1111	0	;
1112	0	;
1113	0	;
1114	0	;
1115	0	;
1116	0	;
1117	0	;
1118	0	;
1119	0	;
112	0	;
1120	0	;
1121	0	;
1122	0	;
1123	0	;
1124	0	;
1125	0	;
1126	0	;
1127	0	;
1128	0	;
1129	0	;
113	0	;
1130	0	;
1131	0	;
1132	0	;
1133	0	;
1134	0	;
1135	0	;
1136	0	;
1137	0	;
1138	0	;
1139	0	;
114	0	;
1140	0	;
1141	0	;
1142	0	;
1143	0	;
1144	0	;
1145	0	;
1146	0	;
1147	0	;
1148	0	;
1149	0	;
115	0	;
1150	0	;
1151	0	;
1152	0	;
1153	0	;
1154	0	;
1155	0	;
1156	0	;
1157	0	;
1158	0	;
1159	0	;
116	0	;
1160	0	;
1161	0	;
1162	0	;
1163	0	;
1164	0	;
1165	0	;
1166	0	;
1167	0	;
1168	0	;
1169	0	;
117	0	;
1170	0	;
1171	0	;
1172	0	;
1173	0	;
1174	0	;
1175	0	;
1176	0	;
1177	0	;
1178	0	;
1179	0	;
118	0	;
1180	0	;
1181	0	;
1182	0	;
1183	0	;
1184	0	;
1185	0	;
1186	0	;
1187	0	;
1188	0	;
1189	0	;
119	0	;
1190	0	;
1191	0	;
1192	0	;
1193	0	;
1194	0	;
1195	0	;
1196	0	;
1197	0	;
1198	0	;
1199	0	;
12	0	;
120	0	;
1200	0	;
1201	0	;
1202	0	;
1203	0	;
1204	0	;
1205	0	;
1206	0	;
1207	0	;
1208	0	;
1209	0	;
121	0	;
1210	0	;
1211	0	;
1212	0	;
1213	0	;
1214	0	;
1215	0	;
1216	0	;
1217	0	;
1218	0	;
1219	0	;
122	0	;
1220	0	;
1221	0	;
1222	0	;
1223	0	;
1224	0	;
1225	0	;
1226	0	;
1227	0	;
1228	0	;
1229	0	;
123	0	;
1230	0	;
1231	0	;
1232	0	;
1233	0	;
1234	0	;
1235	0	;
1236	0	;
1237	0	;
1238	0	;
1239	0	;
124	0	;
1240	0	;
1241	0	;
1242	0	;
1243	0	;
1244	0	;
1245	0	;
1246	0	;
1247	0	;
1248	0	;
1249	0	;
125	0	;
1250	0	;
1251	0	;
1252	0	;
1253	0	;
1254	0	;
1255	0	;
1256	0	;
1257	0	;
1258	0	;
1259	0	;
126	0	;
1260	0	;
1261	0	;
1262	0	;
1263	0	;
1264	0	;
1265	0	;
1266	0	;
1267	0	;
1268	0	;
1269	0	;
127	0	;
1270	0	;
1271	0	;
1272	0	;
1273	0	;
1274	0	;
1275	0	;
1276	0	;
1277	0	;
1278	0	;
1279	0	;
128	0	;
1280	0	;
1281	0	;
1282	0	;
1283	0	;
1284	0	;
1285	0	;
1286	0	;
1287	0	;
1288	0	;
1289	0	;
129	0	;
1290	0	;
1291	0	;
1292	0	;
1293	0	;
1294	0	;
1295	0	;
1296	0	;
1297	0	;
1298	0	;
1299	0	;
13	0	;
130	0	;
1300	0	;
1301	0	;
1302	0	;
1303	0	;
1304	0	;
1305	0	;
1306	0	;
1307	0	;
1308	0	;
1309	0	;
131	0	;
1310	0	;
1311	0	;
1312	0	;
1313	0	;
1314	0	;
1315	0	;
1316	0	;
1317	0	;
1318	0	;
1319	0	;
132	0	;
1320	0	;
1321	0	;
1322	0	;
1323	0	;
1324	0	;
1325	0	;
1326	0	;
1327	0	;
1328	0	;
1329	0	;
133	0	;
1330	0	;
1331	0	;
1332	0	;
1333	0	;
1334	0	;
1335	0	;
1336	0	;
1337	0	;
1338	0	;
1339	0	;
134	0	;
1340	0	;
1341	0	;
1342	0	;
1343	0	;
1344	0	;
1345	0	;
1346	0	;
1347	0	;
1348	0	;
1349	0	;
135	0	;
1350	0	;
1351	0	;
1352	0	;
1353	0	;
1354	0	;
1355	0	;
1356	0	;
1357	0	;
1358	0	;
1359	0	;
136	0	;
1360	0	;
1361	0	;
1362	0	;
1363	0	;
1364	0	;
1365	0	;
1366	0	;
1367	0	;
1368	0	;
1369	0	;
137	0	;
1370	0	;
1371	0	;
1372	0	;
1373	0	;
1374	0	;
1375	0	;
1376	0	;
1377	0	;
1378	0	;
1379	0	;
138	0	;
1380	0	;
1381	0	;
1382	0	;
1383	0	;
1384	0	;
1385	0	;
1386	0	;
1387	0	;
1388	0	;
1389	0	;
139	0	;
1390	0	;
1391	0	;
1392	0	;
1393	0	;
1394	0	;
1395	0	;
1396	0	;
1397	0	;
1398	0	;
1399	0	;
14	0	;
140	0	;
1400	0	;
1401	0	;
1402	0	;
1403	0	;
1404	0	;
1405	0	;
1406	0	;
1407	0	;
1408	0	;
1409	0	;
141	0	;
1410	0	;
1411	0	;
1412	0	;
1413	0	;
142	0	;
143	0	;
144	0	;
145	0	;
146	0	;
147	0	;
148	0	;
149	0	;
15	0	;
150	0	;
151	0	;
152	0	;
153	0	;
154	0	;
155	0	;
156	0	;
157	0	;
158	0	;
159	0	;
16	0	;
160	0	;
161	0	;
162	0	;
163	0	;
164	0	;
165	0	;
166	0	;
167	0	;
168	0	;
169	0	;
17	0	;
170	0	;
171	0	;
172	0	;
173	0	;
174	0	;
175	0	;
176	0	;
177	0	;
178	0	;
179	0	;
18	0	;
180	0	;
181	0	;
182	0	;
183	0	;
184	0	;
185	0	;
186	0	;
187	0	;
188	0	;
189	0	;
19	0	;
190	0	;
191	0	;
192	0	;
193	0	;
194	0	;
195	0	;
196	0	;
197	0	;
198	0	;
199	0	;
2	0	;
20	0	;
200	0	;
201	0	;
202	0	;
203	0	;
204	0	;
205	0	;
206	0	;
207	0	;
208	0	;
209	0	;
21	0	;
210	0	;
211	0	;
212	0	;
213	0	;
214	0	;
215	0	;
216	0	;
217	0	;
218	0	;
219	0	;
22	0	;
220	0	;
221	0	;
222	0	;
223	0	;
224	0	;
225	0	;
226	0	;
227	0	;
228	0	;
229	0	;
23	0	;
230	0	;
231	0	;
232	0	;
233	0	;
234	0	;
235	0	;
236	0	;
237	0	;
238	0	;
239	0	;
24	0	;
240	0	;
241	0	;
242	0	;
243	0	;
244	0	;
245	0	;
246	0	;
247	0	;
248	0	;
249	0	;
25	0	;
250	0	;
251	0	;
252	0	;
253	0	;
254	0	;
255	0	;
256	0	;
257	0	;
258	0	;
259	0	;
26	0	;
260	0	;
261	0	;
262	0	;
263	0	;
264	0	;
265	0	;
266	0	;
267	0	;
268	0	;
269	0	;
27	0	;
270	0	;
271	0	;
272	0	;
273	0	;
274	0	;
275	0	;
276	0	;
277	0	;
278	0	;
279	0	;
28	0	;
280	0	;
281	0	;
282	0	;
283	0	;
284	0	;
285	0	;
286	0	;
287	0	;
288	0	;
289	0	;
29	0	;
290	0	;
291	0	;
292	0	;
293	0	;
294	0	;
295	0	;
296	0	;
297	0	;
298	0	;
299	0	;
3	0	;
30	0	;
300	0	;
301	0	;
302	0	;
303	0	;
304	0	;
305	0	;
306	0	;
307	0	;
308	0	;
309	0	;
31	0	;
310	0	;
311	0	;
312	0	;
313	0	;
314	0	;
315	0	;
316	0	;
317	0	;
318	0	;
319	0	;
32	0	;
320	0	;
321	0	;
322	0	;
323	0	;
324	0	;
325	0	;
326	0	;
327	0	;
328	0	;
329	0	;
33	0	;
330	0	;
331	0	;
332	0	;
333	0	;
334	0	;
335	0	;
336	0	;
337	0	;
338	0	;
339	0	;
34	0	;
340	0	;
341	0	;
342	0	;
343	0	;
344	0	;
345	0	;
346	0	;
347	0	;
348	0	;
349	0	;
35	0	;
350	0	;
351	0	;
352	0	;
353	0	;
354	0	;
355	0	;
356	0	;
357	0	;
358	0	;
359	0	;
36	0	;
360	0	;
361	0	;
362	0	;
363	0	;
364	0	;
365	0	;
366	0	;
367	0	;
368	0	;
369	0	;
37	0	;
370	0	;
371	0	;
372	0	;
373	0	;
374	0	;
375	0	;
376	0	;
377	0	;
378	0	;
379	0	;
38	0	;
380	0	;
381	0	;
382	0	;
383	0	;
384	0	;
385	0	;
386	0	;
387	0	;
388	0	;
389	0	;
39	0	;
390	0	;
391	0	;
392	0	;
393	0	;
394	0	;
395	0	;
396	0	;
397	0	;
398	0	;
399	0	;
4	0	;
40	0	;
400	0	;
401	0	;
402	0	;
403	0	;
404	0	;
405	0	;
406	0	;
407	0	;
408	0	;
409	0	;
41	0	;
410	0	;
411	0	;
412	0	;
413	0	;
414	0	;
415	0	;
416	0	;
417	0	;
418	0	;
419	0	;
42	0	;
420	0	;
421	0	;
422	0	;
423	0	;
424	0	;
425	0	;
426	0	;
427	0	;
428	0	;
429	0	;
43	0	;
430	0	;
431	0	;
432	0	;
433	0	;
434	0	;
435	0	;
436	0	;
437	0	;
438	0	;
439	0	;
44	0	;
440	0	;
441	0	;
442	0	;
443	0	;
444	0	;
445	0	;
446	0	;
447	0	;
448	0	;
449	0	;
45	0	;
450	0	;
451	0	;
452	0	;
453	0	;
454	0	;
455	0	;
456	0	;
457	0	;
458	0	;
459	0	;
46	0	;
460	0	;
461	0	;
462	0	;
463	0	;
464	0	;
465	0	;
466	0	;
467	0	;
468	0	;
469	0	;
47	0	;
470	0	;
471	0	;
472	0	;
473	0	;
474	0	;
475	0	;
476	0	;
477	0	;
478	0	;
479	0	;
48	0	;
480	0	;
481	0	;
482	0	;
483	0	;
484	0	;
485	0	;
486	0	;
487	0	;
488	0	;
489	0	;
49	0	;
490	0	;
491	0	;
492	0	;
493	0	;
494	0	;
495	0	;
496	0	;
497	0	;
498	0	;
499	0	;
5	0	;
50	0	;
500	0	;
501	0	;
502	0	;
503	0	;
504	0	;
505	0	;
506	0	;
507	0	;
508	0	;
509	0	;
51	0	;
510	0	;
511	0	;
512	0	;
513	0	;
514	0	;
515	0	;
516	0	;
517	0	;
518	0	;
519	0	;
52	0	;
520	0	;
521	0	;
522	0	;
523	0	;
524	0	;
525	0	;
526	0	;
527	0	;
528	0	;
529	0	;
53	0	;
530	0	;
531	0	;
532	0	;
533	0	;
534	0	;
535	0	;
536	0	;
537	0	;
538	0	;
539	0	;
54	0	;
540	0	;
541	0	;
542	0	;
543	0	;
544	0	;
545	0	;
546	0	;
547	0	;
548	0	;
549	0	;
55	0	;
550	0	;
551	0	;
552	0	;
553	0	;
554	0	;
555	0	;
556	0	;
557	0	;
558	0	;
559	0	;
56	0	;
560	0	;
561	0	;
562	0	;
563	0	;
564	0	;
565	0	;
566	0	;
567	0	;
568	0	;
569	0	;
57	0	;
570	0	;
571	0	;
572	0	;
573	0	;
574	0	;
575	0	;
576	0	;
577	0	;
578	0	;
579	0	;
58	0	;
580	0	;
581	0	;
582	0	;
583	0	;
584	0	;
585	0	;
586	0	;
587	0	;
588	0	;
589	0	;
59	0	;
590	0	;
591	0	;
592	0	;
593	0	;
594	0	;
595	0	;
596	0	;
597	0	;
598	0	;
599	0	;
6	0	;
60	0	;
600	0	;
601	0	;
602	0	;
603	0	;
604	0	;
605	0	;
606	0	;
607	0	;
608	0	;
609	0	;
61	0	;
610	0	;
611	0	;
612	0	;
613	0	;
614	0	;
615	0	;
616	0	;
617	0	;
618	0	;
619	0	;
62	0	;
620	0	;
621	0	;
622	0	;
623	0	;
624	0	;
625	0	;
626	0	;
627	0	;
628	0	;
629	0	;
63	0	;
630	0	;
631	0	;
632	0	;
633	0	;
634	0	;
635	0	;
636	0	;
637	0	;
638	0	;
639	0	;
64	0	;
640	0	;
641	0	;
642	0	;
643	0	;
644	0	;
645	0	;
646	0	;
647	0	;
648	0	;
649	0	;
65	0	;
650	0	;
651	0	;
652	0	;
653	0	;
654	0	;
655	0	;
656	0	;
657	0	;
658	0	;
659	0	;
66	0	;
660	0	;
661	0	;
662	0	;
663	0	;
664	0	;
665	0	;
666	0	;
667	0	;
668	0	;
669	0	;
67	0	;
670	0	;
671	0	;
672	0	;
673	0	;
674	0	;
675	0	;
676	0	;
677	0	;
678	0	;
679	0	;
68	0	;
680	0	;
681	0	;
682	0	;
683	0	;
684	0	;
685	0	;
686	0	;
687	0	;
688	0	;
689	0	;
69	0	;
690	0	;
691	0	;
692	0	;
693	0	;
694	0	;
695	0	;
696	0	;
697	0	;
698	0	;
699	0	;
7	0	;
70	0	;
700	0	;
701	0	;
702	0	;
703	0	;
704	0	;
705	0	;
706	0	;
707	0	;
708	0	;
709	0	;
71	0	;
710	0	;
711	0	;
712	0	;
713	0	;
714	0	;
715	0	;
716	0	;
717	0	;
718	0	;
719	0	;
72	0	;
720	0	;
721	0	;
722	0	;
723	0	;
724	0	;
725	0	;
726	0	;
727	0	;
728	0	;
729	0	;
73	0	;
730	0	;
731	0	;
732	0	;
733	0	;
734	0	;
735	0	;
736	0	;
737	0	;
738	0	;
739	0	;
74	0	;
740	0	;
741	0	;
742	0	;
743	0	;
744	0	;
745	0	;
746	0	;
747	0	;
748	0	;
749	0	;
75	0	;
750	0	;
751	0	;
752	0	;
753	0	;
754	0	;
755	0	;
756	0	;
757	0	;
758	0	;
759	0	;
76	0	;
760	0	;
761	0	;
762	0	;
763	0	;
764	0	;
765	0	;
766	0	;
767	0	;
768	0	;
769	0	;
77	0	;
770	0	;
771	0	;
772	0	;
773	0	;
774	0	;
775	0	;
776	0	;
777	0	;
778	0	;
779	0	;
78	0	;
780	0	;
781	0	;
782	0	;
783	0	;
784	0	;
785	0	;
786	0	;
787	0	;
788	0	;
789	0	;
79	0	;
790	0	;
791	0	;
792	0	;
793	0	;
794	0	;
795	0	;
796	0	;
797	0	;
798	0	;
799	0	;
8	0	;
80	0	;
800	0	;
801	0	;
802	0	;
803	0	;
804	0	;
805	0	;
806	0	;
807	0	;
808	0	;
809	0	;
81	0	;
810	0	;
811	0	;
812	0	;
813	0	;
814	0	;
815	0	;
816	0	;
817	0	;
818	0	;
819	0	;
82	0	;
820	0	;
821	0	;
822	0	;
823	0	;
824	0	;
825	0	;
826	0	;
827	0	;
828	0	;
829	0	;
83	0	;
830	0	;
831	0	;
832	0	;
833	0	;
834	0	;
835	0	;
836	0	;
837	0	;
838	0	;
839	0	;
84	0	;
840	0	;
841	0	;
842	0	;
843	0	;
844	0	;
845	0	;
846	0	;
847	0	;
848	0	;
849	0	;
85	0	;
850	0	;
851	0	;
852	0	;
853	0	;
854	0	;
855	0	;
856	0	;
857	0	;
858	0	;
859	0	;
86	0	;
860	0	;
861	0	;
862	0	;
863	0	;
864	0	;
865	0	;
866	0	;
867	0	;
868	0	;
869	0	;
87	0	;
870	0	;
871	0	;
872	0	;
873	0	;
874	0	;
875	0	;
876	0	;
877	0	;
878	0	;
879	0	;
88	0	;
880	0	;
881	0	;
882	0	;
883	0	;
884	0	;
885	0	;
886	0	;
887	0	;
888	0	;
889	0	;
89	0	;
890	0	;
891	0	;
892	0	;
893	0	;
894	0	;
895	0	;
896	0	;
897	0	;
898	0	;
899	0	;
9	0	;
90	0	;
900	0	;
901	0	;
902	0	;
903	0	;
904	0	;
905	0	;
906	0	;
907	0	;
908	0	;
909	0	;
91	0	;
910	0	;
911	0	;
912	0	;
913	0	;
914	0	;
915	0	;
916	0	;
917	0	;
918	0	;
919	0	;
92	0	;
920	0	;
921	0	;
922	0	;
923	0	;
924	0	;
925	0	;
926	0	;
927	0	;
928	0	;
929	0	;
93	0	;
930	0	;
931	0	;
932	0	;
933	0	;
934	0	;
935	0	;
936	0	;
937	0	;
938	0	;
939	0	;
94	0	;
940	0	;
941	0	;
942	0	;
943	0	;
944	0	;
945	0	;
946	0	;
947	0	;
948	0	;
949	0	;
95	0	;
950	0	;
951	0	;
952	0	;
953	0	;
954	0	;
955	0	;
956	0	;
957	0	;
958	0	;
959	0	;
96	0	;
960	0	;
961	0	;
962	0	;
963	0	;
964	0	;
965	0	;
966	0	;
967	0	;
968	0	;
969	0	;
97	0	;
970	0	;
971	0	;
972	0	;
973	0	;
974	0	;
975	0	;
976	0	;
977	0	;
978	0	;
979	0	;
98	0	;
980	0	;
981	0	;
982	0	;
983	0	;
984	0	;
985	0	;
986	0	;
987	0	;
988	0	;
989	0	;
99	0	;
990	0	;
991	0	;
992	0	;
993	0	;
994	0	;
995	0	;
996	0	;
997	0	;
998	0	;
999	0	;

[QUALITY]
;Node	InitQual

[SOURCES]
;Node	Type	Quality	Pattern

[REACTIONS]
Order Bulk	1
Order Tank	1
Order Wall	1
Global Bulk	0
Global Wall	0
Limiting Potential	0

[REACTIONS]
;Var	Value

[MIXING]
;Tank	Model

[TIMES]
;Var	Value
Duration	00:15
Pattern Timestep	01:00
Hydraulic Timestep	01:00
Quality Timestep	0:05
Pattern Start	12:00
Report Timestep	01:00
Report Start	12:00
Start ClockTime	12:00
Statistic	None

[REPORT]
;Var	Value
Status	No
Summary	No
Page	0

[OPTIONS]
Units	LPS
HeadLoss	D-W
Specific Gravity	1
Viscosity	1
Trials	1000
Accuracy	0.001
Unbalanced	Continue 10
Pattern	1
Demand Multiplier	1
Emitter Exponent	0.5
Quality	None mg/L
Diffusivity	1
Tolerance	0.01

[COORDINATES]
;Node	X-Coord	Y-Coord
1	-8400742.32	560704.43
10	-8401104.91	560980.61
100	-8400691.08	560957.7
1000	-8403143.97	561330.97
1001	-8403154.51	561336.89
1002	-8403187.64	561365.12
1003	-8403282.26	561424.51
1004	-8403443.03	561426.12
1005	-8403442.05	561420.01
1006	-8403437.71	561415.09
1007	-8403435.55	561412.92
1008	-8403430.22	561412.72
1009	-8403422.93	561413.71
101	-8400754.79	560972.62
1010	-8403417.22	561419.42
1011	-8403409.14	561442.28
1012	-8401447.28	560909.25
1013	-8400584.87	561119.54
1014	-8401469.67	560908.35
1015	-8401572.38	560899.99
1016	-8401690.02	560897
1017	-8401709.31	560897.97
1018	-8401724.13	560901.46
1019	-8401858.37	560944.63
102	-8403560.05	561917.86
1020	-8400609.95	561112.38
1021	-8400474.98	561082.52
1022	-8400457.07	561068.18
1023	-8400417.66	561023.99
1024	-8403454.98	561886.36
1025	-8403493.61	561899.8
1026	-8403433.97	561948.08
1027	-8403425.08	561974.13
1028	-8403423.29	561974.58
1029	-8403391.94	561963.54
103	-8400727.43	560748.14
1030	-8403549.59	561930.09
1031	-8403536.46	561937.27
1032	-8403523.32	561940.55
1033	-8403344.42	561844.41
1034	-8403334.11	561841.06
1035	-8403234.44	561808.57
1036	-8403330.74	561883.46
1037	-8403321.01	561880.13
1038	-8403402.43	561930.29
1039	-8403368.1	561896.24
104	-8402328.38	560718.72
1040	-8403383.28	561926.36
1041	-8403387.47	561930.7
1042	-8403393.29	561931.14
1043	-8403208.01	561869.19
1044	-8403215.33	561849.18
1045	-8403217.27	561846.65
1046	-8403404.63	561908.75
1047	-8403407.17	561911.59
1048	-8403407.01	561915.77
1049	-8402178.72	560597.84
105	-8400013.6	560828.51
1050	-8402298.66	560640.79
1051	-8402297.49	560634.55
1052	-8402295.16	560627.68
1053	-8402291.99	560623.77
1054	-8402287.04	560619.02
1055	-8402249.21	560599.58
1056	-8402241.66	560597.68
1057	-8402233.57	560597.88
1058	-8402202.56	560603.7
1059	-8402192.69	560603.8
106	-8402166.04	560588.76
1060	-8402186.12	560602
1061	-8402181.41	560599.78
1062	-8402239.42	560461.38
1063	-8402244.78	560426.44
1064	-8402234.63	560470.93
1065	-8402231.35	560474.51
1066	-8402224.19	560475.11
1067	-8402204.19	560471.22
1068	-8402197.02	560467.34
1069	-8402184.18	560456.89
107	-8403220.55	561845.75
1070	-8402177.9	560456.29
1071	-8402174.32	560459.88
1072	-8402174.62	560465.25
1073	-8402177.01	560490.33
1074	-8402175.82	560513.62
1075	-8402174.32	560520.19
1076	-8402170.44	560526.46
1077	-8402827.5	561050.2
1078	-8402845.83	561036.14
1079	-8402852.7	561037.34
108	-8403388.32	561903.17
1080	-8402861.96	561042.41
1081	-8402887.63	561067.5
1082	-8402895.4	561070.78
1083	-8402901.6	561071.03
1084	-8402961.68	561073.46
1085	-8402918.09	561038.83
1086	-8403004.38	561149.6
1087	-8402997.21	561153.19
1088	-8402995.12	561159.46
1089	-8402993.93	561191.1
109	-8401185.45	560741.35
1090	-8402994.83	561200.66
1091	-8403010.35	561246.64
1092	-8403023.49	561259.79
1093	-8403025.32	561263.91
1094	-8403571.24	561528.8
1095	-8403569	561530.3
1096	-8403550.78	561528.66
1097	-8403539.59	561528.66
1098	-8403443.29	561492.08
1099	-8403448.97	561490.59
11	-8401232.89	560962.84
110	-8401059.67	560918.85
1100	-8403455.09	561490.73
1101	-8403460.62	561487.3
1102	-8403470.91	561475.66
1103	-8403473.31	561464.16
1104	-8403475.99	561457.6
1105	-8403479.87	561452.51
1106	-8403312.82	561408.77
1107	-8403318.64	561411.31
1108	-8403348.94	561419.67
1109	-8402931.67	561031.67
111	-8402117.63	560694.81
1110	-8402804.04	560405.84
1111	-8402523.66	560441.66
1112	-8402819.26	560361.05
1113	-8402854.19	560314.18
1114	-8402582.77	560242.45
1115	-8402827.24	560211.95
1116	-8402756.96	560173.17
1117	-8402613.36	560188.83
1118	-8402509.33	560252.96
1119	-8402524.26	560246.39
112	-8402159.61	560788.62
1120	-8402594.13	560210.57
1121	-8402603.69	560202.21
1122	-8402608.16	560945.68
1123	-8402603.69	560944.77
1124	-8402582.18	560921.19
1125	-8402622.49	560968.66
1126	-8402619.81	560976.43
1127	-8402618.62	560982.99
1128	-8402618.41	561005.69
1129	-8402618.32	561015.54
113	-8401989.39	560731.39
1130	-8402615.92	561023.9
1131	-8402611.15	561028.98
1132	-8402603.09	561032.56
1133	-8402594.43	561030.76
1134	-8402586.07	561025.99
1135	-8402558	560999.42
1136	-8402552.93	560996.43
1137	-8402543.67	560997.33
1138	-8402526.05	561006.58
1139	-8402522.17	561011.06
114	-8400669.09	560990.09
1140	-8402523.36	561016.44
1141	-8402537.84	561045.1
1142	-8402542.77	561053.01
1143	-8402688.78	561083.02
1144	-8402672.36	561111.09
1145	-8402849.88	560627.97
1146	-8403044.69	561255.45
1147	-8403032.14	561248.6
1148	-8403017.22	561158.26
1149	-8403024.09	561158.86
115	-8400919.55	560764.96
1150	-8403027.37	561162.74
1151	-8403032.15	561207.53
1152	-8403035.73	561211.11
1153	-8403043.79	561210.52
1154	-8403044.69	561205.14
1155	-8403040.51	561161.85
1156	-8403035.13	561152.89
1157	-8403026.18	561149.9
1158	-8402813.74	560968.66
1159	-8402741.18	560968.97
116	-8400167.36	560734.28
1160	-8402741.48	560971.79
1161	-8402740.43	560975.68
1162	-8402744.02	560976.58
1163	-8402762.53	560994.64
1164	-8402767.01	560996.13
1165	-8402770.29	560997.78
1166	-8402715.5	560844.45
1167	-8402719.54	560879.09
1168	-8402808.52	560869.98
1169	-8402804.48	560872.22
117	-8400825.64	560712.14
1170	-8402800.6	560871.48
1171	-8402794.18	560868.19
1172	-8402761.93	560836.69
1173	-8402835.53	560866.1
1174	-8402828.36	560860.28
1175	-8402820.45	560849.67
1176	-8402814.63	560841.31
1177	-8402699.68	560696.06
1178	-8402703.71	560698.44
1179	-8402708.04	560702.62
118	-8403593.92	561596.01
1180	-8402776.71	560771.3
1181	-8402848.02	560687.65
1182	-8402830.16	560703.53
1183	-8402839.12	560581.85
1184	-8402853.89	560645.15
1185	-8402852.55	560651.86
1186	-8402847.48	560658.74
1187	-8402841.21	560666.79
1188	-8402840.75	560670.83
1189	-8402842.1	560675.46
119	-8401907.71	560601.81
1190	-8402849.86	560691.44
1191	-8402853.6	560694.87
1192	-8402857.93	560696.06
1193	-8402861.81	560697.26
1194	-8402865.55	560701.44
1195	-8402891.82	560736.82
1196	-8402824.82	561209.2
1197	-8402838.82	561034.5
1198	-8402838.82	561028.38
1199	-8402814.34	560981.35
12	-8400226.57	560855.91
120	-8401296.79	560847.58
1200	-8402813.29	560974.49
1201	-8402815.37	560964.18
1202	-8402855.54	560906.71
1203	-8402849.7	561161.18
1204	-8402792.49	561205.7
1205	-8402781.6	561185.93
1206	-8402893.91	561348.16
1207	-8402903.16	561347.26
1208	-8402913.31	561343.39
1209	-8402948.24	561316.21
121	-8401926.1	560602.39
1210	-8402951.23	561310.54
1211	-8402775.71	561065.3
1212	-8402949.74	561305.46
1213	-8402943.47	561302.18
1214	-8402858.68	561257.09
1215	-8402852.11	561250.82
1216	-8402848.52	561245.75
1217	-8402834.49	561217.09
1218	-8402830.31	561212.61
1219	-8402826.73	561210.21
122	-8400588.53	560935.88
1220	-8402773.07	561181.35
1221	-8402746.93	561167.29
1222	-8402763.42	561180.66
1223	-8402756.85	561183.64
1224	-8402752.98	561187.53
1225	-8402749.72	561193.92
1226	-8402774.2	561066.71
1227	-8402756.26	561086
1228	-8402742.17	561158.56
1229	-8402758.95	561237.09
123	-8400622.1	560941.65
1230	-8402763.13	561248.43
1231	-8402768.5	561253.51
1232	-8402790.89	561264.86
1233	-8402795.67	561267.84
1234	-8402799.86	561272.02
1235	-8402866.14	561339.21
1236	-8402876.59	561345.18
1237	-8402736.55	561127.51
1238	-8402734.47	561137.67
1239	-8402735.96	561147.22
124	-8400658.51	560950.37
1240	-8403168.03	561524.67
1241	-8403158.75	561521.04
1242	-8403150.98	561518.95
1243	-8403139.64	561511.78
1244	-8403132.18	561503.43
1245	-8403113.67	561482.53
1246	-8403107.69	561475.66
1247	-8403070.07	561453.86
1248	-8403063.51	561454.76
1249	-8403060.51	561458.94
125	-8400995.1	560765.06
1250	-8403153.52	561570.15
1251	-8403157.85	561581.95
1252	-8403162.64	561588.81
1253	-8403175.1	561560.59
1254	-8403177.26	561552.09
1255	-8403176.07	561542.54
1256	-8403167.11	561585.53
1257	-8403169.49	561576.28
1258	-8403171.59	561569.71
1259	-8403117.61	561457.59
126	-8400936.32	560758.8
1260	-8403142.33	561474.16
1261	-8403148	561479.53
1262	-8403153.07	561487
1263	-8403163.23	561539.55
1264	-8403156.06	561544.93
1265	-8403153.07	561552.09
1266	-8403183.23	561443.71
1267	-8403150.41	561556.31
1268	-8403149.56	561561.22
1269	-8403150.65	561566.08
127	-8401890.26	560586.87
1270	-8403157.74	561572.82
1271	-8403162.65	561573.67
1272	-8403167.51	561572.58
1273	-8403174.26	561565.49
1274	-8403174.35	561564.96
1275	-8403174.01	561555.73
1276	-8403171.14	561551.65
1277	-8403166.93	561548.98
1278	-8403162.01	561548.13
1279	-8403157.15	561549.22
128	-8400709.75	560800.05
1280	-8403186.81	561450.87
1281	-8403229.22	561531.79
1282	-8403234.88	561535.67
1283	-8403076.64	561658.68
1284	-8403384.47	561679.88
1285	-8403374.92	561676.9
1286	-8403323.86	561653.02
1287	-8403316.1	561647.34
1288	-8403298.49	561623.16
1289	-8403292.81	561618.37
129	-8400495.34	560806.25
1290	-8403067.68	561403.4
1291	-8402998.41	561309.94
1292	-8402998.12	561316.21
1293	-8402996.77	561321.89
1294	-8402992.74	561326.07
1295	-8403048.57	561398.32
1296	-8403033.05	561389.66
1297	-8403004.08	561370.86
1298	-8403048.28	561461.92
1299	-8403043.2	561465.51
13	-8400471.82	560874.82
130	-8400483.1	560841.09
1300	-8403037.82	561464.6
1301	-8403033.05	561461.33
1302	-8401198.45	560892.03
1303	-8401067.89	560921.54
1304	-8401088.14	560921.28
1305	-8401103.86	560921.01
1306	-8401114.25	560919.15
1307	-8401131.3	560915.68
1308	-8401137.15	560909.02
1309	-8401138.1	560902.96
131	-8400444.21	560956.48
1310	-8401138.49	560900.5
1311	-8400555.51	561028.47
1312	-8400557.24	561021.82
1313	-8400592.15	561029.14
1314	-8400486.79	561012.73
1315	-8400505.83	561017.09
1316	-8400519.38	561020.19
1317	-8400427.88	560990.84
1318	-8400410.49	560984.38
1319	-8400395.04	560975.63
132	-8400250.29	560815.28
1320	-8400207.64	560820.14
1321	-8400212.94	560803.12
1322	-8400701.27	560925.84
1323	-8400793.32	560977.27
1324	-8400801.11	560952.36
1325	-8400803.95	560943.29
1326	-8400830.66	560959.01
1327	-8400810.55	561016.9
1328	-8400846.61	561025.76
1329	-8400776.47	561009.25
133	-8402602.17	560888.14
1330	-8400787.46	560975.82
1331	-8400657.12	561027.58
1332	-8400691.02	561038.35
1333	-8400695.81	561041.54
1334	-8400913.07	561074.18
1335	-8400923.52	561072.57
1336	-8400941.74	561069.08
1337	-8400955.96	561066.94
1338	-8400966.41	561063.72
1339	-8400977.93	561027.8
134	-8402033.32	560703.1
1340	-8400961.58	561022.71
1341	-8400948.99	561020.29
1342	-8400936.12	561019.22
1343	-8401265.62	560857.37
1344	-8401264.06	560880.76
1345	-8401264.06	560884.24
1346	-8400472.74	560730.64
1347	-8403266.24	561747.81
1348	-8400466.78	560751.42
1349	-8400359.27	560731.88
135	-8399797.37	560661.25
1350	-8400367.16	560727.33
1351	-8400396.1	560733.79
1352	-8400424.57	560739.53
1353	-8400449.91	560745.99
1354	-8400331.99	560718.48
1355	-8400286.55	560707.72
1356	-8400245.36	560714.71
1357	-8400246.7	560706.79
1358	-8400246.16	560703.54
1359	-8400243.01	560702.45
136	-8400706.74	560808.91
1360	-8400392.47	560713.48
1361	-8400374.1	560711.64
1362	-8400360.72	560714.53
1363	-8400350.76	560717.15
1364	-8400345.25	560720.83
1365	-8400353.18	560724.98
1366	-8401155.11	560903.08
1367	-8401197.67	560903.29
1368	-8401144.3	560902.22
1369	-8400923.53	560875.12
137	-8401539.92	561383.25
1370	-8400985.4	560853.8
1371	-8400992.25	560851.43
1372	-8401020.97	560842.88
1373	-8401026.18	560838.92
1374	-8401032.19	560829.57
1375	-8401036.17	560823.38
1376	-8401038.88	560819.14
1377	-8403252.84	561750.61
1378	-8403270.72	561758.71
1379	-8403266.54	561752.14
138	-8401510.09	561423.49
1380	-8400165.48	560744.05
1381	-8400167.71	560725.36
1382	-8400175.25	560700.15
1383	-8399821.21	560639.82
1384	-8399807.47	560682.52
1385	-8399803.85	560679.02
1386	-8399800.91	560673.13
1387	-8399798.53	560666.79
1388	-8400043.99	560701.47
1389	-8400027.27	560688.18
139	-8401358.51	561322.21
1390	-8400015.02	560689.97
1391	-8400002.93	560691.32
1392	-8399992.18	560689.68
1393	-8399972.17	560683.56
1394	-8401434.43	561319.2
1395	-8401414.73	561315.32
1396	-8401390.84	561311.74
1397	-8401513.56	561351.14
1398	-8401285.14	560847.29
1399	-8401284.84	560854.31
14	-8400510.9	560884.05
140	-8401231.65	560857.23
1400	-8402718.49	560801.01
1401	-8402538.59	560482.27
1402	-8402518.28	560424.05
1403	-8402578.31	560347.92
1404	-8402549.25	560526.28
1405	-8402545.76	560513.33
1406	-8402543.97	560501.38
1407	-8402046.38	560730.55
1408	-8401912.76	560869.53
1409	-8401928.59	560888.64
141	-8400350.04	560852.25
1410	-8401946.2	560868.34
1411	-8401965.92	560843.56
1412	-8401949.79	560827.74
1413	-8401933.07	560847.14
1414	-8399786.11	560636.94
142	-8400357.93	560853.92
143	-8400469.97	560880.2
144	-8402910.63	561388.18
145	-8403370.99	561693.92
146	-8401386.49	560791.42
147	-8403219.47	561513.2
148	-8403141.07	561414.85
149	-8402237.01	560792.19
15	-8402599.75	560875.55
150	-8401926.1	560572.53
151	-8399973.88	560631.46
152	-8402145.36	560573.94
153	-8402140.08	560570.54
154	-8402196.44	560788.84
155	-8402837.92	560576.18
156	-8402794.03	560615.45
157	-8401924.31	560820.93
158	-8401967.9	560817.38
159	-8401970.29	560770.8
16	-8402077.14	560701.14
160	-8401934.46	560766.02
161	-8402540.58	560396.92
162	-8402596.52	560345.22
163	-8401869.96	560840.06
164	-8400797.53	560911.14
165	-8400790.69	560913.48
166	-8400711.91	560892.63
167	-8402564.79	560607.18
168	-8402570.42	560648.86
169	-8402579.8	560683.52
17	-8400602.04	560732.91
170	-8402572.03	560660.83
171	-8400611.11	561093.96
172	-8403398.01	561684.52
173	-8403403.31	561702.8
174	-8400306.76	560830.58
175	-8400325.06	560846.97
176	-8401230.71	561215.7
177	-8401137.56	561150.01
178	-8400430.77	560718.61
179	-8401071.64	561039.57
18	-8400046.88	560839.33
180	-8400983.5	560958.08
181	-8400968.85	560953.05
182	-8400956.3	560948.75
183	-8400919.27	560943.14
184	-8400877.11	560936.76
185	-8400610.49	560971.95
186	-8401465.24	560799.08
187	-8401246.41	560970.68
188	-8401503.04	560807.34
189	-8400966.41	560988.96
19	-8403075.19	561401.45
190	-8400983.67	560996.05
191	-8401011.63	561012.69
192	-8401020.1	561014.56
193	-8401632.78	560770.16
194	-8401628.57	560781.81
195	-8401599.45	560809.66
196	-8401588.68	560815.15
197	-8401577.2	560815.37
198	-8401551.35	560810.01
199	-8401536.32	560809.89
2	-8403013.04	561149.6
20	-8403053.35	561453.86
200	-8401508.66	560813.09
201	-8401203.1	561207.87
202	-8401191.3	561239.58
203	-8401179.57	561258.69
204	-8401144.72	561218.09
205	-8401165.57	561157.49
206	-8401271.32	561213.31
207	-8401603.34	561284.97
208	-8401627.23	561282.58
209	-8401577.07	561295.73
21	-8400866.99	561067.83
210	-8401277.11	561187.26
211	-8401278.49	561181.07
212	-8401242.65	561136.87
213	-8401099.34	561209.73
214	-8401104.12	561189.43
215	-8401157.86	561135.68
216	-8401205.63	561120.15
217	-8401059.48	561229.65
218	-8401097.87	561234.44
219	-8401105.99	561236.01
22	-8400900.29	561072.91
220	-8401125.1	561239.68
221	-8401150.07	561249.16
222	-8401159.31	561255.08
223	-8401171.69	561265.15
224	-8401181.75	561274.22
225	-8401210.4	561307.66
226	-8401222.58	561317.13
227	-8401231.91	561324.38
228	-8401264.15	561330.36
229	-8401299.98	561317.22
23	-8400777	560910.79
230	-8401327.46	561299.3
231	-8401341.09	561292.26
232	-8401364.48	561280.19
233	-8401397.92	561268.25
234	-8401436.14	561267.06
235	-8401463.49	561276.76
236	-8401473.16	561280.19
237	-8401478.79	561283.01
238	-8401491.16	561289.19
239	-8401506.6	561296.91
24	-8401622.87	561187.77
240	-8401535.27	561307.66
241	-8401543.82	561312.37
242	-8401561.45	561329.37
243	-8401564.1	561306.26
244	-8401694.11	561167.93
245	-8401738.3	561127.32
246	-8403386.59	561499.87
247	-8402136.17	560568.04
248	-8402129.09	560565.43
249	-8402085.9	560557.03
25	-8401469.37	561328.76
250	-8402057.84	560557.46
251	-8402029.36	560547.97
252	-8401996.99	560533.72
253	-8401986.7	560522.94
254	-8401981.56	560515.87
255	-8401979.53	560502.56
256	-8401981.02	560486.69
257	-8402634.21	560849.45
258	-8402655.34	560754.88
259	-8401157.53	561434.14
26	-8401457.43	561324.87
260	-8401151.27	561428.52
261	-8401136.24	561420.41
262	-8401128.07	561415.24
263	-8401124.06	561410.81
264	-8401123.77	561405.21
265	-8401125.18	561399.7
266	-8401127.43	561393.13
267	-8401132.74	561388.37
268	-8401137.74	561385.37
269	-8401145.84	561385.7
27	-8402955.46	561004.46
270	-8401239.02	561415.92
271	-8401250.07	561412.94
272	-8401250.92	561399.78
273	-8401237.83	561368.86
274	-8401221.59	561334.75
275	-8401221.17	561325.4
276	-8402667.69	560754.18
277	-8402645.19	560743.83
278	-8402634.44	560706.81
279	-8402631.36	560693.5
28	-8400826.51	560923.38
280	-8402637.31	560682.94
281	-8402641.01	560676.35
282	-8402653.4	560664.68
283	-8402663.5	560651.56
284	-8402663.19	560638.14
285	-8402662.99	560629.35
286	-8402656.82	560595.73
287	-8402653.9	560579.88
288	-8402657.43	560551.84
289	-8402660.48	560539.97
29	-8400813.78	560918.79
290	-8402674.79	560509.13
291	-8402695.59	560464.27
292	-8402695.65	560453.02
293	-8402692.11	560419.75
294	-8402685.63	560377.92
295	-8402680.71	560336.62
296	-8402672.72	560281.19
297	-8402666.16	560232.04
298	-8402659.72	560183.78
299	-8402642.49	560822.81
3	-8402756.01	561223.34
30	-8400812.07	560914.77
300	-8402643.57	560798.51
301	-8402638.72	560783.94
302	-8402596.61	560761.27
303	-8402586.99	560748.14
304	-8402564.38	560690.15
305	-8402554.1	560663.78
306	-8402537.22	560544.83
307	-8402486.6	560322.96
308	-8402488.42	560272.61
309	-8403172.19	561602.85
31	-8401911.76	560635.84
310	-8403181.74	561608.53
311	-8403256.39	561644.05
312	-8403265.94	561646.75
313	-8403295.8	561655.41
314	-8401496.65	561267.92
315	-8401486.23	561269.25
316	-8401480.75	561272.79
317	-8401479.03	561277.64
318	-8401551.52	561313.08
319	-8401556.83	561312.47
32	-8402620.7	560937.61
320	-8401560.3	561310.91
321	-8401560.7	561302.74
322	-8401548.98	561290.62
323	-8401506.95	561270.55
324	-8401465.79	561257.67
325	-8401435.99	561253.77
326	-8401400.27	561254.72
327	-8401347.56	561277.35
328	-8401319.81	561295.38
329	-8401293.47	561310.35
33	-8402631.56	560957.99
330	-8401263.64	561319.7
331	-8401233.06	561313.96
332	-8401205.53	561280.56
333	-8401181.79	561260.81
334	-8401166.22	561247.97
335	-8401155.7	561241.46
336	-8401121.4	561230.78
337	-8401098.98	561227.19
338	-8401094.54	561226.47
339	-8401081.02	561224.44
34	-8402854.05	560912.38
340	-8401072.93	561222.54
341	-8401071.57	561222.17
342	-8401058.12	561216.15
343	-8401048.53	561209.65
344	-8401042.17	561205.03
345	-8401281.36	560913.43
346	-8401272.61	560916.71
347	-8401263.95	560917.46
348	-8401090.75	560947.59
349	-8401062.96	560943.23
35	-8401320.3	560887.41
350	-8401043.95	560932.88
351	-8401004.8	560910.53
352	-8400978.38	560904.21
353	-8400860.78	560876.31
354	-8400696.25	560839.68
355	-8400613.18	560821.13
356	-8400500.18	560795.44
357	-8400456.87	560785.96
358	-8400348.29	560762.21
359	-8400275.03	560746.18
36	-8401309.4	560941.76
360	-8400268.15	560744.67
361	-8400243.64	560725.79
362	-8400205.66	560696.52
363	-8400194.36	560687.81
364	-8400168.53	560669.96
365	-8400134.87	560659.18
366	-8399814.53	560638.06
367	-8400060.45	560652.32
368	-8400162.64	560677.69
369	-8400178.85	560689.42
37	-8400281.51	560916.5
370	-8400191.33	560698.45
371	-8400212.79	560714.37
372	-8400269.6	560756.5
373	-8400370.14	560778.69
374	-8400427.45	560791.63
375	-8400617.57	560834.53
376	-8400890.8	560895.48
377	-8400968.15	560917.43
378	-8400975.44	560920.29
379	-8401038.77	560945.15
38	-8401141.99	560849.45
380	-8401063.22	560953.33
381	-8401085.76	560958.27
382	-8401094.98	560959.34
383	-8401235.64	560930.36
384	-8401242.32	560932.76
385	-8401246.23	560937.02
386	-8401246.88	560942.85
387	-8401242.7	560954.48
388	-8402090.13	560799.87
389	-8402074	560808.02
39	-8400346.59	560887.43
390	-8402060.42	560815.49
391	-8401728.94	560891.1
392	-8401710.97	560888.41
393	-8401691.21	560887.44
394	-8401571.19	560891.62
395	-8401470.87	560898.8
396	-8401446.98	560899.99
397	-8401342.44	560902.46
398	-8401327.66	560904.42
399	-8401316.35	560907
4	-8400789.74	560873.45
40	-8400421.44	560906.83
400	-8401307.09	560910.59
401	-8401297.53	560915.66
402	-8401231.81	560977.79
403	-8401306.93	560920.25
404	-8401318.58	560915.37
405	-8401333.7	560911.36
406	-8401349.31	560909.62
407	-8402212.99	560789.36
408	-8400900.44	561130.83
409	-8400893.75	561126.87
41	-8400457.55	560916.19
410	-8400873.33	561119.68
411	-8400860.1	561117.76
412	-8400838.25	561114.57
413	-8400828.58	561111.18
414	-8400818.6	561106.48
415	-8400804.62	561099.23
416	-8400768.79	561088.48
417	-8400735.35	561084.91
418	-8400697.13	561082.52
419	-8400654.14	561093.27
42	-8401329.25	560898.85
420	-8400535.21	560686.59
421	-8403276.53	561812.38
422	-8403337.05	561832.3
423	-8403347.46	561835.73
424	-8403459.58	561872.88
425	-8403498.72	561885.66
426	-8403526.05	561894.59
427	-8403542.55	561898.41
428	-8403562.57	561902.76
429	-8403567.8	561903.21
43	-8401233.4	560976.55
430	-8403606.02	561906.51
431	-8403632.75	561903.62
432	-8403652.99	561901.33
433	-8403669.61	561897.26
434	-8403695.34	561890.23
435	-8403713.29	561881.53
436	-8403725.33	561875.29
437	-8403735.99	561866.32
438	-8403794.51	561814.58
439	-8403829.09	561781.32
44	-8402102.94	560795.45
440	-8403840.72	561771.68
441	-8403849.78	561765.45
442	-8403861.51	561760.19
443	-8403902.19	561746.18
444	-8403914.65	561743.07
445	-8403924.28	561741.09
446	-8403934.61	561741.05
447	-8404113.47	561751.18
448	-8404214.11	561760.15
449	-8401038.28	561185.43
45	-8402919.6	561034.46
450	-8401043.08	561167.23
451	-8401107.23	561099.87
452	-8401211.19	560997.52
453	-8401192.87	561001.84
454	-8401166.47	561029.51
455	-8401030.7	561160.43
456	-8401011.65	561170.3
457	-8400995.48	561174.04
458	-8400981.55	561177.26
459	-8401351.01	561299.8
46	-8403441.06	561495.96
460	-8401399.33	561281.02
461	-8401422.31	561279.25
462	-8401447.72	561280.61
463	-8401487.02	561297.29
464	-8401558.87	561349.49
465	-8401476.24	561317.3
466	-8401470.76	561327.97
467	-8401452.77	561364.02
468	-8401438.25	561393.52
469	-8401525.87	561401.99
47	-8403304.01	561410.42
470	-8401545.79	561370.48
471	-8401545.32	561371.95
472	-8401507.46	560807.92
473	-8401555.77	560732.02
474	-8401503.12	560815.23
475	-8401487.15	560840.16
476	-8401452.46	560864.54
477	-8401440.17	560869.62
478	-8401429.59	560870.27
479	-8401373.73	560868.35
48	-8402885.55	561347.87
480	-8401358.89	560868.12
481	-8401347.69	560868.78
482	-8401337.7	560871.03
483	-8401328.43	560875.06
484	-8401321.58	560879.09
485	-8401315.3	560883.12
486	-8401304.76	560892.62
487	-8401556.82	560722.56
488	-8401556.27	560711.62
489	-8401552.08	560701.16
49	-8402746.91	561105.68
490	-8401543.79	560692.99
491	-8401532.93	560688.35
492	-8402975.5	561021.55
493	-8400485.84	560948.36
494	-8401288.53	560954.47
495	-8400727.14	561046.26
496	-8400756	561048.07
497	-8400797.71	561053.9
498	-8403109.48	561680.48
499	-8401068.49	560808.75
5	-8401087.86	561010.2
50	-8402696.28	560976.21
500	-8401074.75	560731.23
501	-8400557.22	560894.08
502	-8400596.46	560903.72
503	-8403269.06	561779.72
504	-8401250.13	561363.84
505	-8400993.17	560805.05
506	-8401274.27	560788.34
507	-8400459.78	560909.95
508	-8400494.25	560917.06
509	-8402587.56	560291.18
51	-8402104.15	560694.87
510	-8401868.77	560767.21
511	-8401852.2	560760.28
512	-8400935.4	560981.11
513	-8399834.79	560642.96
514	-8400046.5	560693.95
515	-8400520.07	560973.24
516	-8401922.3	560768.58
517	-8401893.97	560769.31
518	-8399956.32	560765.8
519	-8399882.02	560748.33
52	-8402149.88	560697.35
520	-8400532.55	560924.81
521	-8400547.7	560927.91
522	-8401527.45	560777.18
523	-8402706.18	560869.98
524	-8402823.51	560853.77
525	-8402861.36	560882.37
526	-8403167.41	561591.81
527	-8402758.95	561080.93
528	-8403171.63	561533.72
529	-8399938.51	560623.87
53	-8402188.79	560788.37
530	-8401413.96	560832.05
531	-8401058.55	560958.69
532	-8401042.24	560985.61
533	-8401028.74	561012.26
534	-8402558.9	560563.48
535	-8399978.19	560820.89
536	-8401216.19	561171
537	-8400742.19	561006.18
538	-8399901.88	560614.58
539	-8399887.55	560656.96
54	-8401038.37	561200.87
540	-8399872.51	560701.43
541	-8401065.87	560842.86
542	-8401198.9	560887.27
543	-8401140.68	560882.23
544	-8401896.24	560837.68
545	-8401908.65	560837.17
546	-8401924.91	560836.49
547	-8403423.32	561439.31
548	-8400586.75	560774.32
549	-8400573.72	560812.18
55	-8400522.67	560726.86
550	-8400296.77	560918.28
551	-8400303.67	560912.15
552	-8400302.29	560903.86
553	-8404130.36	561739.51
554	-8400681.15	560884.05
555	-8400692.08	560851.93
556	-8400767.76	560935.04
557	-8400765.01	560942.26
558	-8400756.34	560968.07
559	-8401855.63	560837.68
56	-8401218.73	560976.29
560	-8400829.46	560869.45
561	-8400840.11	560835.51
562	-8400851	560801.39
563	-8401504.39	560815.54
564	-8402291.83	560782.11
565	-8401228.68	560893.84
566	-8401229.69	560881.38
567	-8403059.02	561402.5
568	-8401202.77	560854.72
569	-8401303.78	560825.43
57	-8402836.13	560572.14
570	-8401419.67	560760.71
571	-8401417.19	560791.71
572	-8401416.89	560795.41
573	-8400149.08	560870.15
574	-8400641.5	561001.9
575	-8401179.14	560816.14
576	-8401174.47	561261.75
577	-8402837.17	561039.87
578	-8400345.61	560890.61
579	-8400297.96	560893.54
58	-8401163.5	561252.02
580	-8400252.12	560823.17
581	-8400259.86	560792.86
582	-8400889.22	560794.36
583	-8401498.11	560789.8
584	-8400988.16	560804.62
585	-8401052.24	560807.91
586	-8401143.6	560813.43
587	-8401235.65	560820.82
588	-8401267.9	560823.95
589	-8401271.16	560824.26
59	-8399907.98	560708.99
590	-8401297.11	560825.2
591	-8401297.84	560825.1
592	-8401441.32	560836.02
593	-8401457.49	560834.8
594	-8401462.56	560833.84
595	-8401471.52	560832.15
596	-8401500.49	560811.56
597	-8401489.79	560777.57
598	-8401465.95	560765.68
599	-8401451.3	560764.11
6	-8399970.74	560724.47
60	-8399958.01	560679.84
600	-8401276.63	560748.48
601	-8401300.52	560947.53
602	-8400657.61	560695.5
603	-8401773.25	560688.45
604	-8401760.79	560678.32
605	-8401753.56	560674.91
606	-8401746.76	560673.61
607	-8401740.6	560673.98
608	-8401735.03	560676.29
609	-8401729.74	560680.27
61	-8399945.52	560717.91
610	-8401715.56	560702.77
611	-8401711.14	560707.56
612	-8402310.02	560725.3
613	-8402311.75	560729.91
614	-8402306.53	560742.08
615	-8402304.01	560747.98
616	-8402305.72	560762.83
617	-8402304.06	560765.32
618	-8402290.03	560769.18
619	-8400631.78	560782.37
62	-8401520.27	560812.29
620	-8401331.31	560890.32
621	-8401332.35	560886.93
622	-8401325.02	560889.74
623	-8401327.32	560892.9
624	-8401669.63	561178.64
625	-8401626.38	561227.91
626	-8401646.84	561204.6
627	-8401692.37	561152.75
628	-8401714.94	561127.03
629	-8401656.08	561092.7
63	-8400647.94	560738.3
630	-8401997.75	560727.8
631	-8402004.92	560699.13
632	-8401937.56	560553.14
633	-8402035.97	560684.81
634	-8402093.88	560776
635	-8404096.94	561737.8
636	-8403934.86	561728.5
637	-8403922.99	561728.54
638	-8403911.87	561730.83
639	-8403898.61	561734.14
64	-8400137.66	560696.75
640	-8403856.89	561748.51
641	-8403843.6	561754.46
642	-8403833.13	561761.66
643	-8403820.73	561771.95
644	-8403785.81	561805.53
645	-8403727.26	561861.82
646	-8403720.03	561866.53
647	-8403711.46	561871.97
648	-8403702.47	561876.11
649	-8403689.48	561881.13
65	-8400145.87	560672.92
650	-8403672.76	561885.76
651	-8403649.32	561885.91
652	-8403623.64	561882.92
653	-8403600.94	561876.51
654	-8403578.4	561868.14
655	-8403565.71	561863.81
656	-8403550.61	561860.44
657	-8403529.29	561859.49
658	-8403501.97	561857.99
659	-8403477.94	561856.2
66	-8400078.61	560748.05
660	-8403455.68	561853.51
661	-8403430.16	561847.69
662	-8403406.27	561839.33
663	-8403383.58	561830.38
664	-8403361.63	561820.07
665	-8403332.07	561800.81
666	-8403309.98	561786.18
667	-8403295.35	561776.62
668	-8403279.6	561768.19
669	-8403261.09	561762.22
67	-8400045.36	560741.1
670	-8403245.78	561760.05
671	-8403226.82	561760.21
672	-8403215.33	561760.65
673	-8403172.49	561766.32
674	-8403163.67	561765.43
675	-8403150.84	561762.89
676	-8403134.59	561758.9
677	-8402501.14	561014.23
678	-8402495.39	561002.66
679	-8402485.11	560977.56
68	-8400006.55	560732.6
680	-8402479.67	560967.85
681	-8402472.01	560959.41
682	-8402462	560950.35
683	-8402449.02	560940.59
684	-8402434.98	560925.66
685	-8402424.83	560911.04
686	-8402399.22	560869.54
687	-8402389.6	560858.19
688	-8402379.26	560847.77
689	-8402367.66	560838.33
69	-8403338.52	561489.61
690	-8402352.45	560826.46
691	-8402335.52	560815.99
692	-8402316.15	560806.54
693	-8402299.73	560801.16
694	-8402288.94	560798.77
695	-8402275.36	560797.05
696	-8401031.97	561196.35
697	-8401023.9	561191.46
698	-8401016.37	561187.26
699	-8400997.14	561180.51
7	-8402010.1	560785.63
70	-8400186.17	560774.03
700	-8401335.04	560882.39
701	-8401339.63	560875.8
702	-8401345.76	560872.37
703	-8401313.81	560888.5
704	-8401320	560934.36
705	-8401325.85	560928.22
706	-8401329.48	560921.19
707	-8401330.38	560915.37
708	-8400382.06	560968.09
709	-8400389	560975.02
71	-8400855.89	560786.61
710	-8400371.08	560957.11
711	-8400210.04	560891.72
712	-8400180.37	560881.22
713	-8400133.41	560865.15
714	-8400102.79	560856.41
715	-8399941.96	560811.89
716	-8400516.86	560972.53
717	-8400572.23	560985.32
718	-8400922.39	561015.14
719	-8400910.07	560975.95
72	-8400863.87	560788.27
720	-8400899.65	560973.82
721	-8400867.04	560967.16
722	-8400864.7	560966.68
723	-8400442.59	560678.76
724	-8400346.98	560670.71
725	-8400301.18	560666.84
726	-8400202.68	560658.52
727	-8400701.39	561047.94
728	-8400692.76	561048.5
729	-8400646.56	561077.31
73	-8401381.75	560829.33
730	-8400575.8	561088.26
731	-8400555.01	561084.91
732	-8400542.09	561080.15
733	-8400509.62	561068.18
734	-8400474.53	561050.63
735	-8400452.29	561039.51
736	-8400421.24	561007.27
737	-8400342.12	560900.18
738	-8402578.23	560878
739	-8402598.53	560893.68
74	-8402694.01	560861.69
740	-8402557.99	560871.91
741	-8402536.28	560863.84
742	-8402406.26	560781.39
743	-8402360.14	560735.19
744	-8402318.99	560700.08
745	-8402313.31	560697.3
746	-8402308.07	560696.05
747	-8402301.98	560696.39
748	-8402294.5	560699.94
749	-8402290.17	560704.26
75	-8401266.82	561402.7
750	-8402286.29	560711.14
751	-8402280.12	560732.3
752	-8402278.68	560742.78
753	-8402278.65	560750.39
754	-8402283.16	560783.09
755	-8402282.55	560787.27
756	-8402280.47	560792.65
757	-8402296.29	560796.83
758	-8402293.61	560789.66
759	-8402287.04	560748.3
76	-8402725.65	560588.57
760	-8402286.74	560741
761	-8402287.79	560735.02
762	-8402293.61	560713.82
763	-8402296.45	560708.15
764	-8402301.22	560704.72
765	-8402306.3	560704.26
766	-8402312.57	560706.06
767	-8402318.79	560710.84
768	-8402351.08	560737.57
769	-8402357.81	560743.83
77	-8401266.14	560852.58
770	-8402362.73	560749.66
771	-8402394.07	560785.93
772	-8402401.24	560792.5
773	-8402408.27	560797.13
774	-8402443.04	560815.5
775	-8402479.77	560834.9
776	-8402487.84	560839.67
777	-8402496.04	560844.76
778	-8402543.82	560877.3
779	-8402553.07	560882.53
78	-8402292.98	560716.47
780	-8402562.92	560886.26
781	-8402570.08	560888.15
782	-8402578.1	560889.72
783	-8402602.61	560881.53
784	-8402594.32	560871.76
785	-8402587.73	560871.12
786	-8402582.16	560873.43
787	-8402580.96	560893.57
788	-8402576.77	560883.85
789	-8402585.02	560896.13
79	-8402063.74	560707.35
790	-8402589.73	560897.03
791	-8402594.45	560896.18
792	-8401505.69	560815.46
793	-8401506.9	560814.99
794	-8401507.93	560814.17
795	-8401509.04	560811.72
796	-8401508.95	560810.3
797	-8401508.41	560808.99
798	-8401506.46	560807.32
799	-8401505.33	560807.02
8	-8401265.97	560854.13
80	-8401309.02	560751.19
800	-8401504.16	560807.02
801	-8401501.94	560808.05
802	-8401501.1	560809.05
803	-8401500.6	560810.25
804	-8401500.74	560812.72
805	-8401501.28	560813.77
806	-8401502.09	560814.63
807	-8401884.72	560620.91
808	-8401891.89	560659.13
809	-8401939.66	560726.01
81	-8400120.13	560860.48
810	-8401946.83	560751.1
811	-8400871.1	560759.42
812	-8400813.27	560749.2
813	-8400774.69	560782.46
814	-8400721.99	560764.13
815	-8400687.19	560739.66
816	-8400665.13	560798.31
817	-8400667.53	560791.91
818	-8400684.8	560746.03
819	-8400626.29	560781.38
82	-8400148.88	560766.55
820	-8400477.65	560720.5
821	-8400607.76	560868.68
822	-8400733.08	560731.56
823	-8400641.95	560878.86
824	-8400523.08	560849.94
825	-8400417.93	560827.47
826	-8400359.93	560815.35
827	-8400219.15	560782.46
828	-8400191.45	560775.38
829	-8400159.52	560768.69
83	-8400086.91	560850.97
830	-8400031.86	560738.15
831	-8399811.47	560685
832	-8402665.42	560893.95
833	-8402663.5	560885.7
834	-8402663.1	560871.03
835	-8402665.52	560857.43
836	-8402669.91	560845.25
837	-8402675.06	560831.02
838	-8402676.54	560816.38
839	-8402676.24	560801.75
84	-8400115.81	560758.14
840	-8402668.78	560741.44
841	-8402671.19	560728.42
842	-8402671.47	560726.9
843	-8402675.35	560715.17
844	-8402689.19	560693.26
845	-8402695.35	560683.51
846	-8402702.82	560672.77
847	-8402707.88	560663.22
848	-8402734.1	560599.3
849	-8402743.02	560577.57
85	-8400130.44	560718.34
850	-8402778.95	560499.29
851	-8402783.44	560494.35
852	-8402784.93	560492.72
853	-8402791.5	560486.15
854	-8402800.16	560481.38
855	-8402816.28	560478.4
856	-8402871.51	560473.02
857	-8402880.17	560470.04
858	-8402884.06	560465.56
859	-8402905.85	560424.64
86	-8400134.62	560703.12
860	-8403266.07	561785.69
861	-8403275.94	561775.88
862	-8403265.33	561793.01
863	-8403270.1	561801.81
864	-8403551.22	561895.56
865	-8403556.74	561891.54
866	-8403560.77	561886.31
867	-8403562.26	561879.29
868	-8403561.52	561873.02
869	-8403557.95	561866.65
87	-8401306.79	560785.26
870	-8401332.35	561330.59
871	-8401243.87	561366.4
872	-8404163.13	561719.62
873	-8404198.49	561702.42
874	-8404239.56	561677.58
875	-8404275.87	561647
876	-8403963.41	561545.21
877	-8403961.17	561548.36
878	-8403950.32	561556.43
879	-8403908.92	561577.03
88	-8401388.47	560758.62
880	-8403878.63	561584.8
881	-8403859.18	561586.26
882	-8403842.73	561585.15
883	-8403801.03	561572.09
884	-8403777.71	561565.86
885	-8403762.71	561563.67
886	-8403746.42	561563.31
887	-8403699.43	561562.3
888	-8403684.17	561561.96
889	-8403666.4	561561.25
89	-8402090.17	560696.9
890	-8403656.79	561560.93
891	-8403624.29	561560.37
892	-8403606.47	561557.3
893	-8403588.84	561550.2
894	-8403546.52	561534.5
895	-8403533.61	561530.51
896	-8403508.16	561522.67
897	-8403481.88	561515.29
898	-8403444.62	561509.42
899	-8403434.79	561508.01
9	-8400514.27	560757.57
90	-8401063.15	560875.5
900	-8403401.07	561503.16
901	-8403346.21	561486.61
902	-8403322.29	561475.13
903	-8403306.95	561465.51
904	-8403276.66	561444.2
905	-8403221.99	561404.53
906	-8403148.32	561343.82
907	-8403134.73	561336.44
908	-8403121.55	561332.12
909	-8403105.47	561328.83
91	-8401181.87	560780.15
910	-8403086	561324.83
911	-8403067.48	561319.56
912	-8403052.93	561310.54
913	-8403021.98	561279.15
914	-8403019.56	561276.86
915	-8402985.51	561244.61
916	-8402803.51	561075.79
917	-8402793.28	561066.3
918	-8402762.4	561037.66
919	-8402736.28	561013.67
92	-8401071	560771.21
920	-8402720.69	560999.35
921	-8402649.6	560936.79
922	-8402634.03	560923.65
923	-8401348.64	561372.73
924	-8401255.14	560938.06
925	-8403656.28	561575.92
926	-8403667	561572.16
927	-8403641.88	561578.92
928	-8403607.86	561597.54
929	-8403605.95	561598.45
93	-8400945.81	560725.16
930	-8403601.52	561600.55
931	-8403594.25	561602.92
932	-8403581.01	561604.35
933	-8403415.85	561606.45
934	-8403401.56	561607.53
935	-8403369.5	561601
936	-8403538.35	561574.53
937	-8403504.9	561561.77
938	-8403483.88	561554.92
939	-8403453.22	561549.01
94	-8400933.06	560767.66
940	-8403388.95	561538.43
941	-8403329.5	561528.47
942	-8403319.7	561524.42
943	-8403225.7	561452.37
944	-8404038.74	561528.73
945	-8403971.16	561544.84
946	-8403695.52	561538.69
947	-8403690.4	561522.93
948	-8403690.79	561514.66
949	-8403432.94	561686.34
95	-8400921.73	560801.07
950	-8403451.53	561675.93
951	-8402906.52	561393.54
952	-8402903.46	561400.72
953	-8402903.76	561407.29
954	-8402906.44	561414.15
955	-8402940.49	561436.24
956	-8402953.32	561446.69
957	-8402999.61	561523.73
958	-8403014.54	561543.73
959	-8403020.81	561548.66
96	-8400915.6	560820.46
960	-8403031.26	561556.87
961	-8403045.28	561563.15
962	-8403105.31	561570.61
963	-8403118.44	561572.4
964	-8403130.39	561577.77
965	-8403137.54	561584.04
966	-8403145.9	561591.81
967	-8403156.96	561596.58
968	-8403165.27	561600.01
969	-8403309.53	561662.87
97	-8400895.76	560885.34
970	-8403320.86	561673.43
971	-8403326.69	561680.64
972	-8403339.91	561697.98
973	-8403343.15	561702.24
974	-8403364.76	561718.71
975	-8403367.64	561720.19
976	-8403378.14	561725.56
977	-8403395.97	561732.77
978	-8403416.21	561741.69
979	-8403425.47	561760.21
98	-8402648.17	560752.5
980	-8403421.85	561777.19
981	-8403411.21	561783.11
982	-8403391.64	561784.09
983	-8403353.57	561772
984	-8403308.04	561755.73
985	-8403294	561748.41
986	-8403283.41	561742.74
987	-8403273.85	561739.01
988	-8403267.43	561740.2
989	-8403381.49	561690.8
99	-8403401.69	561452.18
990	-8403458.7	561670.4
991	-8403484.73	561660.28
992	-8403565.43	561651.29
993	-8403619.18	561639.35
994	-8403648.74	561626.81
995	-8403696.22	561598.45
996	-8403740.1	561572.18
997	-8403408.24	561681.33
998	-8403427.45	561675.37
999	-8403141.7	561334.49

[VERTICES]
;Link	X-Coord	Y-Coord

[LABELS]
;X-Coord	Y-Coord	Label & Anchor Nodo

[BACKDROP]
;Var	Val1	Val2	Val3	Val4

[END]

